    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ER_NurseStn_Lobby_Flr_1, !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    17.7269,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    OR1_Flr_2,               !- Name
    OR1_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.9988,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    OR2_Mult5_Flr_2,         !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.9988,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    OR3_Flr_2,               !- Name
    OR3_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.9988,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    OR4_Flr_2,               !- Name
    OR4_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11.9956,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    IC_PatRoom1_Mult5_Flr_2, !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.1244,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    IC_PatRoom2_Flr_2,       !- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.4994,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    IC_PatRoom3_Mult6_Flr_2, !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.1244,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ICU_Flr_2,               !- Name
    ICU_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    33.2462,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ICU_NurseStn_Lobby_Flr_2,!- Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9.5946,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Corridor_Flr_2,          !- Name
    Corridor_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.1228,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    OR_NurseStn_Lobby_Flr_2, !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.528,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom1_Mult10_Flr_3,   !- Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.1244,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom2_Flr_3,          !- Name
    PatRoom2_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8744,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom3_Mult10_Flr_3,   !- Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0873,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom4_Flr_3,          !- Name
    PatRoom4_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8744,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom5_Mult10_Flr_3,   !- Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.1244,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PhysTherapy_Flr_3,       !- Name
    PhysTherapy_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    26.2404,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom6_Flr_3,          !- Name
    PatRoom6_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.4994,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom7_Mult10_Flr_3,   !- Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0873,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom8_Flr_3,          !- Name
    PatRoom8_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.4994,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    NurseStn_Lobby_Flr_3,    !- Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12.9952,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Lab_Flr_3,               !- Name
    Lab_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.2446,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Corridor_SE_Flr_3,       !- Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.0978,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Corridor_NW_Flr_3,       !- Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.0978,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom1_Mult10_Flr_4,   !- Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.1244,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom2_Flr_4,          !- Name
    PatRoom2_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8744,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom3_Mult10_Flr_4,   !- Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0873,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom4_Flr_4,          !- Name
    PatRoom4_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8744,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom5_Mult10_Flr_4,   !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.1244,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Radiology_Flr_4,         !- Name
    Radiology_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    26.2404,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom6_Flr_4,          !- Name
    PatRoom6_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.4994,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom7_Mult10_Flr_4,   !- Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.0873,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    PatRoom8_Flr_4,          !- Name
    PatRoom8_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.4994,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    NurseStn_Lobby_Flr_4,    !- Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12.9952,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Lab_Flr_4,               !- Name
    Lab_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.2446,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Corridor_SE_Flr_4,       !- Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.0978,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Corridor_NW_Flr_4,       !- Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.0978,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Dining_Flr_5,            !- Name
    Dining_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    74.9725,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    NurseStn_Lobby_Flr_5,    !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9279,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Kitchen_Flr_5,           !- Name
    Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    49.9818,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Office1_Flr_5,           !- Name
    Office1_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.2498,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Office2_Mult5_Flr_5,     !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.2483,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Office3_Flr_5,           !- Name
    Office3_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.2483,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Office4_Mult6_Flr_5,     !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.05,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Corridor_Flr_5,          !- Name
    Corridor_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.3981,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch0_basement,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Exam1_Mult4_Flr_1_Lights,  !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Trauma1_Flr_1_Lights, !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Exam3_Mult4_Flr_1_Lights,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Trauma2_Flr_1_Lights, !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Triage_Mult4_Flr_1_Lights,  !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office1_Mult4_Flr_1_Lights,  !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_Records_Flr_1_Lights,  !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch3_record,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_1_Lights,   !- Name
    Corridor_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_NurseStn_Lobby_Flr_1_Lights,  !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch5_nursestn_lobby1,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR1_Flr_2_Lights,        !- Name
    OR1_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR2_Mult5_Flr_2_Lights,  !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR3_Flr_2_Lights,        !- Name
    OR3_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR4_Flr_2_Lights,        !- Name
    OR4_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom1_Mult5_Flr_2_Lights,  !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom2_Flr_2_Lights,!- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom3_Mult6_Flr_2_Lights,  !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ICU_Flr_2_Lights,        !- Name
    ICU_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ICU_NurseStn_Lobby_Flr_2_Lights,  !- Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList or Space or SpaceList Name
    ltg_sch8_nursstn,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_2_Lights,   !- Name
    Corridor_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR_NurseStn_Lobby_Flr_2_Lights,  !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom1_Mult10_Flr_3_Lights,  !- Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom2_Flr_3_Lights,   !- Name
    PatRoom2_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom3_Mult10_Flr_3_Lights,  !- Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom4_Flr_3_Lights,   !- Name
    PatRoom4_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom5_Mult10_Flr_3_Lights,  !- Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PhysTherapy_Flr_3_Lights,!- Name
    PhysTherapy_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch11_physical_therapy,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom6_Flr_3_Lights,   !- Name
    PatRoom6_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom7_Mult10_Flr_3_Lights,  !- Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom8_Flr_3_Lights,   !- Name
    PatRoom8_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_3_Lights,  !- Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lab_Flr_3_Lights,        !- Name
    Lab_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch12_lab,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_SE_Flr_3_Lights,!- Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_NW_Flr_3_Lights,!- Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom1_Mult10_Flr_4_Lights,  !- Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom2_Flr_4_Lights,   !- Name
    PatRoom2_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom3_Mult10_Flr_4_Lights,  !- Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom4_Flr_4_Lights,   !- Name
    PatRoom4_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom5_Mult10_Flr_4_Lights,  !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Radiology_Flr_4_Lights,  !- Name
    Radiology_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch13_radiology,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom6_Flr_4_Lights,   !- Name
    PatRoom6_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom7_Mult10_Flr_4_Lights,  !- Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom8_Flr_4_Lights,   !- Name
    PatRoom8_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_4_Lights,  !- Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lab_Flr_4_Lights,        !- Name
    Lab_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch12_lab,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_SE_Flr_4_Lights,!- Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_NW_Flr_4_Lights,!- Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Dining_Flr_5_Lights,     !- Name
    Dining_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch14_dining,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_5_Lights,  !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_Flr_5_Lights,    !- Name
    Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch15_kitchen,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office1_Flr_5_Lights,    !- Name
    Office1_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office1_flr_5,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office2_Mult5_Flr_5_Lights,  !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office3_Flr_5_Lights,    !- Name
    Office3_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office4_Mult6_Flr_5_Lights,  !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_5_Lights,   !- Name
    Corridor_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.6,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Basement_PlugMisc_Equip, !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Exam1_Mult4_Flr_1_PlugMisc_Equip,  !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Trauma1_Flr_1_PlugMisc_Equip,  !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Exam3_Mult4_Flr_1_PlugMisc_Equip,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Trauma2_Flr_1_PlugMisc_Equip,  !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Triage_Mult4_Flr_1_PlugMisc_Equip,  !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office1_Mult4_Flr_1_PlugMisc_Equip,  !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Lobby_Records_Flr_1_PlugMisc_Equip,  !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Corridor_Flr_1_PlugMisc_Equip,  !- Name
    Corridor_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_NurseStn_Lobby_Flr_1_PlugMisc_Equip,  !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR1_Flr_2_PlugMisc_Equip,!- Name
    OR1_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR2_Mult5_Flr_2_PlugMisc_Equip,  !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR3_Flr_2_PlugMisc_Equip,!- Name
    OR3_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR4_Flr_2_PlugMisc_Equip,!- Name
    OR4_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    IC_PatRoom1_Mult5_Flr_2_PlugMisc_Equip,  !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    IC_PatRoom2_Flr_2_PlugMisc_Equip,  !- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    IC_PatRoom3_Mult6_Flr_2_PlugMisc_Equip,  !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ICU_Flr_2_PlugMisc_Equip,!- Name
    ICU_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ICU_NurseStn_Lobby_Flr_2_PlugMisc_Equip,  !- Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Corridor_Flr_2_PlugMisc_Equip,  !- Name
    Corridor_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR_NurseStn_Lobby_Flr_2_PlugMisc_Equip,  !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom1_Mult10_Flr_3_PlugMisc_Equip,  !- Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom2_Flr_3_PlugMisc_Equip,  !- Name
    PatRoom2_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom3_Mult10_Flr_3_PlugMisc_Equip,  !- Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom4_Flr_3_PlugMisc_Equip,  !- Name
    PatRoom4_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom5_Mult10_Flr_3_PlugMisc_Equip,  !- Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PhysTherapy_Flr_3_PlugMisc_Equip,  !- Name
    PhysTherapy_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom6_Flr_3_PlugMisc_Equip,  !- Name
    PatRoom6_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom7_Mult10_Flr_3_PlugMisc_Equip,  !- Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom8_Flr_3_PlugMisc_Equip,  !- Name
    PatRoom8_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_3_PlugMisc_Equip,  !- Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Lab_Flr_3_PlugMisc_Equip,!- Name
    Lab_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Corridor_SE_Flr_3_PlugMisc_Equip,  !- Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Corridor_NW_Flr_3_PlugMisc_Equip,  !- Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom1_Mult10_Flr_4_PlugMisc_Equip,  !- Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom2_Flr_4_PlugMisc_Equip,  !- Name
    PatRoom2_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom3_Mult10_Flr_4_PlugMisc_Equip,  !- Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom4_Flr_4_PlugMisc_Equip,  !- Name
    PatRoom4_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom5_Mult10_Flr_4_PlugMisc_Equip,  !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Radiology_Flr_4_PlugMisc_Equip,  !- Name
    Radiology_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom6_Flr_4_PlugMisc_Equip,  !- Name
    PatRoom6_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom7_Mult10_Flr_4_PlugMisc_Equip,  !- Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    PatRoom8_Flr_4_PlugMisc_Equip,  !- Name
    PatRoom8_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_4_PlugMisc_Equip,  !- Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Lab_Flr_4_PlugMisc_Equip,!- Name
    Lab_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Corridor_SE_Flr_4_PlugMisc_Equip,  !- Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Corridor_NW_Flr_4_PlugMisc_Equip,  !- Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Dining_Flr_5_PlugMisc_Equip,  !- Name
    Dining_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_5_PlugMisc_Equip,  !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Kitchen_Flr_5_PlugMisc_Equip,  !- Name
    Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office1_Flr_5_PlugMisc_Equip,  !- Name
    Office1_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office2_Mult5_Flr_5_PlugMisc_Equip,  !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office3_Flr_5_PlugMisc_Equip,  !- Name
    Office3_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office4_Mult6_Flr_5_PlugMisc_Equip,  !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Corridor_Flr_5_PlugMisc_Equip,  !- Name
    Corridor_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.9,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Basement_Infiltration,   !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                    !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Exam1_Mult4_Flr_1_Infiltration,  !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00171189,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Trauma1_Flr_1_Infiltration,  !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00342379,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Exam3_Mult4_Flr_1_Infiltration,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00171189,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Trauma2_Flr_1_Infiltration,  !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00342379,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Triage_Mult4_Flr_1_Infiltration,  !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00171189,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office1_Mult4_Flr_1_Infiltration,  !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00342263,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lobby_Records_Flr_1_Infiltration,  !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.0001294,               !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_1_Infiltration,  !- Name
    Corridor_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00016769,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_NurseStn_Lobby_Flr_1_Infiltration,  !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    3.861e-05,               !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OR1_Flr_2_Infiltration,  !- Name
    OR1_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00171196,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OR2_Mult5_Flr_2_Infiltration,  !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00085598,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OR3_Flr_2_Infiltration,  !- Name
    OR3_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00085598,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    IC_PatRoom1_Mult5_Flr_2_Infiltration,  !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00228278,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    IC_PatRoom2_Flr_2_Infiltration,  !- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00342379,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    IC_PatRoom3_Mult6_Flr_2_Infiltration,  !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00228278,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ICU_Flr_2_Infiltration,  !- Name
    ICU_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00015442,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_2_Infiltration,  !- Name
    Corridor_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00016769,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OR_NurseStn_Lobby_Flr_2_Infiltration,  !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    9.423e-05,               !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom1_Mult10_Flr_3_Infiltration,  !- Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00228278,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom2_Flr_3_Infiltration,  !- Name
    PatRoom2_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00273884,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom3_Mult10_Flr_3_Infiltration,  !- Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00236085,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom4_Flr_3_Infiltration,  !- Name
    PatRoom4_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00273884,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom5_Mult10_Flr_3_Infiltration,  !- Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00228278,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom6_Flr_3_Infiltration,  !- Name
    PatRoom6_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00342379,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom7_Mult10_Flr_3_Infiltration,  !- Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00236085,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom8_Flr_3_Infiltration,  !- Name
    PatRoom8_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00342379,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
                     !- Velocity Squared Term Coefficient
                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_SE_Flr_3_Infiltration,  !- Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    8.419e-05,               !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_NW_Flr_3_Infiltration,  !- Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    8.419e-05,               !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom1_Mult10_Flr_4_Infiltration,  !- Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00228278,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom2_Flr_4_Infiltration,  !- Name
    PatRoom2_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00273884,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom3_Mult10_Flr_4_Infiltration,  !- Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00236085,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom4_Flr_4_Infiltration,  !- Name
    PatRoom4_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00273884,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom5_Mult10_Flr_4_Infiltration,  !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00228278,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom6_Flr_4_Infiltration,  !- Name
    PatRoom6_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00342379,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom7_Mult10_Flr_4_Infiltration,  !- Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00236085,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom8_Flr_4_Infiltration,  !- Name
    PatRoom8_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00342379,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient
                     !- Velocity Squared Term Coefficient
                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_SE_Flr_4_Infiltration,  !- Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    8.419e-05,               !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_NW_Flr_4_Infiltration,  !- Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    8.419e-05,               !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Dining_Flr_5_Infiltration,  !- Name
    Dining_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00161435,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_5_Infiltration,  !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.0008378,               !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_5_Infiltration,  !- Name
    Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00121077,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office1_Flr_5_Infiltration,  !- Name
    Office1_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00512133,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office2_Mult5_Flr_5_Infiltration,  !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00443719,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office3_Flr_5_Infiltration,  !- Name
    Office3_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00512192,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office4_Mult6_Flr_5_Infiltration,  !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.0150049,               !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_5_Infiltration,  !- Name
    Corridor_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.00311601,              !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Basement,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Trauma1_Flr_1,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Trauma2_Flr_1,!- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Triage_Mult4_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Office1_Mult4_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00150;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_Records_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA OR1_Flr_2,       !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00410;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA OR2_Mult5_Flr_2, !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00410;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA OR3_Flr_2,       !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00410;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA OR4_Flr_2,       !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00410;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA IC_PatRoom2_Flr_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ICU_Flr_2,       !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom1_Mult10_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom2_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom3_Mult10_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom4_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom5_Mult10_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PhysTherapy_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom6_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom7_Mult10_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom8_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Lab_Flr_3,       !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00380;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_SE_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_NW_Flr_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom1_Mult10_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom2_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom3_Mult10_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom4_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom5_Mult10_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Radiology_Flr_4, !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom6_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom7_Mult10_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom8_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00160;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Lab_Flr_4,       !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00380;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_SE_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_NW_Flr_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Dining_Flr_5,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_5,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_Flr_5,   !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Office1_Flr_5,   !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00150;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Office2_Mult5_Flr_5,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00150;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Office3_Flr_5,   !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00150;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Office4_Mult6_Flr_5,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00150;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_5,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00220;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

!!  Version,22.1;                  !- Velocity Squared Term Coefficient
!  Basement_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Office1_Mult4_Flr_1_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Lobby_Records_Flr_1_DCV = No             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Corridor_Flr_1_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  ER_NurseStn_Lobby_Flr_1_DCV = No             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  ICU_NurseStn_Lobby_Flr_2_DCV = No             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Corridor_Flr_2_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  OR_NurseStn_Lobby_Flr_2_DCV = No             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  PhysTherapy_Flr_3_DCV = No                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Corridor_SE_Flr_3_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Corridor_NW_Flr_3_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  NurseStn_Lobby_Flr_4_DCV = No             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Corridor_SE_Flr_4_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Corridor_NW_Flr_4_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Dining_Flr_5_DCV = No             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Office1_Flr_5_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Office2_Mult5_Flr_5_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Office3_Flr_5_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Office4_Mult6_Flr_5_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!  Corridor_Flr_5_DCV = No               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! CAV_KITCHEN_OA_Controller, CAV_KITCHEN Cooling Coil
! END ECONOMIZER MAP
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! CAV_KITCHEN, CAV_KITCHEN Cooling Coil
! END EMS PROGRAM MAP                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

!    vav_1_min_oa =     4.3268
!    add_ck_vav_1 = Yes
!    VAV_1_ERV = Yes
!    VAV_1_ERV_power = 3154.479                        !- Central Cooling Capacity Control Method
!    vav_2_min_oa =     4.4797
!    add_ck_vav_2 = Yes
!    VAV_2_ERV = No
!    VAV_2_ERV_power = 3264.18475                        !- Central Cooling Capacity Control Method
!    VAV_ER_ERV = No
!    VAV_ER_ERV_power = 713.698406                        !- Central Cooling Capacity Control Method
!    VAV_OR_ERV = No
!    VAV_OR_ERV_power = 1614.437                        !- Central Cooling Capacity Control Method
!    VAV_ICU_ERV = Yes
!    VAV_ICU_ERV_power = 1539.6466655                        !- Central Cooling Capacity Control Method
!    VAV_PATRMS_ERV = Yes
!    VAV_PATRMS_ERV_power = 3273.794371                        !- Central Cooling Capacity Control Method
!    VAV_LABS_ERV = No
!    VAV_LABS_ERV_power = 493.9316                        !- Central Cooling Capacity Control Method
ZoneControl:Thermostat,
    Basement Thermostat,     !- Name
    Basement,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement Dual SP Control;!- Control 1 Name

ZoneControl:Thermostat,
    Office1_Mult4_Flr_1 Thermostat,  !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office1_Mult4_Flr_1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_Records_Flr_1 Thermostat,  !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_Records_Flr_1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Flr_1 Thermostat,  !- Name
    Corridor_Flr_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ER_NurseStn_Lobby_Flr_1 Thermostat,  !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_NurseStn_Lobby_Flr_1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ICU_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Flr_2 Thermostat,  !- Name
    Corridor_Flr_2,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    OR_NurseStn_Lobby_Flr_2 Thermostat,  !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR_NurseStn_Lobby_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PhysTherapy_Flr_3 Thermostat,  !- Name
    PhysTherapy_Flr_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PhysTherapy_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_3 Thermostat,  !- Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_SE_Flr_3 Thermostat,  !- Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_SE_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_NW_Flr_3 Thermostat,  !- Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_NW_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Radiology_Flr_4 Thermostat,  !- Name
    Radiology_Flr_4,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Radiology_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_4 Thermostat,  !- Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_SE_Flr_4 Thermostat,  !- Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_SE_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_NW_Flr_4 Thermostat,  !- Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_NW_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Dining_Flr_5 Thermostat, !- Name
    Dining_Flr_5,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining_Flr_5 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_5 Thermostat,  !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NurseStn_Lobby_Flr_5 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Office1_Flr_5 Thermostat,!- Name
    Office1_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office1_Flr_5 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Office2_Mult5_Flr_5 Thermostat,  !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office2_Mult5_Flr_5 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Office3_Flr_5 Thermostat,!- Name
    Office3_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office3_Flr_5 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Office4_Mult6_Flr_5 Thermostat,  !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office4_Mult6_Flr_5 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Flr_5 Thermostat,  !- Name
    Corridor_Flr_5,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_5 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ER_Exam1_Mult4_Flr_1 Thermostat,  !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Exam1_Mult4_Flr_1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ER_Trauma1_Flr_1 Thermostat,  !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Trauma1_Flr_1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ER_Exam3_Mult4_Flr_1 Thermostat,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Exam3_Mult4_Flr_1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ER_Trauma2_Flr_1 Thermostat,  !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Trauma2_Flr_1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ER_Triage_Mult4_Flr_1 Thermostat,  !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ER_Triage_Mult4_Flr_1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    OR1_Flr_2 Thermostat,    !- Name
    OR1_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR1_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    OR2_Mult5_Flr_2 Thermostat,  !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR2_Mult5_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    OR3_Flr_2 Thermostat,    !- Name
    OR3_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR3_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    OR4_Flr_2 Thermostat,    !- Name
    OR4_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    OR4_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    IC_PatRoom1_Mult5_Flr_2 Thermostat,  !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    IC_PatRoom1_Mult5_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    IC_PatRoom2_Flr_2 Thermostat,  !- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    IC_PatRoom2_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    IC_PatRoom3_Mult6_Flr_2 Thermostat,  !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    IC_PatRoom3_Mult6_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ICU_Flr_2 Thermostat,    !- Name
    ICU_Flr_2,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ICU_Flr_2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom1_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom1_Mult10_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom2_Flr_3 Thermostat,  !- Name
    PatRoom2_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom2_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom3_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom3_Mult10_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom4_Flr_3 Thermostat,  !- Name
    PatRoom4_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom4_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom5_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom5_Mult10_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom6_Flr_3 Thermostat,  !- Name
    PatRoom6_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom6_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom7_Mult10_Flr_3 Thermostat,  !- Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom7_Mult10_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom8_Flr_3 Thermostat,  !- Name
    PatRoom8_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom8_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom1_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom1_Mult10_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom2_Flr_4 Thermostat,  !- Name
    PatRoom2_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom2_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom3_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom3_Mult10_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom4_Flr_4 Thermostat,  !- Name
    PatRoom4_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom4_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom5_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom5_Mult10_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom6_Flr_4 Thermostat,  !- Name
    PatRoom6_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom6_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom7_Mult10_Flr_4 Thermostat,  !- Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom7_Mult10_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom8_Flr_4 Thermostat,  !- Name
    PatRoom8_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    PatRoom8_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Lab_Flr_3 Thermostat,    !- Name
    Lab_Flr_3,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lab_Flr_3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Lab_Flr_4 Thermostat,    !- Name
    Lab_Flr_4,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lab_Flr_4 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Kitchen_Flr_5 Thermostat,!- Name
    Kitchen_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_Flr_5 Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Basement Dual SP Control,!- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office1_Mult4_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lobby_Records_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_NurseStn_Lobby_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ICU_NurseStn_Lobby_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR_NurseStn_Lobby_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PhysTherapy_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Radiology_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dining_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office1_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office2_Mult5_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office3_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office4_Mult6_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Exam1_Mult4_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Trauma1_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Exam3_Mult4_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Trauma2_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Triage_Mult4_Flr_1 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR1_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR2_Mult5_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR3_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR4_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    IC_PatRoom1_Mult5_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    IC_PatRoom2_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    IC_PatRoom3_Mult6_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ICU_Flr_2 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom1_Mult10_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom2_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom3_Mult10_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom4_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom5_Mult10_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom6_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom7_Mult10_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom8_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom1_Mult10_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom2_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom3_Mult10_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom4_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom5_Mult10_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom6_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom7_Mult10_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom8_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lab_Flr_3 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lab_Flr_4 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Kitchen_Flr_5 Dual SP Control,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Basement,                !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Basement Inlet Nodes,    !- Zone Supply Air Node Name
    Basement Return Air Node,!- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    ER_Exam1_Mult4_Flr_1,    !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Zone Supply Air Node Name
    ER_Exam1_Mult4_Flr_1 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    ER_Trauma1_Flr_1,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    ER_Trauma1_Flr_1 Inlet Nodes,  !- Zone Supply Air Node Name
    ER_Trauma1_Flr_1 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA ER_Trauma1_Flr_1,!- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    ER_Exam3_Mult4_Flr_1,    !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Zone Supply Air Node Name
    ER_Exam3_Mult4_Flr_1 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    ER_Trauma2_Flr_1,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    ER_Trauma2_Flr_1 Inlet Nodes,  !- Zone Supply Air Node Name
    ER_Trauma2_Flr_1 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA ER_Trauma2_Flr_1,!- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    ER_Triage_Mult4_Flr_1,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Zone Supply Air Node Name
    ER_Triage_Mult4_Flr_1 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA ER_Triage_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Office1_Mult4_Flr_1,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Office1_Mult4_Flr_1 Inlet Nodes,  !- Zone Supply Air Node Name
    Office1_Mult4_Flr_1 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Office1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Lobby_Records_Flr_1,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Lobby_Records_Flr_1 Inlet Nodes,  !- Zone Supply Air Node Name
    Lobby_Records_Flr_1 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Lobby_Records_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Corridor_Flr_1,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Corridor_Flr_1 Inlet Nodes,  !- Zone Supply Air Node Name
    Corridor_Flr_1 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Corridor_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    ER_NurseStn_Lobby_Flr_1, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Zone Supply Air Node Name
    ER_NurseStn_Lobby_Flr_1 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    OR1_Flr_2,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    OR1_Flr_2 Inlet Nodes,   !- Zone Supply Air Node Name
    OR1_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA OR1_Flr_2,       !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    OR2_Mult5_Flr_2,         !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    OR2_Mult5_Flr_2 Inlet Nodes,  !- Zone Supply Air Node Name
    OR2_Mult5_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA OR2_Mult5_Flr_2, !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    OR3_Flr_2,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    OR3_Flr_2 Inlet Nodes,   !- Zone Supply Air Node Name
    OR3_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA OR3_Flr_2,       !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    OR4_Flr_2,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    OR4_Flr_2 Inlet Nodes,   !- Zone Supply Air Node Name
    OR4_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA OR4_Flr_2,       !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    IC_PatRoom1_Mult5_Flr_2, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Zone Supply Air Node Name
    IC_PatRoom1_Mult5_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    IC_PatRoom2_Flr_2,       !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    IC_PatRoom2_Flr_2 Inlet Nodes,  !- Zone Supply Air Node Name
    IC_PatRoom2_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA IC_PatRoom2_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    IC_PatRoom3_Mult6_Flr_2, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Zone Supply Air Node Name
    IC_PatRoom3_Mult6_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    ICU_Flr_2,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    ICU_Flr_2 Inlet Nodes,   !- Zone Supply Air Node Name
    ICU_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA ICU_Flr_2,       !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    ICU_NurseStn_Lobby_Flr_2,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Supply Air Node Name
    ICU_NurseStn_Lobby_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Corridor_Flr_2,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Corridor_Flr_2 Inlet Nodes,  !- Zone Supply Air Node Name
    Corridor_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Corridor_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    OR_NurseStn_Lobby_Flr_2, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Supply Air Node Name
    OR_NurseStn_Lobby_Flr_2 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom1_Mult10_Flr_3,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom1_Mult10_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom1_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom2_Flr_3,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom2_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom2_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom2_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom3_Mult10_Flr_3,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom3_Mult10_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom3_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom4_Flr_3,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom4_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom4_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom4_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom5_Mult10_Flr_3,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom5_Mult10_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom5_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PhysTherapy_Flr_3,       !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PhysTherapy_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    PhysTherapy_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PhysTherapy_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom6_Flr_3,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom6_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom6_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom6_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom7_Mult10_Flr_3,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom7_Mult10_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom7_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom8_Flr_3,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom8_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom8_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom8_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    NurseStn_Lobby_Flr_3,    !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    NurseStn_Lobby_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA NurseStn_Lobby_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Lab_Flr_3,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Lab_Flr_3 Inlet Nodes,   !- Zone Supply Air Node Name
    Lab_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Lab_Flr_3,       !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Corridor_SE_Flr_3,       !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Corridor_SE_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    Corridor_SE_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Corridor_SE_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Corridor_NW_Flr_3,       !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Corridor_NW_Flr_3 Inlet Nodes,  !- Zone Supply Air Node Name
    Corridor_NW_Flr_3 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Corridor_NW_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom1_Mult10_Flr_4,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom1_Mult10_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom1_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom2_Flr_4,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom2_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom2_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom2_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom3_Mult10_Flr_4,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom3_Mult10_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom3_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom4_Flr_4,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom4_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom4_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom4_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom5_Mult10_Flr_4,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom5_Mult10_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom5_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Radiology_Flr_4,         !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Radiology_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    Radiology_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Radiology_Flr_4, !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom6_Flr_4,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom6_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom6_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom6_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom7_Mult10_Flr_4,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom7_Mult10_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom7_Mult10_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    PatRoom8_Flr_4,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PatRoom8_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    PatRoom8_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA PatRoom8_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    NurseStn_Lobby_Flr_4,    !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    NurseStn_Lobby_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA NurseStn_Lobby_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Lab_Flr_4,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Lab_Flr_4 Inlet Nodes,   !- Zone Supply Air Node Name
    Lab_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Lab_Flr_4,       !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Corridor_SE_Flr_4,       !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Corridor_SE_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    Corridor_SE_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Corridor_SE_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Corridor_NW_Flr_4,       !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Corridor_NW_Flr_4 Inlet Nodes,  !- Zone Supply Air Node Name
    Corridor_NW_Flr_4 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Corridor_NW_Flr_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Dining_Flr_5,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Dining_Flr_5 Inlet Nodes,!- Zone Supply Air Node Name
    Dining_Flr_5 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Dining_Flr_5,    !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    NurseStn_Lobby_Flr_5,    !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Zone Supply Air Node Name
    NurseStn_Lobby_Flr_5 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA NurseStn_Lobby_Flr_5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Kitchen_Flr_5,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Kitchen_Flr_5 Inlet Nodes,  !- Zone Supply Air Node Name
    Kitchen_Flr_5 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Kitchen_Flr_5,   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Office1_Flr_5,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Office1_Flr_5 Inlet Nodes,  !- Zone Supply Air Node Name
    Office1_Flr_5 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Office1_Flr_5,   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Office2_Mult5_Flr_5,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Office2_Mult5_Flr_5 Inlet Nodes,  !- Zone Supply Air Node Name
    Office2_Mult5_Flr_5 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Office2_Mult5_Flr_5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Office3_Flr_5,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Office3_Flr_5 Inlet Nodes,  !- Zone Supply Air Node Name
    Office3_Flr_5 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Office3_Flr_5,   !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Office4_Mult6_Flr_5,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Office4_Mult6_Flr_5 Inlet Nodes,  !- Zone Supply Air Node Name
    Office4_Mult6_Flr_5 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Office4_Mult6_Flr_5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    Corridor_Flr_5,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Corridor_Flr_5 Inlet Nodes,  !- Zone Supply Air Node Name
    Corridor_Flr_5 Return Air Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    SZ DSOA Corridor_Flr_5,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Basement Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Basement,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ER_Exam1_Mult4_Flr_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ER_Exam1_Mult4_Flr_1,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ER_Trauma1_Flr_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ER_Trauma1_Flr_1,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ER_Exam3_Mult4_Flr_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ER_Exam3_Mult4_Flr_1,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ER_Trauma2_Flr_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ER_Trauma2_Flr_1,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ER_Triage_Mult4_Flr_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ER_Triage_Mult4_Flr_1,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Office1_Mult4_Flr_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office1_Mult4_Flr_1,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Lobby_Records_Flr_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Lobby_Records_Flr_1,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Flr_1 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Corridor_Flr_1,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ER_NurseStn_Lobby_Flr_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ER_NurseStn_Lobby_Flr_1, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OR1_Flr_2 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    OR1_Flr_2,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OR2_Mult5_Flr_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    OR2_Mult5_Flr_2,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OR3_Flr_2 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    OR3_Flr_2,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OR4_Flr_2 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    OR4_Flr_2,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    IC_PatRoom1_Mult5_Flr_2, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    IC_PatRoom2_Flr_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    IC_PatRoom2_Flr_2,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    IC_PatRoom3_Mult6_Flr_2, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ICU_Flr_2 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ICU_Flr_2,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ICU_NurseStn_Lobby_Flr_2,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Flr_2 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Corridor_Flr_2,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    OR_NurseStn_Lobby_Flr_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    OR_NurseStn_Lobby_Flr_2, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom1_Mult10_Flr_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom1_Mult10_Flr_3,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom2_Flr_3 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom2_Flr_3,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom3_Mult10_Flr_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom3_Mult10_Flr_3,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom4_Flr_3 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom4_Flr_3,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom5_Mult10_Flr_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom5_Mult10_Flr_3,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PhysTherapy_Flr_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PhysTherapy_Flr_3,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom6_Flr_3 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom6_Flr_3,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom7_Mult10_Flr_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom7_Mult10_Flr_3,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom8_Flr_3 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom8_Flr_3,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_3,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Lab_Flr_3 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Lab_Flr_3,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_SE_Flr_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Corridor_SE_Flr_3,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_NW_Flr_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Corridor_NW_Flr_3,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom1_Mult10_Flr_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom1_Mult10_Flr_4,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom2_Flr_4 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom2_Flr_4,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom3_Mult10_Flr_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom3_Mult10_Flr_4,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom4_Flr_4 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom4_Flr_4,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom5_Mult10_Flr_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom5_Mult10_Flr_4,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Radiology_Flr_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Radiology_Flr_4,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom6_Flr_4 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom6_Flr_4,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom7_Mult10_Flr_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom7_Mult10_Flr_4,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    PatRoom8_Flr_4 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    PatRoom8_Flr_4,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_4,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Lab_Flr_4 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Lab_Flr_4,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_SE_Flr_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Corridor_SE_Flr_4,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_NW_Flr_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Corridor_NW_Flr_4,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Dining_Flr_5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Dining_Flr_5,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    NurseStn_Lobby_Flr_5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_5,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Kitchen_Flr_5 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Kitchen_Flr_5,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Office1_Flr_5 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office1_Flr_5,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Office2_Mult5_Flr_5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office2_Mult5_Flr_5,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Office3_Flr_5 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office3_Flr_5,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Office4_Mult6_Flr_5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office4_Mult6_Flr_5,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Flr_5 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Corridor_Flr_5,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Basement,                !- Zone Name
    Basement Equipment,      !- Zone Conditioning Equipment List Name
    Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    Basement Return Air Node,!- Zone Air Exhaust Node or NodeList Name
    Basement Air Node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ER_Exam1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ER_Exam1_Mult4_Flr_1 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    ER_Exam1_Mult4_Flr_1 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    ER_Trauma1_Flr_1,        !- Zone Name
    ER_Trauma1_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Trauma1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ER_Trauma1_Flr_1 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    ER_Trauma1_Flr_1 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ER_Exam3_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ER_Exam3_Mult4_Flr_1 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    ER_Exam3_Mult4_Flr_1 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    ER_Trauma2_Flr_1,        !- Zone Name
    ER_Trauma2_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Trauma2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ER_Trauma2_Flr_1 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    ER_Trauma2_Flr_1 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ER_Triage_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ER_Triage_Mult4_Flr_1 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    ER_Triage_Mult4_Flr_1 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Office1_Mult4_Flr_1,     !- Zone Name
    Office1_Mult4_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    Office1_Mult4_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Office1_Mult4_Flr_1 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Office1_Mult4_Flr_1 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Lobby_Records_Flr_1,     !- Zone Name
    Lobby_Records_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    Lobby_Records_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Lobby_Records_Flr_1 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Lobby_Records_Flr_1 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Corridor_Flr_1,          !- Zone Name
    Corridor_Flr_1 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corridor_Flr_1 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_1 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ER_NurseStn_Lobby_Flr_1 Equipment,  !- Zone Conditioning Equipment List Name
    ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ER_NurseStn_Lobby_Flr_1 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    ER_NurseStn_Lobby_Flr_1 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    OR1_Flr_2,               !- Zone Name
    OR1_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
    OR1_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    OR1_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    OR1_Flr_2 Air Node;      !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    OR2_Mult5_Flr_2,         !- Zone Name
    OR2_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    OR2_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    OR2_Mult5_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    OR2_Mult5_Flr_2 Air Node;!- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    OR3_Flr_2,               !- Zone Name
    OR3_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
    OR3_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    OR3_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    OR3_Flr_2 Air Node;      !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    OR4_Flr_2,               !- Zone Name
    OR4_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
    OR4_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    OR4_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    OR4_Flr_2 Air Node;      !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    IC_PatRoom1_Mult5_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    IC_PatRoom1_Mult5_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom1_Mult5_Flr_2 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    IC_PatRoom2_Flr_2,       !- Zone Name
    IC_PatRoom2_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    IC_PatRoom2_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    IC_PatRoom2_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom2_Flr_2 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    IC_PatRoom3_Mult6_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    IC_PatRoom3_Mult6_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom3_Mult6_Flr_2 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    ICU_Flr_2,               !- Zone Name
    ICU_Flr_2 Equipment,     !- Zone Conditioning Equipment List Name
    ICU_Flr_2 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ICU_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    ICU_Flr_2 Air Node;      !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ICU_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ICU_NurseStn_Lobby_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    ICU_NurseStn_Lobby_Flr_2 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Corridor_Flr_2,          !- Zone Name
    Corridor_Flr_2 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corridor_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_2 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    OR_NurseStn_Lobby_Flr_2 Equipment,  !- Zone Conditioning Equipment List Name
    OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    OR_NurseStn_Lobby_Flr_2 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    OR_NurseStn_Lobby_Flr_2 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    PatRoom1_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom1_Mult10_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom1_Mult10_Flr_3 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom2_Flr_3,          !- Zone Name
    PatRoom2_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom2_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom2_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom2_Flr_3 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    PatRoom3_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom3_Mult10_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom3_Mult10_Flr_3 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom4_Flr_3,          !- Zone Name
    PatRoom4_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom4_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom4_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom4_Flr_3 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    PatRoom5_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom5_Mult10_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom5_Mult10_Flr_3 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PhysTherapy_Flr_3,       !- Zone Name
    PhysTherapy_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PhysTherapy_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PhysTherapy_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PhysTherapy_Flr_3 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom6_Flr_3,          !- Zone Name
    PatRoom6_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom6_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom6_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom6_Flr_3 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    PatRoom7_Mult10_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom7_Mult10_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom7_Mult10_Flr_3 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom8_Flr_3,          !- Zone Name
    PatRoom8_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom8_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom8_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom8_Flr_3 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_3,    !- Zone Name
    NurseStn_Lobby_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    NurseStn_Lobby_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_3 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Lab_Flr_3,               !- Zone Name
    Lab_Flr_3 Equipment,     !- Zone Conditioning Equipment List Name
    Lab_Flr_3 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    Lab_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Lab_Flr_3 Air Node;      !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Corridor_SE_Flr_3,       !- Zone Name
    Corridor_SE_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corridor_SE_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_3 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Corridor_NW_Flr_3,       !- Zone Name
    Corridor_NW_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corridor_NW_Flr_3 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_3 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    PatRoom1_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom1_Mult10_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom1_Mult10_Flr_4 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom2_Flr_4,          !- Zone Name
    PatRoom2_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom2_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom2_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom2_Flr_4 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    PatRoom3_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom3_Mult10_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom3_Mult10_Flr_4 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom4_Flr_4,          !- Zone Name
    PatRoom4_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom4_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom4_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom4_Flr_4 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    PatRoom5_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom5_Mult10_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom5_Mult10_Flr_4 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Radiology_Flr_4,         !- Zone Name
    Radiology_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    Radiology_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Radiology_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Radiology_Flr_4 Air Node;!- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom6_Flr_4,          !- Zone Name
    PatRoom6_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom6_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom6_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom6_Flr_4 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    PatRoom7_Mult10_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom7_Mult10_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom7_Mult10_Flr_4 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    PatRoom8_Flr_4,          !- Zone Name
    PatRoom8_Flr_4 Equipment,!- Zone Conditioning Equipment List Name
    PatRoom8_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    PatRoom8_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    PatRoom8_Flr_4 Air Node; !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_4,    !- Zone Name
    NurseStn_Lobby_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    NurseStn_Lobby_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_4 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Lab_Flr_4,               !- Zone Name
    Lab_Flr_4 Equipment,     !- Zone Conditioning Equipment List Name
    Lab_Flr_4 Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    Lab_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Lab_Flr_4 Air Node;      !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Corridor_SE_Flr_4,       !- Zone Name
    Corridor_SE_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corridor_SE_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_4 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Corridor_NW_Flr_4,       !- Zone Name
    Corridor_NW_Flr_4 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corridor_NW_Flr_4 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_4 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Dining_Flr_5,            !- Zone Name
    Dining_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    Dining_Flr_5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Dining_Flr_5 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Dining_Flr_5 Air Node;   !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    NurseStn_Lobby_Flr_5,    !- Zone Name
    NurseStn_Lobby_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    NurseStn_Lobby_Flr_5 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_5 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Kitchen_Flr_5,           !- Zone Name
    Kitchen_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
    Kitchen_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Kitchen_Flr_5 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_Flr_5 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Office1_Flr_5,           !- Zone Name
    Office1_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
    Office1_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Office1_Flr_5 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Office1_Flr_5 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Office2_Mult5_Flr_5,     !- Zone Name
    Office2_Mult5_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    Office2_Mult5_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Office2_Mult5_Flr_5 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Office2_Mult5_Flr_5 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Office3_Flr_5,           !- Zone Name
    Office3_Flr_5 Equipment, !- Zone Conditioning Equipment List Name
    Office3_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Office3_Flr_5 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Office3_Flr_5 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Office4_Mult6_Flr_5,     !- Zone Name
    Office4_Mult6_Flr_5 Equipment,  !- Zone Conditioning Equipment List Name
    Office4_Mult6_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Office4_Mult6_Flr_5 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Office4_Mult6_Flr_5 Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Corridor_Flr_5,          !- Zone Name
    Corridor_Flr_5 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corridor_Flr_5 Return Air Node,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_5 Air Node; !- Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    2.271247,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.64,               !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.95,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    14490.0377932317,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    14490.0377932317,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    BASEMENT,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    15.60100707829,          !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    15.60100707829,          !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

!! Utility and Submeter
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!
!    Output:Meter,InteriorLights:NaturalGas,Hourly;
!    Output:Meter,ExteriorLights:NaturalGas,Hourly;
!    Output:Meter,InteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,ExteriorEquipment:NaturalGas,Hourly;
!    Output:Meter,Fans:NaturalGas,Hourly;
!    Output:Meter,Pumps:NaturalGas,Hourly;
!    Output:Meter,Heating:NaturalGas,Hourly;
!    Output:Meter,Cooling:NaturalGas,Hourly;
!    Output:Meter,HeatRejection:NaturalGas,Hourly;
!    Output:Meter,Humidifier:NaturalGas,Hourly;
!    Output:Meter,HeatRecovery:NaturalGas,Hourly;
!    Output:Meter,DHW:NaturalGas,Hourly;
!    Output:Meter,Cogeneration:NaturalGas,Hourly;
!    Output:Meter,Refrigeration:NaturalGas,Hourly;
!    Output:Meter,WaterSystems:NaturalGas,Hourly;
Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryAndMonthly,    !- Report 1 Name
    Standard62.1Summary;     !- Report 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName Hospital,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 5C,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_WA_PortAngeles,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    RunPeriod;               !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    Annual;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOM ===========

Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:JSON ===========

Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    Yes,                     !- Output JSON
    Yes,                     !- Output CBOR
    Yes,                     !- Output MessagePack
    JtoKWH,                  !- Unit Conversion for Tabular Data
    Yes;                     !- Format Numeric Values for Tabular Data


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular,        !- Option Type
    JtoKWH,                  !- Unit Conversion for Tabular Data
    Yes;                     !- Format Numeric Values for Tabular Data


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1



Material,
    SE_HOS_1991_2000_GroundSlab_EPS,  !- Name
    MediumRough,             !- Roughness
    0.187,                   !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;
