    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    8.5366,                  !- Vertex 4 Z-coordinate {m}
    60.9600,                 !- Vertex 5 X-coordinate {m}
    10.6680,                 !- Vertex 5 Y-coordinate {m}
    8.5366,                  !- Vertex 5 Z-coordinate {m}
    28.9560,                 !- Vertex 6 X-coordinate {m}
    10.6680,                 !- Vertex 6 Y-coordinate {m}
    8.5366,                  !- Vertex 6 Z-coordinate {m}
    28.9560,                 !- Vertex 7 X-coordinate {m}
    19.8120,                 !- Vertex 7 Y-coordinate {m}
    8.5366,                  !- Vertex 7 Z-coordinate {m}
    15.2400,                 !- Vertex 8 X-coordinate {m}
    19.8120,                 !- Vertex 8 Y-coordinate {m}
    8.5366,                  !- Vertex 8 Z-coordinate {m}
    15.2400,                 !- Vertex 9 X-coordinate {m}
    33.5280,                 !- Vertex 9 Y-coordinate {m}
    8.5366,                  !- Vertex 9 Z-coordinate {m}
    9.1440,                  !- Vertex 10 X-coordinate {m}
    33.5280,                 !- Vertex 10 Y-coordinate {m}
    8.5366;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049,                 !- Vertex 4 Z-coordinate {m}
    28.9560,                 !- Vertex 5 X-coordinate {m}
    19.8120,                 !- Vertex 5 Y-coordinate {m}
    12.8049,                 !- Vertex 5 Z-coordinate {m}
    28.9560,                 !- Vertex 6 X-coordinate {m}
    10.6680,                 !- Vertex 6 Y-coordinate {m}
    12.8049,                 !- Vertex 6 Z-coordinate {m}
    60.9600,                 !- Vertex 7 X-coordinate {m}
    10.6680,                 !- Vertex 7 Y-coordinate {m}
    12.8049,                 !- Vertex 7 Z-coordinate {m}
    60.9600,                 !- Vertex 8 X-coordinate {m}
    19.8120,                 !- Vertex 8 Y-coordinate {m}
    12.8049,                 !- Vertex 8 Z-coordinate {m}
    39.6240,                 !- Vertex 9 X-coordinate {m}
    19.8120,                 !- Vertex 9 Y-coordinate {m}
    12.8049,                 !- Vertex 9 Z-coordinate {m}
    39.6240,                 !- Vertex 10 X-coordinate {m}
    42.6720,                 !- Vertex 10 Y-coordinate {m}
    12.8049;                 !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Floor,         !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    8.5366,                  !- Vertex 4 Z-coordinate {m}
    28.9560,                 !- Vertex 5 X-coordinate {m}
    10.6680,                 !- Vertex 5 Y-coordinate {m}
    8.5366,                  !- Vertex 5 Z-coordinate {m}
    9.1440,                  !- Vertex 6 X-coordinate {m}
    10.6680,                 !- Vertex 6 Y-coordinate {m}
    8.5366;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049,                 !- Vertex 4 Z-coordinate {m}
    15.2400,                 !- Vertex 5 X-coordinate {m}
    19.8120,                 !- Vertex 5 Y-coordinate {m}
    12.8049,                 !- Vertex 5 Z-coordinate {m}
    15.2400,                 !- Vertex 6 X-coordinate {m}
    33.5280,                 !- Vertex 6 Y-coordinate {m}
    12.8049;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5820,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    33.5820,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    8.5366,                  !- Vertex 4 Z-coordinate {m}
    65.5320,                 !- Vertex 5 X-coordinate {m}
    42.6720,                 !- Vertex 5 Y-coordinate {m}
    8.5366,                  !- Vertex 5 Z-coordinate {m}
    65.5320,                 !- Vertex 6 X-coordinate {m}
    4.5720,                  !- Vertex 6 Y-coordinate {m}
    8.5366,                  !- Vertex 6 Z-coordinate {m}
    39.6240,                 !- Vertex 7 X-coordinate {m}
    4.5720,                  !- Vertex 7 Y-coordinate {m}
    8.5366,                  !- Vertex 7 Z-coordinate {m}
    39.6240,                 !- Vertex 8 X-coordinate {m}
    0.0000,                  !- Vertex 8 Y-coordinate {m}
    8.5366,                  !- Vertex 8 Z-coordinate {m}
    28.9560,                 !- Vertex 9 X-coordinate {m}
    0.0000,                  !- Vertex 9 Y-coordinate {m}
    8.5366,                  !- Vertex 9 Z-coordinate {m}
    28.9560,                 !- Vertex 10 X-coordinate {m}
    4.5720,                  !- Vertex 10 Y-coordinate {m}
    8.5366;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049,                 !- Vertex 4 Z-coordinate {m}
    39.6240,                 !- Vertex 5 X-coordinate {m}
    4.5720,                  !- Vertex 5 Y-coordinate {m}
    12.8049,                 !- Vertex 5 Z-coordinate {m}
    65.5320,                 !- Vertex 6 X-coordinate {m}
    4.5720,                  !- Vertex 6 Y-coordinate {m}
    12.8049,                 !- Vertex 6 Z-coordinate {m}
    65.5320,                 !- Vertex 7 X-coordinate {m}
    42.6720,                 !- Vertex 7 Y-coordinate {m}
    12.8049,                 !- Vertex 7 Z-coordinate {m}
    60.9600,                 !- Vertex 8 X-coordinate {m}
    42.6720,                 !- Vertex 8 Y-coordinate {m}
    12.8049,                 !- Vertex 8 Z-coordinate {m}
    60.9600,                 !- Vertex 9 X-coordinate {m}
    10.6680,                 !- Vertex 9 Y-coordinate {m}
    12.8049,                 !- Vertex 9 Z-coordinate {m}
    4.5720,                  !- Vertex 10 X-coordinate {m}
    10.6680,                 !- Vertex 10 Y-coordinate {m}
    12.8049;                 !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5820,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    33.5820,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366,                  !- Vertex 4 Z-coordinate {m}
    39.6240,                 !- Vertex 5 X-coordinate {m}
    53.3400,                 !- Vertex 5 Y-coordinate {m}
    8.5366,                  !- Vertex 5 Z-coordinate {m}
    39.6240,                 !- Vertex 6 X-coordinate {m}
    48.7680,                 !- Vertex 6 Y-coordinate {m}
    8.5366,                  !- Vertex 6 Z-coordinate {m}
    65.5320,                 !- Vertex 7 X-coordinate {m}
    48.7680,                 !- Vertex 7 Y-coordinate {m}
    8.5366,                  !- Vertex 7 Z-coordinate {m}
    65.5320,                 !- Vertex 8 X-coordinate {m}
    42.6720,                 !- Vertex 8 Y-coordinate {m}
    8.5366,                  !- Vertex 8 Z-coordinate {m}
    9.1440,                  !- Vertex 9 X-coordinate {m}
    42.6720,                 !- Vertex 9 Y-coordinate {m}
    8.5366,                  !- Vertex 9 Z-coordinate {m}
    9.1440,                  !- Vertex 10 X-coordinate {m}
    10.6680,                 !- Vertex 10 Y-coordinate {m}
    8.5366;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    33.5820,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    33.5820,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049,                 !- Vertex 4 Z-coordinate {m}
    65.5320,                 !- Vertex 5 X-coordinate {m}
    48.7680,                 !- Vertex 5 Y-coordinate {m}
    12.8049,                 !- Vertex 5 Z-coordinate {m}
    39.6240,                 !- Vertex 6 X-coordinate {m}
    48.7680,                 !- Vertex 6 Y-coordinate {m}
    12.8049,                 !- Vertex 6 Z-coordinate {m}
    39.6240,                 !- Vertex 7 X-coordinate {m}
    53.3400,                 !- Vertex 7 Y-coordinate {m}
    12.8049,                 !- Vertex 7 Z-coordinate {m}
    28.9560,                 !- Vertex 8 X-coordinate {m}
    53.3400,                 !- Vertex 8 Y-coordinate {m}
    12.8049,                 !- Vertex 8 Z-coordinate {m}
    28.9560,                 !- Vertex 9 X-coordinate {m}
    48.7680,                 !- Vertex 9 Y-coordinate {m}
    12.8049,                 !- Vertex 9 Z-coordinate {m}
    4.5720,                  !- Vertex 10 X-coordinate {m}
    48.7680,                 !- Vertex 10 Y-coordinate {m}
    12.8049;                 !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Floor,   !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049,                 !- Vertex 4 Z-coordinate {m}
    60.9600,                 !- Vertex 5 X-coordinate {m}
    10.6680,                 !- Vertex 5 Y-coordinate {m}
    12.8049,                 !- Vertex 5 Z-coordinate {m}
    28.9560,                 !- Vertex 6 X-coordinate {m}
    10.6680,                 !- Vertex 6 Y-coordinate {m}
    12.8049,                 !- Vertex 6 Z-coordinate {m}
    28.9560,                 !- Vertex 7 X-coordinate {m}
    19.8120,                 !- Vertex 7 Y-coordinate {m}
    12.8049,                 !- Vertex 7 Z-coordinate {m}
    15.2400,                 !- Vertex 8 X-coordinate {m}
    19.8120,                 !- Vertex 8 Y-coordinate {m}
    12.8049,                 !- Vertex 8 Z-coordinate {m}
    15.2400,                 !- Vertex 9 X-coordinate {m}
    33.5280,                 !- Vertex 9 Y-coordinate {m}
    12.8049,                 !- Vertex 9 Z-coordinate {m}
    9.1440,                  !- Vertex 10 X-coordinate {m}
    33.5280,                 !- Vertex 10 Y-coordinate {m}
    12.8049;                 !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732,                 !- Vertex 4 Z-coordinate {m}
    28.9560,                 !- Vertex 5 X-coordinate {m}
    19.8120,                 !- Vertex 5 Y-coordinate {m}
    17.0732,                 !- Vertex 5 Z-coordinate {m}
    28.9560,                 !- Vertex 6 X-coordinate {m}
    10.6680,                 !- Vertex 6 Y-coordinate {m}
    17.0732,                 !- Vertex 6 Z-coordinate {m}
    60.9600,                 !- Vertex 7 X-coordinate {m}
    10.6680,                 !- Vertex 7 Y-coordinate {m}
    17.0732,                 !- Vertex 7 Z-coordinate {m}
    60.9600,                 !- Vertex 8 X-coordinate {m}
    19.8120,                 !- Vertex 8 Y-coordinate {m}
    17.0732,                 !- Vertex 8 Z-coordinate {m}
    39.6240,                 !- Vertex 9 X-coordinate {m}
    19.8120,                 !- Vertex 9 Y-coordinate {m}
    17.0732,                 !- Vertex 9 Z-coordinate {m}
    39.6240,                 !- Vertex 10 X-coordinate {m}
    42.6720,                 !- Vertex 10 Y-coordinate {m}
    17.0732;                 !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Floor,         !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049,                 !- Vertex 4 Z-coordinate {m}
    28.9560,                 !- Vertex 5 X-coordinate {m}
    10.6680,                 !- Vertex 5 Y-coordinate {m}
    12.8049,                 !- Vertex 5 Z-coordinate {m}
    9.1440,                  !- Vertex 6 X-coordinate {m}
    10.6680,                 !- Vertex 6 Y-coordinate {m}
    12.8049;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732,                 !- Vertex 4 Z-coordinate {m}
    15.2400,                 !- Vertex 5 X-coordinate {m}
    19.8120,                 !- Vertex 5 Y-coordinate {m}
    17.0732,                 !- Vertex 5 Z-coordinate {m}
    15.2400,                 !- Vertex 6 X-coordinate {m}
    33.5280,                 !- Vertex 6 Y-coordinate {m}
    17.0732;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lab_Flr_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5820,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    33.5820,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049,                 !- Vertex 4 Z-coordinate {m}
    65.5320,                 !- Vertex 5 X-coordinate {m}
    42.6720,                 !- Vertex 5 Y-coordinate {m}
    12.8049,                 !- Vertex 5 Z-coordinate {m}
    65.5320,                 !- Vertex 6 X-coordinate {m}
    4.5720,                  !- Vertex 6 Y-coordinate {m}
    12.8049,                 !- Vertex 6 Z-coordinate {m}
    39.6240,                 !- Vertex 7 X-coordinate {m}
    4.5720,                  !- Vertex 7 Y-coordinate {m}
    12.8049,                 !- Vertex 7 Z-coordinate {m}
    39.6240,                 !- Vertex 8 X-coordinate {m}
    0.0000,                  !- Vertex 8 Y-coordinate {m}
    12.8049,                 !- Vertex 8 Z-coordinate {m}
    28.9560,                 !- Vertex 9 X-coordinate {m}
    0.0000,                  !- Vertex 9 Y-coordinate {m}
    12.8049,                 !- Vertex 9 Z-coordinate {m}
    28.9560,                 !- Vertex 10 X-coordinate {m}
    4.5720,                  !- Vertex 10 Y-coordinate {m}
    12.8049;                 !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732,                 !- Vertex 4 Z-coordinate {m}
    39.6240,                 !- Vertex 5 X-coordinate {m}
    4.5720,                  !- Vertex 5 Y-coordinate {m}
    17.0732,                 !- Vertex 5 Z-coordinate {m}
    65.5320,                 !- Vertex 6 X-coordinate {m}
    4.5720,                  !- Vertex 6 Y-coordinate {m}
    17.0732,                 !- Vertex 6 Z-coordinate {m}
    65.5320,                 !- Vertex 7 X-coordinate {m}
    42.6720,                 !- Vertex 7 Y-coordinate {m}
    17.0732,                 !- Vertex 7 Z-coordinate {m}
    60.9600,                 !- Vertex 8 X-coordinate {m}
    42.6720,                 !- Vertex 8 Y-coordinate {m}
    17.0732,                 !- Vertex 8 Z-coordinate {m}
    60.9600,                 !- Vertex 9 X-coordinate {m}
    10.6680,                 !- Vertex 9 Y-coordinate {m}
    17.0732,                 !- Vertex 9 Z-coordinate {m}
    4.5720,                  !- Vertex 10 X-coordinate {m}
    10.6680,                 !- Vertex 10 Y-coordinate {m}
    17.0732;                 !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5820,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    33.5820,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049,                 !- Vertex 4 Z-coordinate {m}
    39.6240,                 !- Vertex 5 X-coordinate {m}
    53.3400,                 !- Vertex 5 Y-coordinate {m}
    12.8049,                 !- Vertex 5 Z-coordinate {m}
    39.6240,                 !- Vertex 6 X-coordinate {m}
    48.7680,                 !- Vertex 6 Y-coordinate {m}
    12.8049,                 !- Vertex 6 Z-coordinate {m}
    65.5320,                 !- Vertex 7 X-coordinate {m}
    48.7680,                 !- Vertex 7 Y-coordinate {m}
    12.8049,                 !- Vertex 7 Z-coordinate {m}
    65.5320,                 !- Vertex 8 X-coordinate {m}
    42.6720,                 !- Vertex 8 Y-coordinate {m}
    12.8049,                 !- Vertex 8 Z-coordinate {m}
    9.1440,                  !- Vertex 9 X-coordinate {m}
    42.6720,                 !- Vertex 9 Y-coordinate {m}
    12.8049,                 !- Vertex 9 Z-coordinate {m}
    9.1440,                  !- Vertex 10 X-coordinate {m}
    10.6680,                 !- Vertex 10 Y-coordinate {m}
    12.8049;                 !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    33.5820,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    33.5820,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732,                 !- Vertex 4 Z-coordinate {m}
    65.5320,                 !- Vertex 5 X-coordinate {m}
    48.7680,                 !- Vertex 5 Y-coordinate {m}
    17.0732,                 !- Vertex 5 Z-coordinate {m}
    39.6240,                 !- Vertex 6 X-coordinate {m}
    48.7680,                 !- Vertex 6 Y-coordinate {m}
    17.0732,                 !- Vertex 6 Z-coordinate {m}
    39.6240,                 !- Vertex 7 X-coordinate {m}
    53.3400,                 !- Vertex 7 Y-coordinate {m}
    17.0732,                 !- Vertex 7 Z-coordinate {m}
    28.9560,                 !- Vertex 8 X-coordinate {m}
    53.3400,                 !- Vertex 8 Y-coordinate {m}
    17.0732,                 !- Vertex 8 Z-coordinate {m}
    28.9560,                 !- Vertex 9 X-coordinate {m}
    48.7680,                 !- Vertex 9 Y-coordinate {m}
    17.0732,                 !- Vertex 9 Z-coordinate {m}
    4.5720,                  !- Vertex 10 X-coordinate {m}
    48.7680,                 !- Vertex 10 Y-coordinate {m}
    17.0732;                 !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Floor,      !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_South, !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Ceiling,    !- Name
    Roof,                    !- Surface Type
    SE_HOS_2001__Roof,       !- Construction Name
    Dining_Flr_5,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_HOS_2001__Roof,       !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    SE_HOS_2001__Roof,       !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    7.6220,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    7.6220,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    7.6220,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    7.6220,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    SE_HOS_2001__Roof,       !- Construction Name
    Office1_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    15.2400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    7.6220,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    7.6200,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    7.6200,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    15.2400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    15.2400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    7.6220,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    15.2400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    7.6220,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    7.6220,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_HOS_2001__Roof,       !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    7.6200,                  !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    7.6200,                  !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    45.7200,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    45.7200,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    45.7200,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    45.7200,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    45.7200,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    45.7200,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    45.7200,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    45.7200,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    45.7200,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    45.7200,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    SE_HOS_2001__Roof,       !- Construction Name
    Office3_Flr_5,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    45.7200,                 !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    45.7200,                 !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    12.1920,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    12.1920,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    12.1920,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    12.1920,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    12.1920,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    12.1920,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    12.1920,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_HOS_2001__Roof,       !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    12.1920,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    12.1920,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    27.4320,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    27.4320,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_2001__ExtWall,    !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_2001__Floor,      !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    27.4320,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    27.4320,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732,                 !- Vertex 4 Z-coordinate {m}
    39.6240,                 !- Vertex 5 X-coordinate {m}
    53.3400,                 !- Vertex 5 Y-coordinate {m}
    17.0732,                 !- Vertex 5 Z-coordinate {m}
    39.6240,                 !- Vertex 6 X-coordinate {m}
    42.6720,                 !- Vertex 6 Y-coordinate {m}
    17.0732,                 !- Vertex 6 Z-coordinate {m}
    15.2400,                 !- Vertex 7 X-coordinate {m}
    42.6720,                 !- Vertex 7 Y-coordinate {m}
    17.0732,                 !- Vertex 7 Z-coordinate {m}
    15.2400,                 !- Vertex 8 X-coordinate {m}
    0.0000,                  !- Vertex 8 Y-coordinate {m}
    17.0732;                 !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.4320,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    27.4320,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.4320,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    27.4320,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    27.4320,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    27.4320,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_HOS_2001__Roof,       !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    21.3415,                 !- Vertex 4 Z-coordinate {m}
    39.6240,                 !- Vertex 5 X-coordinate {m}
    53.3400,                 !- Vertex 5 Y-coordinate {m}
    21.3415,                 !- Vertex 5 Z-coordinate {m}
    27.4320,                 !- Vertex 6 X-coordinate {m}
    53.3400,                 !- Vertex 6 Y-coordinate {m}
    21.3415,                 !- Vertex 6 Z-coordinate {m}
    27.4320,                 !- Vertex 7 X-coordinate {m}
    48.7680,                 !- Vertex 7 Y-coordinate {m}
    21.3415,                 !- Vertex 7 Z-coordinate {m}
    9.1440,                  !- Vertex 8 X-coordinate {m}
    48.7680,                 !- Vertex 8 Y-coordinate {m}
    21.3415;                 !- Vertex 8 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.405,                   !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    2.1340,                  !- Vertex 1 Z-coordinate {m}
    6.405,                   !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.9147109312,            !- Vertex 2 Z-coordinate {m}
    8.835,                   !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.9147109312,            !- Vertex 3 Z-coordinate {m}
    8.835,                   !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    2.1340;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_West,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    Lobby_Records_Flr_1_Wall_1_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    52.3400,                 !- Vertex 1 Y-coordinate {m}
    2.1340,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    52.3400,                 !- Vertex 2 Y-coordinate {m}
    0.9147109312,            !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    1.0000,                  !- Vertex 3 Y-coordinate {m}
    0.9147109312,            !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    1.0000,                  !- Vertex 4 Y-coordinate {m}
    2.1340;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_East_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_North_0.21,  !- Construction Name
    ER_NurseStn_Lobby_Flr_1_Wall_1_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,                  !- Vertex 1 X-coordinate {m}
    14.2020,                 !- Vertex 1 Y-coordinate {m}
    2.1340,                  !- Vertex 1 Z-coordinate {m}
    70.104,                  !- Vertex 2 X-coordinate {m}
    14.2020,                 !- Vertex 2 Y-coordinate {m}
    0.9147109312,            !- Vertex 2 Z-coordinate {m}
    70.104,                  !- Vertex 3 X-coordinate {m}
    39.1380,                 !- Vertex 3 Y-coordinate {m}
    0.9147109312,            !- Vertex 3 Z-coordinate {m}
    70.104,                  !- Vertex 4 X-coordinate {m}
    39.1380,                 !- Vertex 4 Y-coordinate {m}
    2.1340;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    28.682,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    6.4020,                  !- Vertex 1 Z-coordinate {m}
    28.682,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    5.1827109312,            !- Vertex 2 Z-coordinate {m}
    24.658,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    5.1827109312,            !- Vertex 3 Z-coordinate {m}
    24.658,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    6.4020;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.730,                   !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    6.4020,                  !- Vertex 1 Z-coordinate {m}
    5.730,                   !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    5.1827109312,            !- Vertex 2 Z-coordinate {m}
    0.366,                   !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    5.1827109312,            !- Vertex 3 Z-coordinate {m}
    0.366,                   !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    6.4020;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    53.0660,                 !- Vertex 1 Y-coordinate {m}
    6.4020,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    53.0660,                 !- Vertex 2 Y-coordinate {m}
    5.1827109312,            !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    49.0420,                 !- Vertex 3 Y-coordinate {m}
    5.1827109312,            !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    49.0420,                 !- Vertex 4 Y-coordinate {m}
    6.4020;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    48.4940,                 !- Vertex 1 Y-coordinate {m}
    6.4020,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    48.4940,                 !- Vertex 2 Y-coordinate {m}
    5.1827109312,            !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    44.4700,                 !- Vertex 3 Y-coordinate {m}
    5.1827109312,            !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    44.4700,                 !- Vertex 4 Y-coordinate {m}
    6.4020;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ICU_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    ICU_Flr_2_Wall_West,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    20.9360,                 !- Vertex 1 Y-coordinate {m}
    6.4020,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    20.9360,                 !- Vertex 2 Y-coordinate {m}
    5.1827109312,            !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    0.4000,                  !- Vertex 3 Y-coordinate {m}
    5.1827109312,            !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    0.4000,                  !- Vertex 4 Y-coordinate {m}
    6.4020;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    OR_NurseStn_Lobby_Flr_2_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.195,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.4020,                  !- Vertex 1 Z-coordinate {m}
    40.195,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    5.1827109312,            !- Vertex 2 Z-coordinate {m}
    69.533,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    5.1827109312,            !- Vertex 3 Z-coordinate {m}
    69.533,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.4020;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.898,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    39.898,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    43.922,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    43.922,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_North_0.21,  !- Construction Name
    PatRoom2_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,                  !- Vertex 1 X-coordinate {m}
    0.2740,                  !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    70.104,                  !- Vertex 2 X-coordinate {m}
    0.2740,                  !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    70.104,                  !- Vertex 3 X-coordinate {m}
    4.2980,                  !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    70.104,                  !- Vertex 4 X-coordinate {m}
    4.2980,                  !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    PatRoom2_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    62.941,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    62.941,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    69.647,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    69.647,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_North_0.21,  !- Construction Name
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,                  !- Vertex 1 X-coordinate {m}
    4.8370,                  !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    70.104,                  !- Vertex 2 X-coordinate {m}
    4.8370,                  !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    70.104,                  !- Vertex 3 X-coordinate {m}
    8.7260,                  !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    70.104,                  !- Vertex 4 X-coordinate {m}
    8.7260,                  !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    PatRoom4_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.647,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    69.647,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    62.941,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    62.941,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_North_0.21,  !- Construction Name
    PatRoom4_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,                  !- Vertex 1 X-coordinate {m}
    49.0420,                 !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    70.104,                  !- Vertex 2 X-coordinate {m}
    49.0420,                 !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    70.104,                  !- Vertex 3 X-coordinate {m}
    53.0660,                 !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    70.104,                  !- Vertex 4 X-coordinate {m}
    53.0660,                 !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.922,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    43.922,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    39.898,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    39.898,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    PatRoom6_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.366,                   !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    0.366,                   !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    5.730,                   !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    5.730,                   !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    PatRoom6_Flr_3_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    4.2980,                  !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    4.2980,                  !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    0.2740,                  !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    0.2740,                  !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    8.7260,                  !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    8.7260,                  !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    4.8370,                  !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    4.8370,                  !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    PatRoom8_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.730,                   !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    5.730,                   !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    0.366,                   !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    0.366,                   !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    PatRoom8_Flr_3_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    53.0660,                 !- Vertex 1 Y-coordinate {m}
    10.6690,                 !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    53.0660,                 !- Vertex 2 Y-coordinate {m}
    9.4497109312,            !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    49.0420,                 !- Vertex 3 Y-coordinate {m}
    9.4497109312,            !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    49.0420,                 !- Vertex 4 Y-coordinate {m}
    10.6690;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.898,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    39.898,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    43.922,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    43.922,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_North_0.21,  !- Construction Name
    PatRoom2_Flr_4_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,                  !- Vertex 1 X-coordinate {m}
    0.2740,                  !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    70.104,                  !- Vertex 2 X-coordinate {m}
    0.2740,                  !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    70.104,                  !- Vertex 3 X-coordinate {m}
    4.2980,                  !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    70.104,                  !- Vertex 4 X-coordinate {m}
    4.2980,                  !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    PatRoom2_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    62.941,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    62.941,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    69.647,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    69.647,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_North_0.21,  !- Construction Name
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,                  !- Vertex 1 X-coordinate {m}
    4.8370,                  !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    70.104,                  !- Vertex 2 X-coordinate {m}
    4.8370,                  !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    70.104,                  !- Vertex 3 X-coordinate {m}
    8.7260,                  !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    70.104,                  !- Vertex 4 X-coordinate {m}
    8.7260,                  !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    PatRoom4_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.647,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    69.647,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    62.941,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    62.941,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_North_0.21,  !- Construction Name
    PatRoom4_Flr_4_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.104,                  !- Vertex 1 X-coordinate {m}
    49.0420,                 !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    70.104,                  !- Vertex 2 X-coordinate {m}
    49.0420,                 !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    70.104,                  !- Vertex 3 X-coordinate {m}
    53.0660,                 !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    70.104,                  !- Vertex 4 X-coordinate {m}
    53.0660,                 !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.922,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    43.922,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    39.898,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    39.898,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    PatRoom6_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.366,                   !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    0.366,                   !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    5.730,                   !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    5.730,                   !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    PatRoom6_Flr_4_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    4.2980,                  !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    4.2980,                  !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    0.2740,                  !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    0.2740,                  !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    PatRoom7_Mult10_Flr_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    8.7260,                  !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    8.7260,                  !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    4.8370,                  !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    4.8370,                  !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    PatRoom8_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.730,                   !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    5.730,                   !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    0.366,                   !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    0.366,                   !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    PatRoom8_Flr_4_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    53.0660,                 !- Vertex 1 Y-coordinate {m}
    14.936,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    53.0660,                 !- Vertex 2 Y-coordinate {m}
    13.7167109312,           !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    49.0420,                 !- Vertex 3 Y-coordinate {m}
    13.7167109312,           !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    49.0420,                 !- Vertex 4 Y-coordinate {m}
    14.936;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Dining_Flr_5_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    Dining_Flr_5_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.195,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    19.213,                  !- Vertex 1 Z-coordinate {m}
    40.195,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.9937109312,           !- Vertex 2 Z-coordinate {m}
    69.533,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.9937109312,           !- Vertex 3 Z-coordinate {m}
    69.533,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    19.213;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.364_SHGC_East_0.378,  !- Construction Name
    Office1_Flr_5_Wall_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.549,                   !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    19.213,                  !- Vertex 1 Z-coordinate {m}
    0.549,                   !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.9937109312,           !- Vertex 2 Z-coordinate {m}
    8.595,                   !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.9937109312,           !- Vertex 3 Z-coordinate {m}
    8.595,                   !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    19.213;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    Office1_Flr_5_Wall_West, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    7.1630,                  !- Vertex 1 Y-coordinate {m}
    19.213,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    7.1630,                  !- Vertex 2 Y-coordinate {m}
    17.9937109312,           !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    0.4570,                  !- Vertex 3 Y-coordinate {m}
    17.9937109312,           !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    0.4570,                  !- Vertex 4 Y-coordinate {m}
    19.213;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    Office2_Mult5_Flr_5_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    14.7830,                 !- Vertex 1 Y-coordinate {m}
    19.213,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    14.7830,                 !- Vertex 2 Y-coordinate {m}
    17.9937109312,           !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    8.0770,                  !- Vertex 3 Y-coordinate {m}
    17.9937109312,           !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    8.0770,                  !- Vertex 4 Y-coordinate {m}
    19.213;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    Office3_Flr_5_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.595,                   !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    19.213,                  !- Vertex 1 Z-coordinate {m}
    8.595,                   !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.9937109312,           !- Vertex 2 Z-coordinate {m}
    0.549,                   !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.9937109312,           !- Vertex 3 Z-coordinate {m}
    0.549,                   !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    19.213;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_South_0.21,  !- Construction Name
    Office3_Flr_5_Wall_West, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    52.8830,                 !- Vertex 1 Y-coordinate {m}
    19.213,                  !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    52.8830,                 !- Vertex 2 Y-coordinate {m}
    17.9937109312,           !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    46.1770,                 !- Vertex 3 Y-coordinate {m}
    17.9937109312,           !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    46.1770,                 !- Vertex 4 Y-coordinate {m}
    19.213;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.248_SHGC_West_0.21,  !- Construction Name
    Office4_Mult6_Flr_5_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.883,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    19.213,                  !- Vertex 1 Z-coordinate {m}
    11.883,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.9937109312,           !- Vertex 2 Z-coordinate {m}
    9.453,                   !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.9937109312,           !- Vertex 3 Z-coordinate {m}
    9.453,                   !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    19.213;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    ER_Exam3_Mult4_Flr_1_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    7.359108108820,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    7.359108108820,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    8.273508108820,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    8.273508108820,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    ER_Trauma1_Flr_1_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    2.758813671662,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    2.758813671662,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    3.673213671662,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    3.673213671662,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corridor_Flr_1_Wall_South_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corridor_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.953443675091,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    35.953443675091,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.867843675091,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.867843675091,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corridor_Flr_1_Wall_North_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corridor_Flr_1_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.965236137530,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    31.965236137530,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.050836137530,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.050836137530,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_South_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_Records_Flr_1_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.585870154051,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    3.585870154051,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.500270154051,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.500270154051,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_South_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_Records_Flr_1_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.053267114353,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    27.053267114353,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.967667114353,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    27.967667114353,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Records_Flr_1_Wall_North_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_Records_Flr_1_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    26.374663905857,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    26.374663905857,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.460263905857,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.460263905857,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Records_Flr_1_Wall_North_Door3,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_Records_Flr_1_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.754282444979,          !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    3.754282444979,          !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.839882444979,          !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.839882444979,          !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_South_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    ER_Exam1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    42.288205250969,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    42.288205250969,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    43.202605250969,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    43.202605250969,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_South_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    ER_Trauma1_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.379246485980,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    65.379246485980,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.293646485980,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.293646485980,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    ER_Trauma2_Flr_1_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    70.104000000000,         !- Vertex 1 X-coordinate {m}
    49.786049019517,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    70.104000000000,         !- Vertex 2 X-coordinate {m}
    49.786049019517,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.104000000000,         !- Vertex 3 X-coordinate {m}
    50.700449019517,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.104000000000,         !- Vertex 4 X-coordinate {m}
    50.700449019517,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_North_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    ER_Trauma2_Flr_1_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    66.434946561573,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    66.434946561573,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.520546561573,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.520546561573,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_North_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    ER_Triage_Mult4_Flr_1_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    44.446456441754,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    44.446456441754,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    43.532056441754,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    43.532056441754,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corridor_Flr_1_Wall_South_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corridor_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.496618875192,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    31.496618875192,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    32.411018875192,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    32.411018875192,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Corridor_Flr_1_Wall_North_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corridor_Flr_1_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.530463591957,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    37.530463591957,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.616063591957,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.616063591957,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Records_Flr_1_Wall_North_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_Records_Flr_1_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.509001079618,         !- Vertex 1 X-coordinate {m}
    53.340000000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    16.509001079618,         !- Vertex 2 X-coordinate {m}
    53.340000000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.594601079618,         !- Vertex 3 X-coordinate {m}
    53.340000000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.594601079618,         !- Vertex 4 X-coordinate {m}
    53.340000000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_South_RollDoor,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Lobby_Records_Flr_1_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.483082864735,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.438400000000,          !- Vertex 1 Z-coordinate {m}
    22.483082864735,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.531082864734,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.531082864734,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.438400000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Basement_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Basement,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    7478.6947;               !- Surface Area {m2}

InternalMass,
    ER_Exam1_Mult4_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    ER_Trauma1_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    ER_Exam3_Mult4_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    ER_Trauma2_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    ER_Triage_Mult4_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    Office1_Mult4_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.8709;                 !- Surface Area {m2}

InternalMass,
    Lobby_Records_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    2949.6212;               !- Surface Area {m2}

InternalMass,
    Corridor_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_1,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1138.0622;               !- Surface Area {m2}

InternalMass,
    ER_NurseStn_Lobby_Flr_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    2471.2209;               !- Surface Area {m2}

InternalMass,
    OR1_Flr_2_InternalMass_1,!- Name
    InteriorFurnishings,     !- Construction Name
    OR1_Flr_2,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    111.4836;                !- Surface Area {m2}

InternalMass,
    OR2_Mult5_Flr_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    111.4836;                !- Surface Area {m2}

InternalMass,
    OR3_Flr_2_InternalMass_1,!- Name
    InteriorFurnishings,     !- Construction Name
    OR3_Flr_2,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    111.4836;                !- Surface Area {m2}

InternalMass,
    OR4_Flr_2_InternalMass_1,!- Name
    InteriorFurnishings,     !- Construction Name
    OR4_Flr_2,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    445.9346;                !- Surface Area {m2}

InternalMass,
    IC_PatRoom1_Mult5_Flr_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    IC_PatRoom2_Flr_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    IC_PatRoom3_Mult6_Flr_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    ICU_Flr_2_InternalMass_1,!- Name
    InteriorFurnishings,     !- Construction Name
    ICU_Flr_2,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1235.9289;               !- Surface Area {m2}

InternalMass,
    ICU_NurseStn_Lobby_Flr_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1337.5356;               !- Surface Area {m2}

InternalMass,
    Corridor_Flr_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_2,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1138.0622;               !- Surface Area {m2}

InternalMass,
    OR_NurseStn_Lobby_Flr_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    2025.2863;               !- Surface Area {m2}

InternalMass,
    PatRoom1_Mult10_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    PatRoom2_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom2_Flr_3,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    69.6773;                 !- Surface Area {m2}

InternalMass,
    PatRoom3_Mult10_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    40.4165;                 !- Surface Area {m2}

InternalMass,
    PatRoom4_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom4_Flr_3,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    69.6773;                 !- Surface Area {m2}

InternalMass,
    PatRoom5_Mult10_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    PhysTherapy_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PhysTherapy_Flr_3,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    975.4819;                !- Surface Area {m2}

InternalMass,
    PatRoom6_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom6_Flr_3,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    PatRoom7_Mult10_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    40.4165;                 !- Surface Area {m2}

InternalMass,
    PatRoom8_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom8_Flr_3,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    NurseStn_Lobby_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1811.6093;               !- Surface Area {m2}

InternalMass,
    Lab_Flr_3_InternalMass_1,!- Name
    InteriorFurnishings,     !- Construction Name
    Lab_Flr_3,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    529.5473;                !- Surface Area {m2}

InternalMass,
    Corridor_SE_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1133.4171;               !- Surface Area {m2}

InternalMass,
    Corridor_NW_Flr_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1133.4171;               !- Surface Area {m2}

InternalMass,
    PatRoom1_Mult10_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    PatRoom2_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom2_Flr_4,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    69.6773;                 !- Surface Area {m2}

InternalMass,
    PatRoom3_Mult10_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    40.4165;                 !- Surface Area {m2}

InternalMass,
    PatRoom4_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom4_Flr_4,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    69.6773;                 !- Surface Area {m2}

InternalMass,
    PatRoom5_Mult10_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    Radiology_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Radiology_Flr_4,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    975.4819;                !- Surface Area {m2}

InternalMass,
    PatRoom6_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom6_Flr_4,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    PatRoom7_Mult10_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    40.4165;                 !- Surface Area {m2}

InternalMass,
    PatRoom8_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom8_Flr_4,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    NurseStn_Lobby_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1811.6093;               !- Surface Area {m2}

InternalMass,
    Lab_Flr_4_InternalMass_1,!- Name
    InteriorFurnishings,     !- Construction Name
    Lab_Flr_4,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    529.5473;                !- Surface Area {m2}

InternalMass,
    Corridor_SE_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1133.4171;               !- Surface Area {m2}

InternalMass,
    Corridor_NW_Flr_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1133.4171;               !- Surface Area {m2}

InternalMass,
    Dining_Flr_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Flr_5,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1393.5456;               !- Surface Area {m2}

InternalMass,
    NurseStn_Lobby_Flr_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    2081.0281;               !- Surface Area {m2}

InternalMass,
    Kitchen_Flr_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_Flr_5,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1858.0608;               !- Surface Area {m2}

InternalMass,
    Office1_Flr_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office1_Flr_5,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    139.3911;                !- Surface Area {m2}

InternalMass,
    Office2_Mult5_Flr_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    139.3546;                !- Surface Area {m2}

InternalMass,
    Office3_Flr_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office3_Flr_5,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    139.3546;                !- Surface Area {m2}

InternalMass,
    Office4_Mult6_Flr_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.8709;                 !- Surface Area {m2}

InternalMass,
    Corridor_Flr_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_5,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1003.3528;               !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Basement,                !- Name
    Basement,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    100.5885,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ER_Exam1_Mult4_Flr_1,    !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.9976,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ER_Trauma1_Flr_1,        !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.9976,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ER_Exam3_Mult4_Flr_1,    !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.9976,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ER_Trauma2_Flr_1,        !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.9976,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ER_Triage_Mult4_Flr_1,   !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5.9976,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Office1_Mult4_Flr_1,     !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.05,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Lobby_Records_Flr_1,     !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    21.1586,                 !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Corridor_Flr_1,          !- Name
    Corridor_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30.62491,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ER_NurseStn_Lobby_Flr_1, !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList or Space or SpaceList Name
