!-Generator IDFEditor 1.55
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! GPARM parameters as input:
!    Case = ASHRAE901_HotelLarge_STD2022_PortAngeles
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = HotelLarge
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 5C
!    AnalysisCity = USA_WA_PortAngeles
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    sidelighting_control = yes_AY
!    guestroom_eqp_sch = Guestroom_Eqp_Sch_Adva
!    exterior_lights_watts = 9571.94
!    economizer = DifferentialDryBulb
!    VAV_WITH_REHEAT_DCV = No
!    damper_sche = MinOA_MotorizedDamper_Sched
!    chilledwater_pump_head = 73247.3533995408
!    chilledwater_pump_secondary_head = 105797.753908063
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    economizer_lockout = LockoutWithHeating
!    eco_max_temp_limit = na
!    heating_damper_act = ReverseWithLimits
!    add_ck_vav_with_reheat = no
!    Transfer_Air = all_exhaust
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 375.9
!    PumpCurve_flag = pump_ride_on_curve
!    STD189_overhang = no
!    swh_et = 0.802764686870022
!    swh_ua = 15.6010057946521
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    transformer_size = 150000
!    transformer_eff = 0.988
!    freezer_power = 277.5
!    refrigerator_power = 156.7
!    swh_et_booster = 1
!    swh_ua_booster = 1.05315929589012
!    swh_et_laundry = 0.803988738426063
!    swh_ua_laundry = 11.2541398681688
!    pipe_heat_loss = 15908.9
!    evap_fan_power_case1 = 9.71428571428571
!    evap_fan_power_case2 = 15.7142857142857
!    walkin_lighting_sch = walkin_occ_lght_SCH_2
!    fan_total_eff = 0.385
!    fan_motor_eff = 0.7
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    Wfile_TMY3 = USA_WA_Port.Angeles-William.R.Fairchild.Intl.AP.727885_TMY3.epw
!    Door_Switch_Enabled_Thermostat_Reset = TRUE
!    receptacle_ctrl_occ_reduction_frac = 0.952414364
!    CHW_ST_Reset = No
!    HOTW_ST_Reset = No
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 5C
!    occ_based_vent_sch = Occ_Guestroom_Vent_Ctrl_20min
!    vac_vent_sch = VAC_GUESTROOM_VENTILATION_SCHEDULE
!    vac_guestroom_htg_stpt = 15.556
!    vac_guestroom_clg_stpt = 26.667
!    vac_guestroom_people_sch = ALWAYS_OFF
!    vac_guestroom_thm_sch = VacGuestRoom Thermostat Dual SP Control
!    s_OccGuestRoom_ClgSP_sch = OBCReset_S_OccGuestRoom_ClgSP_Sch_20min
!    s_OccGuestRoom_HtgSP_sch = OBCReset_S_OccGuestRoom_HtgSP_Sch_20min
!    n_OccGuestRoom_ClgSP_sch = OBCReset_N_OccGuestRoom_ClgSP_Sch_20min
!    n_OccGuestRoom_HtgSP_sch = OBCReset_N_OccGuestRoom_HtgSP_Sch_20min
!    CHW_deltaT = 8.33
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    occ_guestroom_Htg_stpt = 18.889
!    occ_guestroom_Clg_stpt = 23.333
!    nonresLSG = 1.1
!    resLSG = 1.1
!    GuestRoom_SWH_flow = 1.31389e-06
!    cop_walkin_freezer = 2.32
!    cop_walkin_cooler = 6.98
!    orientation = 0
!    wwr = 0.3016
!    num_chlrs = 1
!    addendum_DV = yes
!    ZoneSysMapID = DEFAULT
!    HasMZ = yes
!    PTAC_COP = 3.81
!    PTHP_COP_cooling =
!    PTHP_COP_heating =
!    Filename_left = ASHRAE901_HotelLarge_STD2022_PortAngeles
!    Zone_left = Zone 5C
!    Daylighting_Sidelighting_control_left = yes_AY
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.23
!    Guestroom_Equipment_Schedule_left = Guestroom_Eqp_Sch_Adva
!    Exterior_Lighting_w_left =
!    economizer_left = DifferentialDryBulb
!    skip_economizer_control_left = Yes
!    Min_OA_Damper_Schedule_left = MinOA_MotorizedDamper_Sched
!    Chilled_water_pump_head_left = 59.9
!    transformer_size_left = 150000
!    transformer_eff_left = 0.988
!    webposting = yes
!    hourly_output = no
! specify overhang_pf for 1891 codes
Version,
    25.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    HotelLarge,              !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_WA_Port.Angeles-William.R.Fairchild.Intl.AP.727885_TMY3.ddy
!
Site:Location,
    William R Fairchild_WA_USA Design_Conditions,  !- Name
    48.12,                   !- Latitude {deg}
    -123.50,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    91.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    7.58,                    !- January Ground Temperature {C}
    5.31,                    !- February Ground Temperature {C}
    4.23,                    !- March Ground Temperature {C}
    4.19,                    !- April Ground Temperature {C}
    5.92,                    !- May Ground Temperature {C}
    8.42,                    !- June Ground Temperature {C}
    11.12,                   !- July Ground Temperature {C}
    13.43,                   !- August Ground Temperature {C}
    14.62,                   !- September Ground Temperature {C}
    14.4,                    !- October Ground Temperature {C}
    12.81,                   !- November Ground Temperature {C}
    10.36;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    PV_SCH,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ltg_sch_kitchen,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.132125,                !- Field 10
    Until: 2:00,             !- Field 11
    0.09909375,              !- Field 12
    Until: 5:00,             !- Field 13
    0.0660625,               !- Field 14
    Until: 6:00,             !- Field 15
    0.132125,                !- Field 16
    Until: 7:00,             !- Field 17
    0.26425,                 !- Field 18
    Until: 8:00,             !- Field 19
    0.3303125,               !- Field 20
    Until: 10:00,            !- Field 21
    0.26425,                 !- Field 22
    Until: 18:00,            !- Field 23
    0.16515625,              !- Field 24
    Until: 19:00,            !- Field 25
    0.396375,                !- Field 26
    Until: 20:00,            !- Field 27
    0.5285,                  !- Field 28
    Until: 21:00,            !- Field 29
    0.5945625,               !- Field 30
    Until: 22:00,            !- Field 31
    0.5285,                  !- Field 32
    Until: 23:00,            !- Field 33
    0.396375,                !- Field 34
    Until: 24:00,            !- Field 35
    0.1981875,               !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.132125,                !- Field 39
    Until: 6:00,             !- Field 40
    0.0660625,               !- Field 41
    Until: 8:00,             !- Field 42
    0.1981875,               !- Field 43
    Until: 10:00,            !- Field 44
    0.26425,                 !- Field 45
    Until: 11:00,            !- Field 46
    0.1981875,               !- Field 47
    Until: 18:00,            !- Field 48
    0.16515625,              !- Field 49
    Until: 19:00,            !- Field 50
    0.396375,                !- Field 51
    Until: 22:00,            !- Field 52
    0.4624375,               !- Field 53
    Until: 23:00,            !- Field 54
    0.396375,                !- Field 55
    Until: 24:00,            !- Field 56
    0.1981875,               !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.1981875,               !- Field 60
    Until: 6:00,             !- Field 61
    0.132125,                !- Field 62
    Until: 7:00,             !- Field 63
    0.1981875,               !- Field 64
    Until: 9:00,             !- Field 65
    0.26425,                 !- Field 66
    Until: 13:00,            !- Field 67
    0.1981875,               !- Field 68
    Until: 18:00,            !- Field 69
    0.132125,                !- Field 70
    Until: 19:00,            !- Field 71
    0.3303125,               !- Field 72
    Until: 20:00,            !- Field 73
    0.4624375,               !- Field 74
    Until: 21:00,            !- Field 75
    0.5285,                  !- Field 76
    Until: 22:00,            !- Field 77
    0.396375,                !- Field 78
    Until: 23:00,            !- Field 79
    0.3303125,               !- Field 80
    Until: 24:00,            !- Field 81
    0.1981875;               !- Field 82

Schedule:Compact,
    ltg_sch_dining,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.1226875,               !- Field 10
    Until: 2:00,             !- Field 11
    0.092015625,             !- Field 12
    Until: 5:00,             !- Field 13
    0.06134375,              !- Field 14
    Until: 6:00,             !- Field 15
    0.1226875,               !- Field 16
    Until: 7:00,             !- Field 17
    0.245375,                !- Field 18
    Until: 8:00,             !- Field 19
    0.30671875,              !- Field 20
    Until: 10:00,            !- Field 21
    0.245375,                !- Field 22
    Until: 18:00,            !- Field 23
    0.153359375,             !- Field 24
    Until: 19:00,            !- Field 25
    0.3680625,               !- Field 26
    Until: 20:00,            !- Field 27
    0.49075,                 !- Field 28
    Until: 21:00,            !- Field 29
    0.55209375,              !- Field 30
    Until: 22:00,            !- Field 31
    0.49075,                 !- Field 32
    Until: 23:00,            !- Field 33
    0.3680625,               !- Field 34
    Until: 24:00,            !- Field 35
    0.18403125,              !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.1226875,               !- Field 39
    Until: 6:00,             !- Field 40
    0.06134375,              !- Field 41
    Until: 8:00,             !- Field 42
    0.18403125,              !- Field 43
    Until: 10:00,            !- Field 44
    0.245375,                !- Field 45
    Until: 11:00,            !- Field 46
    0.18403125,              !- Field 47
    Until: 18:00,            !- Field 48
    0.153359375,             !- Field 49
    Until: 19:00,            !- Field 50
    0.3680625,               !- Field 51
    Until: 22:00,            !- Field 52
    0.42940625,              !- Field 53
    Until: 23:00,            !- Field 54
    0.3680625,               !- Field 55
    Until: 24:00,            !- Field 56
    0.18403125,              !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.18403125,              !- Field 60
    Until: 6:00,             !- Field 61
    0.1226875,               !- Field 62
    Until: 7:00,             !- Field 63
    0.18403125,              !- Field 64
    Until: 9:00,             !- Field 65
    0.245375,                !- Field 66
    Until: 13:00,            !- Field 67
    0.18403125,              !- Field 68
    Until: 18:00,            !- Field 69
    0.1226875,               !- Field 70
    Until: 19:00,            !- Field 71
    0.30671875,              !- Field 72
    Until: 20:00,            !- Field 73
    0.42940625,              !- Field 74
    Until: 21:00,            !- Field 75
    0.49075,                 !- Field 76
    Until: 22:00,            !- Field 77
    0.3680625,               !- Field 78
    Until: 23:00,            !- Field 79
    0.30671875,              !- Field 80
    Until: 24:00,            !- Field 81
    0.18403125;              !- Field 82

Schedule:Compact,
    ltg_sch_basement,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.13687656211125,        !- Field 10
    Until: 2:00,             !- Field 11
    0.102662096968125,       !- Field 12
    Until: 5:00,             !- Field 13
    0.068438281055625,       !- Field 14
    Until: 6:00,             !- Field 15
    0.13687656211125,        !- Field 16
    Until: 7:00,             !- Field 17
    0.2737531242225,         !- Field 18
    Until: 8:00,             !- Field 19
    0.342191405278125,       !- Field 20
    Until: 10:00,            !- Field 21
    0.2737531242225,         !- Field 22
    Until: 18:00,            !- Field 23
    0.17110037802375,        !- Field 24
    Until: 19:00,            !- Field 25
    0.41062968633375,        !- Field 26
    Until: 20:00,            !- Field 27
    0.547515599214375,       !- Field 28
    Until: 21:00,            !- Field 29
    0.61595388027,           !- Field 30
    Until: 22:00,            !- Field 31
    0.547515599214375,       !- Field 32
    Until: 23:00,            !- Field 33
    0.41062968633375,        !- Field 34
    Until: 24:00,            !- Field 35
    0.205314843166875,       !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.13687656211125,        !- Field 39
    Until: 6:00,             !- Field 40
    0.068438281055625,       !- Field 41
    Until: 8:00,             !- Field 42
    0.205314843166875,       !- Field 43
    Until: 10:00,            !- Field 44
    0.2737531242225,         !- Field 45
    Until: 11:00,            !- Field 46
    0.205314843166875,       !- Field 47
    Until: 18:00,            !- Field 48
    0.17110037802375,        !- Field 49
    Until: 19:00,            !- Field 50
    0.41062968633375,        !- Field 51
    Until: 22:00,            !- Field 52
    0.47907731815875,        !- Field 53
    Until: 23:00,            !- Field 54
    0.41062968633375,        !- Field 55
    Until: 24:00,            !- Field 56
    0.205314843166875,       !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.205314843166875,       !- Field 60
    Until: 6:00,             !- Field 61
    0.13687656211125,        !- Field 62
    Until: 7:00,             !- Field 63
    0.205314843166875,       !- Field 64
    Until: 9:00,             !- Field 65
    0.2737531242225,         !- Field 66
    Until: 13:00,            !- Field 67
    0.205314843166875,       !- Field 68
    Until: 18:00,            !- Field 69
    0.13687656211125,        !- Field 70
    Until: 19:00,            !- Field 71
    0.342191405278125,       !- Field 72
    Until: 20:00,            !- Field 73
    0.47907731815875,        !- Field 74
    Until: 21:00,            !- Field 75
    0.547515599214375,       !- Field 76
    Until: 22:00,            !- Field 77
    0.41062968633375,        !- Field 78
    Until: 23:00,            !- Field 79
    0.342191405278125,       !- Field 80
    Until: 24:00,            !- Field 81
    0.205314843166875;       !- Field 82

Schedule:Compact,
    ltg_sch_lobby,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.1415625,               !- Field 10
    Until: 2:00,             !- Field 11
    0.106171875,             !- Field 12
    Until: 5:00,             !- Field 13
    0.07078125,              !- Field 14
    Until: 6:00,             !- Field 15
    0.1415625,               !- Field 16
    Until: 7:00,             !- Field 17
    0.283125,                !- Field 18
    Until: 8:00,             !- Field 19
    0.35390625,              !- Field 20
    Until: 10:00,            !- Field 21
    0.283125,                !- Field 22
    Until: 18:00,            !- Field 23
    0.176953125,             !- Field 24
    Until: 19:00,            !- Field 25
    0.4246875,               !- Field 26
    Until: 20:00,            !- Field 27
    0.56625,                 !- Field 28
    Until: 21:00,            !- Field 29
    0.63703125,              !- Field 30
    Until: 22:00,            !- Field 31
    0.56625,                 !- Field 32
    Until: 23:00,            !- Field 33
    0.4246875,               !- Field 34
    Until: 24:00,            !- Field 35
    0.21234375,              !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.1415625,               !- Field 39
    Until: 6:00,             !- Field 40
    0.07078125,              !- Field 41
    Until: 8:00,             !- Field 42
    0.21234375,              !- Field 43
    Until: 10:00,            !- Field 44
    0.283125,                !- Field 45
    Until: 11:00,            !- Field 46
    0.21234375,              !- Field 47
    Until: 18:00,            !- Field 48
    0.176953125,             !- Field 49
    Until: 19:00,            !- Field 50
    0.4246875,               !- Field 51
    Until: 22:00,            !- Field 52
    0.49546875,              !- Field 53
    Until: 23:00,            !- Field 54
    0.4246875,               !- Field 55
    Until: 24:00,            !- Field 56
    0.21234375,              !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.21234375,              !- Field 60
    Until: 6:00,             !- Field 61
    0.1415625,               !- Field 62
    Until: 7:00,             !- Field 63
    0.21234375,              !- Field 64
    Until: 9:00,             !- Field 65
    0.283125,                !- Field 66
    Until: 13:00,            !- Field 67
    0.21234375,              !- Field 68
    Until: 18:00,            !- Field 69
    0.1415625,               !- Field 70
    Until: 19:00,            !- Field 71
    0.35390625,              !- Field 72
    Until: 20:00,            !- Field 73
    0.49546875,              !- Field 74
    Until: 21:00,            !- Field 75
    0.56625,                 !- Field 76
    Until: 22:00,            !- Field 77
    0.4246875,               !- Field 78
    Until: 23:00,            !- Field 79
    0.35390625,              !- Field 80
    Until: 24:00,            !- Field 81
    0.21234375;              !- Field 82

Schedule:Compact,
    ltg_sch_storage,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.1008396875,            !- Field 10
    Until: 2:00,             !- Field 11
    0.075632125,             !- Field 12
    Until: 5:00,             !- Field 13
    0.0504245625,            !- Field 14
    Until: 6:00,             !- Field 15
    0.1008396875,            !- Field 16
    Until: 7:00,             !- Field 17
    0.201679375,             !- Field 18
    Until: 8:00,             !- Field 19
    0.2521039375,            !- Field 20
    Until: 10:00,            !- Field 21
    0.201679375,             !- Field 22
    Until: 18:00,            !- Field 23
    0.12604725,              !- Field 24
    Until: 19:00,            !- Field 25
    0.3025190625,            !- Field 26
    Until: 20:00,            !- Field 27
    0.40335875,              !- Field 28
    Until: 21:00,            !- Field 29
    0.4537833125,            !- Field 30
    Until: 22:00,            !- Field 31
    0.40335875,              !- Field 32
    Until: 23:00,            !- Field 33
    0.3025190625,            !- Field 34
    Until: 24:00,            !- Field 35
    0.15126425,              !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.1008396875,            !- Field 39
    Until: 6:00,             !- Field 40
    0.0504245625,            !- Field 41
    Until: 8:00,             !- Field 42
    0.15126425,              !- Field 43
    Until: 10:00,            !- Field 44
    0.201679375,             !- Field 45
    Until: 11:00,            !- Field 46
    0.15126425,              !- Field 47
    Until: 18:00,            !- Field 48
    0.12604725,              !- Field 49
    Until: 19:00,            !- Field 50
    0.3025190625,            !- Field 51
    Until: 22:00,            !- Field 52
    0.352943625,             !- Field 53
    Until: 23:00,            !- Field 54
    0.3025190625,            !- Field 55
    Until: 24:00,            !- Field 56
    0.15126425,              !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.15126425,              !- Field 60
    Until: 6:00,             !- Field 61
    0.1008396875,            !- Field 62
    Until: 7:00,             !- Field 63
    0.15126425,              !- Field 64
    Until: 9:00,             !- Field 65
    0.201679375,             !- Field 66
    Until: 13:00,            !- Field 67
    0.15126425,              !- Field 68
    Until: 18:00,            !- Field 69
    0.1008396875,            !- Field 70
    Until: 19:00,            !- Field 71
    0.2521039375,            !- Field 72
    Until: 20:00,            !- Field 73
    0.352943625,             !- Field 74
    Until: 21:00,            !- Field 75
    0.40335875,              !- Field 76
    Until: 22:00,            !- Field 77
    0.3025190625,            !- Field 78
    Until: 23:00,            !- Field 79
    0.2521039375,            !- Field 80
    Until: 24:00,            !- Field 81
    0.15126425;              !- Field 82

Schedule:Compact,
    ltg_sch_mechanic,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.132125,                !- Field 10
    Until: 2:00,             !- Field 11
    0.09909375,              !- Field 12
    Until: 5:00,             !- Field 13
    0.0660625,               !- Field 14
    Until: 6:00,             !- Field 15
    0.132125,                !- Field 16
    Until: 7:00,             !- Field 17
    0.26425,                 !- Field 18
    Until: 8:00,             !- Field 19
    0.3303125,               !- Field 20
    Until: 10:00,            !- Field 21
    0.26425,                 !- Field 22
    Until: 18:00,            !- Field 23
    0.16515625,              !- Field 24
    Until: 19:00,            !- Field 25
    0.396375,                !- Field 26
    Until: 20:00,            !- Field 27
    0.5285,                  !- Field 28
    Until: 21:00,            !- Field 29
    0.5945625,               !- Field 30
    Until: 22:00,            !- Field 31
    0.5285,                  !- Field 32
    Until: 23:00,            !- Field 33
    0.396375,                !- Field 34
    Until: 24:00,            !- Field 35
    0.1981875,               !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.132125,                !- Field 39
    Until: 6:00,             !- Field 40
    0.0660625,               !- Field 41
    Until: 8:00,             !- Field 42
    0.1981875,               !- Field 43
    Until: 10:00,            !- Field 44
    0.26425,                 !- Field 45
    Until: 11:00,            !- Field 46
    0.1981875,               !- Field 47
    Until: 18:00,            !- Field 48
    0.16515625,              !- Field 49
    Until: 19:00,            !- Field 50
    0.396375,                !- Field 51
    Until: 22:00,            !- Field 52
    0.4624375,               !- Field 53
    Until: 23:00,            !- Field 54
    0.396375,                !- Field 55
    Until: 24:00,            !- Field 56
    0.1981875,               !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.1981875,               !- Field 60
    Until: 6:00,             !- Field 61
    0.132125,                !- Field 62
    Until: 7:00,             !- Field 63
    0.1981875,               !- Field 64
    Until: 9:00,             !- Field 65
    0.26425,                 !- Field 66
    Until: 13:00,            !- Field 67
    0.1981875,               !- Field 68
    Until: 18:00,            !- Field 69
    0.132125,                !- Field 70
    Until: 19:00,            !- Field 71
    0.3303125,               !- Field 72
    Until: 20:00,            !- Field 73
    0.4624375,               !- Field 74
    Until: 21:00,            !- Field 75
    0.5285,                  !- Field 76
    Until: 22:00,            !- Field 77
    0.396375,                !- Field 78
    Until: 23:00,            !- Field 79
    0.3303125,               !- Field 80
    Until: 24:00,            !- Field 81
    0.1981875;               !- Field 82

Schedule:Compact,
    ltg_sch_laundry,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.16515625,              !- Field 10
    Until: 2:00,             !- Field 11
    0.1238671875,            !- Field 12
    Until: 5:00,             !- Field 13
    0.082578125,             !- Field 14
    Until: 6:00,             !- Field 15
    0.16515625,              !- Field 16
    Until: 7:00,             !- Field 17
    0.3303125,               !- Field 18
    Until: 8:00,             !- Field 19
    0.412890625,             !- Field 20
    Until: 10:00,            !- Field 21
    0.3303125,               !- Field 22
    Until: 18:00,            !- Field 23
    0.2064453125,            !- Field 24
    Until: 19:00,            !- Field 25
    0.49546875,              !- Field 26
    Until: 20:00,            !- Field 27
    0.660625,                !- Field 28
    Until: 21:00,            !- Field 29
    0.743203125,             !- Field 30
    Until: 22:00,            !- Field 31
    0.660625,                !- Field 32
    Until: 23:00,            !- Field 33
    0.49546875,              !- Field 34
    Until: 24:00,            !- Field 35
    0.247734375,             !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.16515625,              !- Field 39
    Until: 6:00,             !- Field 40
    0.082578125,             !- Field 41
    Until: 8:00,             !- Field 42
    0.247734375,             !- Field 43
    Until: 10:00,            !- Field 44
    0.3303125,               !- Field 45
    Until: 11:00,            !- Field 46
    0.247734375,             !- Field 47
    Until: 18:00,            !- Field 48
    0.2064453125,            !- Field 49
    Until: 19:00,            !- Field 50
    0.49546875,              !- Field 51
    Until: 22:00,            !- Field 52
    0.578046875,             !- Field 53
    Until: 23:00,            !- Field 54
    0.49546875,              !- Field 55
    Until: 24:00,            !- Field 56
    0.247734375,             !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.247734375,             !- Field 60
    Until: 6:00,             !- Field 61
    0.16515625,              !- Field 62
    Until: 7:00,             !- Field 63
    0.247734375,             !- Field 64
    Until: 9:00,             !- Field 65
    0.3303125,               !- Field 66
    Until: 13:00,            !- Field 67
    0.247734375,             !- Field 68
    Until: 18:00,            !- Field 69
    0.16515625,              !- Field 70
    Until: 19:00,            !- Field 71
    0.412890625,             !- Field 72
    Until: 20:00,            !- Field 73
    0.578046875,             !- Field 74
    Until: 21:00,            !- Field 75
    0.660625,                !- Field 76
    Until: 22:00,            !- Field 77
    0.49546875,              !- Field 78
    Until: 23:00,            !- Field 79
    0.412890625,             !- Field 80
    Until: 24:00,            !- Field 81
    0.247734375;             !- Field 82

Schedule:Compact,
    ltg_sch_guestroom,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.121,                   !- Field 10
    Until: 2:00,             !- Field 11
    0.0935,                  !- Field 12
    Until: 5:00,             !- Field 13
    0.0605,                  !- Field 14
    Until: 6:00,             !- Field 15
    0.121,                   !- Field 16
    Until: 7:00,             !- Field 17
    0.242,                   !- Field 18
    Until: 8:00,             !- Field 19
    0.308,                   !- Field 20
    Until: 10:00,            !- Field 21
    0.242,                   !- Field 22
    Until: 18:00,            !- Field 23
    0.154,                   !- Field 24
    Until: 19:00,            !- Field 25
    0.3685,                  !- Field 26
    Until: 20:00,            !- Field 27
    0.4895,                  !- Field 28
    Until: 21:00,            !- Field 29
    0.55,                    !- Field 30
    Until: 22:00,            !- Field 31
    0.4895,                  !- Field 32
    Until: 23:00,            !- Field 33
    0.3685,                  !- Field 34
    Until: 24:00,            !- Field 35
    0.1815,                  !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.143,                   !- Field 39
    Until: 6:00,             !- Field 40
    0.0605,                  !- Field 41
    Until: 8:00,             !- Field 42
    0.2255,                  !- Field 43
    Until: 10:00,            !- Field 44
    0.308,                   !- Field 45
    Until: 11:00,            !- Field 46
    0.2255,                  !- Field 47
    Until: 18:00,            !- Field 48
    0.1815,                  !- Field 49
    Until: 19:00,            !- Field 50
    0.4675,                  !- Field 51
    Until: 22:00,            !- Field 52
    0.55,                    !- Field 53
    Until: 23:00,            !- Field 54
    0.4675,                  !- Field 55
    Until: 24:00,            !- Field 56
    0.2255,                  !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.143,                   !- Field 60
    Until: 6:00,             !- Field 61
    0.0605,                  !- Field 62
    Until: 8:00,             !- Field 63
    0.2255,                  !- Field 64
    Until: 10:00,            !- Field 65
    0.308,                   !- Field 66
    Until: 11:00,            !- Field 67
    0.2255,                  !- Field 68
    Until: 18:00,            !- Field 69
    0.1815,                  !- Field 70
    Until: 19:00,            !- Field 71
    0.4675,                  !- Field 72
    Until: 22:00,            !- Field 73
    0.55,                    !- Field 74
    Until: 23:00,            !- Field 75
    0.4675,                  !- Field 76
    Until: 24:00,            !- Field 77
    0.2255;                  !- Field 78

Schedule:Compact,
    ltg_sch_corridor,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.1415625,               !- Field 10
    Until: 2:00,             !- Field 11
    0.106171875,             !- Field 12
    Until: 5:00,             !- Field 13
    0.07078125,              !- Field 14
    Until: 6:00,             !- Field 15
    0.1415625,               !- Field 16
    Until: 7:00,             !- Field 17
    0.283125,                !- Field 18
    Until: 8:00,             !- Field 19
    0.35390625,              !- Field 20
    Until: 10:00,            !- Field 21
    0.283125,                !- Field 22
    Until: 18:00,            !- Field 23
    0.176953125,             !- Field 24
    Until: 19:00,            !- Field 25
    0.4246875,               !- Field 26
    Until: 20:00,            !- Field 27
    0.56625,                 !- Field 28
    Until: 21:00,            !- Field 29
    0.63703125,              !- Field 30
    Until: 22:00,            !- Field 31
    0.56625,                 !- Field 32
    Until: 23:00,            !- Field 33
    0.4246875,               !- Field 34
    Until: 24:00,            !- Field 35
    0.21234375,              !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.1415625,               !- Field 39
    Until: 6:00,             !- Field 40
    0.07078125,              !- Field 41
    Until: 8:00,             !- Field 42
    0.21234375,              !- Field 43
    Until: 10:00,            !- Field 44
    0.283125,                !- Field 45
    Until: 11:00,            !- Field 46
    0.21234375,              !- Field 47
    Until: 18:00,            !- Field 48
    0.176953125,             !- Field 49
    Until: 19:00,            !- Field 50
    0.4246875,               !- Field 51
    Until: 22:00,            !- Field 52
    0.49546875,              !- Field 53
    Until: 23:00,            !- Field 54
    0.4246875,               !- Field 55
    Until: 24:00,            !- Field 56
    0.21234375,              !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.21234375,              !- Field 60
    Until: 6:00,             !- Field 61
    0.1415625,               !- Field 62
    Until: 7:00,             !- Field 63
    0.21234375,              !- Field 64
    Until: 9:00,             !- Field 65
    0.283125,                !- Field 66
    Until: 13:00,            !- Field 67
    0.21234375,              !- Field 68
    Until: 18:00,            !- Field 69
    0.1415625,               !- Field 70
    Until: 19:00,            !- Field 71
    0.35390625,              !- Field 72
    Until: 20:00,            !- Field 73
    0.49546875,              !- Field 74
    Until: 21:00,            !- Field 75
    0.56625,                 !- Field 76
    Until: 22:00,            !- Field 77
    0.4246875,               !- Field 78
    Until: 23:00,            !- Field 79
    0.35390625,              !- Field 80
    Until: 24:00,            !- Field 81
    0.21234375;              !- Field 82

Schedule:Compact,
    ltg_sch_retail,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 1:00,             !- Field 9
    0.15005568375,           !- Field 10
    Until: 2:00,             !- Field 11
    0.1125417628125,         !- Field 12
    Until: 5:00,             !- Field 13
    0.075027841875,          !- Field 14
    Until: 6:00,             !- Field 15
    0.15005568375,           !- Field 16
    Until: 7:00,             !- Field 17
    0.3001113675,            !- Field 18
    Until: 8:00,             !- Field 19
    0.375139209375,          !- Field 20
    Until: 10:00,            !- Field 21
    0.3001113675,            !- Field 22
    Until: 18:00,            !- Field 23
    0.1875696046875,         !- Field 24
    Until: 19:00,            !- Field 25
    0.45016705125,           !- Field 26
    Until: 20:00,            !- Field 27
    0.600222735,             !- Field 28
    Until: 21:00,            !- Field 29
    0.675250576875,          !- Field 30
    Until: 22:00,            !- Field 31
    0.600222735,             !- Field 32
    Until: 23:00,            !- Field 33
    0.45016705125,           !- Field 34
    Until: 24:00,            !- Field 35
    0.225083525625,          !- Field 36
    For: Saturday,           !- Field 37
    Until: 2:00,             !- Field 38
    0.15005568375,           !- Field 39
    Until: 6:00,             !- Field 40
    0.075027841875,          !- Field 41
    Until: 8:00,             !- Field 42
    0.225083525625,          !- Field 43
    Until: 10:00,            !- Field 44
    0.3001113675,            !- Field 45
    Until: 11:00,            !- Field 46
    0.225083525625,          !- Field 47
    Until: 18:00,            !- Field 48
    0.1875696046875,         !- Field 49
    Until: 19:00,            !- Field 50
    0.45016705125,           !- Field 51
    Until: 22:00,            !- Field 52
    0.525194893125,          !- Field 53
    Until: 23:00,            !- Field 54
    0.45016705125,           !- Field 55
    Until: 24:00,            !- Field 56
    0.225083525625,          !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 2:00,             !- Field 59
    0.225083525625,          !- Field 60
    Until: 6:00,             !- Field 61
    0.15005568375,           !- Field 62
    Until: 7:00,             !- Field 63
    0.225083525625,          !- Field 64
    Until: 9:00,             !- Field 65
    0.3001113675,            !- Field 66
    Until: 13:00,            !- Field 67
    0.225083525625,          !- Field 68
    Until: 18:00,            !- Field 69
    0.15005568375,           !- Field 70
    Until: 19:00,            !- Field 71
    0.375139209375,          !- Field 72
    Until: 20:00,            !- Field 73
    0.525194893125,          !- Field 74
    Until: 21:00,            !- Field 75
    0.600222735,             !- Field 76
    Until: 22:00,            !- Field 77
    0.45016705125,           !- Field 78
    Until: 23:00,            !- Field 79
    0.375139209375,          !- Field 80
    Until: 24:00,            !- Field 81
    0.225083525625;          !- Field 82

Schedule:Compact,
    walkin_occ_lght_SCH_2,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 1:00,             !- Field 3
    0.104,                   !- Field 4
    Until: 2:00,             !- Field 5
    0.078,                   !- Field 6
    Until: 5:00,             !- Field 7
    0.052,                   !- Field 8
    Until: 6:00,             !- Field 9
    0.104,                   !- Field 10
    Until: 7:00,             !- Field 11
    0.208,                   !- Field 12
    Until: 8:00,             !- Field 13
    0.26,                    !- Field 14
    Until: 10:00,            !- Field 15
    0.208,                   !- Field 16
    Until: 18:00,            !- Field 17
    0.13,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.312,                   !- Field 20
    Until: 20:00,            !- Field 21
    0.416,                   !- Field 22
    Until: 21:00,            !- Field 23
    0.468,                   !- Field 24
    Until: 22:00,            !- Field 25
    0.416,                   !- Field 26
    Until: 23:00,            !- Field 27
    0.312,                   !- Field 28
    Until: 24:00,            !- Field 29
    0.156,                   !- Field 30
    For: Saturday,           !- Field 31
    Until: 2:00,             !- Field 32
    0.104,                   !- Field 33
    Until: 6:00,             !- Field 34
    0.052,                   !- Field 35
    Until: 8:00,             !- Field 36
    0.156,                   !- Field 37
    Until: 10:00,            !- Field 38
    0.208,                   !- Field 39
    Until: 11:00,            !- Field 40
    0.156,                   !- Field 41
    Until: 18:00,            !- Field 42
    0.13,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.312,                   !- Field 45
    Until: 22:00,            !- Field 46
    0.364,                   !- Field 47
    Until: 23:00,            !- Field 48
    0.312,                   !- Field 49
    Until: 24:00,            !- Field 50
    0.156,                   !- Field 51
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    1,                       !- Field 54
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,            !- Field 56
    0,                       !- Field 57
    For: Sunday Holidays AllOtherDays,  !- Field 58
    Until: 2:00,             !- Field 59
    0.156,                   !- Field 60
    Until: 6:00,             !- Field 61
    0.104,                   !- Field 62
    Until: 7:00,             !- Field 63
    0.156,                   !- Field 64
    Until: 9:00,             !- Field 65
    0.208,                   !- Field 66
    Until: 13:00,            !- Field 67
    0.156,                   !- Field 68
    Until: 18:00,            !- Field 69
    0.104,                   !- Field 70
    Until: 19:00,            !- Field 71
    0.260,                   !- Field 72
    Until: 20:00,            !- Field 73
    0.364,                   !- Field 74
    Until: 21:00,            !- Field 75
    0.416,                   !- Field 76
    Until: 22:00,            !- Field 77
    0.312,                   !- Field 78
    Until: 23:00,            !- Field 79
    0.260,                   !- Field 80
    Until: 24:00,            !- Field 81
    0.156;                   !- Field 82

Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    BASEMENT_EQUIP_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.2857243092,            !- Field 4
    Until: 02:00,            !- Field 5
    0.238103591,             !- Field 6
    Until: 05:00,            !- Field 7
    0.1904828728,            !- Field 8
    Until: 06:00,            !- Field 9
    0.2857243092,            !- Field 10
    Until: 07:00,            !- Field 11
    0.476207182,             !- Field 12
    Until: 08:00,            !- Field 13
    0.5714486184,            !- Field 14
    Until: 10:00,            !- Field 15
    0.476207182,             !- Field 16
    Until: 18:00,            !- Field 17
    0.3333450274,            !- Field 18
    Until: 19:00,            !- Field 19
    0.6666900548,            !- Field 20
    Until: 20:00,            !- Field 21
    0.8571729276,            !- Field 22
    Until: 21:00,            !- Field 23
    0.9047936458,            !- Field 24
    Until: 22:00,            !- Field 25
    0.8571729276,            !- Field 26
    Until: 23:00,            !- Field 27
    0.6666900548,            !- Field 28
    Until: 24:00,            !- Field 29
    0.3809657456,            !- Field 30
    For: Saturday,           !- Field 31
    Until: 02:00,            !- Field 32
    0.2857243092,            !- Field 33
    Until: 06:00,            !- Field 34
    0.1904828728,            !- Field 35
    Until: 08:00,            !- Field 36
    0.3809657456,            !- Field 37
    Until: 10:00,            !- Field 38
    0.476207182,             !- Field 39
    Until: 11:00,            !- Field 40
    0.3809657456,            !- Field 41
    Until: 18:00,            !- Field 42
    0.3333450274,            !- Field 43
    Until: 19:00,            !- Field 44
    0.6666900548,            !- Field 45
    Until: 22:00,            !- Field 46
    0.7619314912,            !- Field 47
    Until: 23:00,            !- Field 48
    0.6666900548,            !- Field 49
    Until: 24:00,            !- Field 50
    0.3809657456,            !- Field 51
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    1.0,                     !- Field 54
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,            !- Field 56
    0.0,                     !- Field 57
    For: Sunday Holidays AllOtherDays,  !- Field 58
    Until: 02:00,            !- Field 59
    0.3809657456,            !- Field 60
    Until: 06:00,            !- Field 61
    0.2857243092,            !- Field 62
    Until: 07:00,            !- Field 63
    0.3809657456,            !- Field 64
    Until: 09:00,            !- Field 65
    0.476207182,             !- Field 66
    Until: 13:00,            !- Field 67
    0.3809657456,            !- Field 68
    Until: 18:00,            !- Field 69
    0.2857243092,            !- Field 70
    Until: 19:00,            !- Field 71
    0.5714486184,            !- Field 72
    Until: 20:00,            !- Field 73
    0.7619314912,            !- Field 74
    Until: 21:00,            !- Field 75
    0.8571729276,            !- Field 76
    Until: 22:00,            !- Field 77
    0.6666900548,            !- Field 78
    Until: 23:00,            !- Field 79
    0.5714486184,            !- Field 80
    Until: 24:00,            !- Field 81
    0.3809657456;            !- Field 82

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.3,                     !- Field 10
    Until: 07:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:00,            !- Field 13
    0.6,                     !- Field 14
    Until: 10:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.35,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.7,                     !- Field 20
    Until: 20:00,            !- Field 21
    0.9,                     !- Field 22
    Until: 21:00,            !- Field 23
    0.95,                    !- Field 24
    Until: 22:00,            !- Field 25
    0.9,                     !- Field 26
    Until: 23:00,            !- Field 27
    0.7,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.4,                     !- Field 30
    For: Saturday,           !- Field 31
    Until: 02:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 06:00,            !- Field 34
    0.2,                     !- Field 35
    Until: 08:00,            !- Field 36
    0.4,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.5,                     !- Field 39
    Until: 11:00,            !- Field 40
    0.4,                     !- Field 41
    Until: 18:00,            !- Field 42
    0.35,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.7,                     !- Field 45
    Until: 22:00,            !- Field 46
    0.8,                     !- Field 47
    Until: 23:00,            !- Field 48
    0.7,                     !- Field 49
    Until: 24:00,            !- Field 50
    0.4,                     !- Field 51
    For: SummerDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    1.0,                     !- Field 54
    For: WinterDesignDay,    !- Field 55
    Until: 24:00,            !- Field 56
    0.0,                     !- Field 57
    For: Sunday Holidays AllOtherDays,  !- Field 58
    Until: 02:00,            !- Field 59
    0.4,                     !- Field 60
    Until: 06:00,            !- Field 61
    0.3,                     !- Field 62
    Until: 07:00,            !- Field 63
    0.4,                     !- Field 64
    Until: 09:00,            !- Field 65
    0.5,                     !- Field 66
    Until: 13:00,            !- Field 67
    0.4,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.3,                     !- Field 70
    Until: 19:00,            !- Field 71
    0.6,                     !- Field 72
    Until: 20:00,            !- Field 73
    0.8,                     !- Field 74
    Until: 21:00,            !- Field 75
    0.9,                     !- Field 76
    Until: 22:00,            !- Field 77
    0.7,                     !- Field 78
    Until: 23:00,            !- Field 79
    0.6,                     !- Field 80
    Until: 24:00,            !- Field 81
    0.4;                     !- Field 82

Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.20,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.62,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.90,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.26,                    !- Field 12
    Until: 19:00,            !- Field 13
    0.51,                    !- Field 14
    Until: 20:00,            !- Field 15
    0.49,                    !- Field 16
    Until: 21:00,            !- Field 17
    0.66,                    !- Field 18
    Until: 22:00,            !- Field 19
    0.70,                    !- Field 20
    Until: 23:00,            !- Field 21
    0.35,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.20,                    !- Field 24
    For: Saturday Sunday Holidays,  !- Field 25
    Until: 06:00,            !- Field 26
    0.20,                    !- Field 27
    Until: 07:00,            !- Field 28
    0.3,                     !- Field 29
    Until: 08:00,            !- Field 30
    0.62,                    !- Field 31
    Until: 09:00,            !- Field 32
    0.90,                    !- Field 33
    Until: 10:00,            !- Field 34
    0.62,                    !- Field 35
    Until: 17:00,            !- Field 36
    0.29,                    !- Field 37
    Until: 18:00,            !- Field 38
    0.43,                    !- Field 39
    Until: 19:00,            !- Field 40
    0.51,                    !- Field 41
    Until: 20:00,            !- Field 42
    0.49,                    !- Field 43
    Until: 21:00,            !- Field 44
    0.66,                    !- Field 45
    Until: 22:00,            !- Field 46
    0.70,                    !- Field 47
    Until: 23:00,            !- Field 48
    0.35,                    !- Field 49
    Until: 24:00,            !- Field 50
    0.20,                    !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.0,                     !- Field 54
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 55
    Until: 24:00,            !- Field 56
    1.0;                     !- Field 57

Schedule:Compact,
    GuestRoom_Eqp_Sch_Adva,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.17,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.62,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.90,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.12,                    !- Field 12
    Until: 17:00,            !- Field 13
    0.19,                    !- Field 14
    Until: 19:00,            !- Field 15
    0.48,                    !- Field 16
    Until: 20:00,            !- Field 17
    0.46,                    !- Field 18
    Until: 21:00,            !- Field 19
    0.62,                    !- Field 20
    Until: 22:00,            !- Field 21
    0.69,                    !- Field 22
    Until: 23:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 24:00,            !- Field 25
    0.17,                    !- Field 26
    For: Saturday Sunday Holidays,  !- Field 27
    Until: 06:00,            !- Field 28
    0.17,                    !- Field 29
    Until: 07:00,            !- Field 30
    0.3,                     !- Field 31
    Until: 08:00,            !- Field 32
    0.62,                    !- Field 33
    Until: 09:00,            !- Field 34
    0.90,                    !- Field 35
    Until: 10:00,            !- Field 36
    0.62,                    !- Field 37
    Until: 16:00,            !- Field 38
    0.13,                    !- Field 39
    Until: 17:00,            !- Field 40
    0.21,                    !- Field 41
    Until: 18:00,            !- Field 42
    0.40,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.48,                    !- Field 45
    Until: 20:00,            !- Field 46
    0.46,                    !- Field 47
    Until: 21:00,            !- Field 48
    0.62,                    !- Field 49
    Until: 22:00,            !- Field 50
    0.69,                    !- Field 51
    Until: 23:00,            !- Field 52
    0.34,                    !- Field 53
    Until: 24:00,            !- Field 54
    0.17,                    !- Field 55
    For: WinterDesignDay,    !- Field 56
    Until: 24:00,            !- Field 57
    0.0,                     !- Field 58
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 59
    Until: 24:00,            !- Field 60
    1.0;                     !- Field 61

Schedule:Compact,
    Lobby_Eqp_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,  !- Field 2
    Until: 05:00,            !- Field 3
    0.21,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.68,                    !- Field 6
    Until: 10:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.32,                    !- Field 10
    Until: 23:00,            !- Field 11
    0.23,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.21,                    !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    0.0,                     !- Field 17
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 18
    Until: 24:00,            !- Field 19
    1.0;                     !- Field 20

Schedule:Compact,
    Office_Eqp_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.33,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.38,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.43,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 12:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 13:00,            !- Field 13
    0.94,                    !- Field 14
    Until: 17:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.75,                    !- Field 18
    Until: 20:00,            !- Field 19
    0.63,                    !- Field 20
    Until: 22:00,            !- Field 21
    0.48,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.33,                    !- Field 24
    For: Saturday Sunday Holidays,  !- Field 25
    Until: 05:00,            !- Field 26
    0.33,                    !- Field 27
    Until: 07:00,            !- Field 28
    0.38,                    !- Field 29
    Until: 08:00,            !- Field 30
    0.43,                    !- Field 31
    Until: 18:00,            !- Field 32
    0.63,                    !- Field 33
    Until: 22:00,            !- Field 34
    0.48,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.33,                    !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
    Until: 24:00,            !- Field 42
    1.0;                     !- Field 43

Schedule:Compact,
    EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.11,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.19,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 10:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 12:00,            !- Field 11
    0.86,                    !- Field 12
    Until: 13:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.86,                    !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 20:00,            !- Field 19
    0.19,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.11,                    !- Field 22
    For: Saturday Sunday Holidays,  !- Field 23
    Until: 05:00,            !- Field 24
    0.11,                    !- Field 25
    Until: 07:00,            !- Field 26
    0.19,                    !- Field 27
    Until: 08:00,            !- Field 28
    0.25,                    !- Field 29
    Until: 10:00,            !- Field 30
    1.0,                     !- Field 31
    Until: 12:00,            !- Field 32
    0.86,                    !- Field 33
    Until: 13:00,            !- Field 34
    1.0,                     !- Field 35
    Until: 18:00,            !- Field 36
    0.86,                    !- Field 37
    Until: 19:00,            !- Field 38
    0.25,                    !- Field 39
    Until: 20:00,            !- Field 40
    0.19,                    !- Field 41
    Until: 24:00,            !- Field 42
    0.11,                    !- Field 43
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 47
    Until: 24:00,            !- Field 48
    1.0;                     !- Field 49

Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,  !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 16:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0.0,                     !- Field 11
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
    Until: 24:00,            !- Field 13
    1.0;                     !- Field 14

Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays,  !- Field 2
    Until: 9:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0.0,                     !- Field 11
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 12
    Until: 24:00,            !- Field 13
    1.0;                     !- Field 14

Schedule:Compact,
    MeetingRoom_Eqp_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 10:00,            !- Field 7
    0.54,                    !- Field 8
    Until: 12:00,            !- Field 9
    0.26,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.05,                    !- Field 12
    Until: 15:00,            !- Field 13
    0.54,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.26,                    !- Field 16
    Until: 20:00,            !- Field 17
    0.05,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.0;                     !- Field 20

Schedule:Compact,
    ExerciseRoom_Eqp_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 9:00,             !- Field 7
    1.0,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.0,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 17:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 21:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 23:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 24:00,            !- Field 23
    0.0;                     !- Field 24

Schedule:Compact,
    Kitchen_Elec_Equip_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.3,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00,            !- Field 10
    0.1,                     !- Field 11
    Until: 07:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    0.3,                     !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.3,                     !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    0.0,                     !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 06:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 07:00,            !- Field 25
    0.25,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.3;                     !- Field 28

Schedule:Compact,
    Kitchen_Gas_Equip_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 05:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 10:00,            !- Field 13
    0.15,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.25,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 15:00,            !- Field 19
    0.15,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 19:00,            !- Field 23
    0.3,                     !- Field 24
    Until: 21:00,            !- Field 25
    0.20,                    !- Field 26
    Until: 22:00,            !- Field 27
    0.15,                    !- Field 28
    Until: 23:00,            !- Field 29
    0.10,                    !- Field 30
    Until: 24:00,            !- Field 31
    0.05,                    !- Field 32
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.25,                    !- Field 35
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,            !- Field 37
    0.0,                     !- Field 38
    For: Sunday Holidays AllOtherDays,  !- Field 39
    Until: 05:00,            !- Field 40
    0.02,                    !- Field 41
    Until: 06:00,            !- Field 42
    0.05,                    !- Field 43
    Until: 07:00,            !- Field 44
    0.1,                     !- Field 45
    Until: 08:00,            !- Field 46
    0.15,                    !- Field 47
    Until: 09:00,            !- Field 48
    0.2,                     !- Field 49
    Until: 10:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 13:00,            !- Field 52
    0.25,                    !- Field 53
    Until: 14:00,            !- Field 54
    0.2,                     !- Field 55
    Until: 15:00,            !- Field 56
    0.15,                    !- Field 57
    Until: 16:00,            !- Field 58
    0.2,                     !- Field 59
    Until: 19:00,            !- Field 60
    0.3,                     !- Field 61
    Until: 21:00,            !- Field 62
    0.20,                    !- Field 63
    Until: 22:00,            !- Field 64
    0.15,                    !- Field 65
    Until: 23:00,            !- Field 66
    0.10,                    !- Field 67
    Until: 24:00,            !- Field 68
    0.05;                    !- Field 69

Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,            !- Field 3
    0.5,                     !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.12,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.12,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.12,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.12;                    !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,            !- Field 3
    0.5,                     !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.05,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.9,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.7,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 15:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.8,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.9,                     !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.9,                     !- Field 26
    Until: 07:00,            !- Field 27
    0.7,                     !- Field 28
    Until: 09:00,            !- Field 29
    0.5,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.3,                     !- Field 32
    Until: 18:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 21:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 24:00,            !- Field 37
    0.7,                     !- Field 38
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,            !- Field 40
    0.0,                     !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 08:00,            !- Field 43
    0.7,                     !- Field 44
    Until: 11:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 13:00,            !- Field 47
    0.3,                     !- Field 48
    Until: 16:00,            !- Field 49
    0.2,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.3,                     !- Field 52
    Until: 19:00,            !- Field 53
    0.4,                     !- Field 54
    Until: 21:00,            !- Field 55
    0.6,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.8;                     !- Field 58

Schedule:Compact,
    GuestRoom_Occ_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.77,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.43,                    !- Field 8
    Until: 15:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.31,                    !- Field 12
    Until: 19:00,            !- Field 13
    0.54,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.77,                    !- Field 16
    Until: 22:00,            !- Field 17
    0.89,                    !- Field 18
    Until: 24:00,            !- Field 19
    1.0,                     !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 06:00,            !- Field 22
    1.0,                     !- Field 23
    Until: 07:00,            !- Field 24
    0.77,                    !- Field 25
    Until: 09:00,            !- Field 26
    0.53,                    !- Field 27
    Until: 17:00,            !- Field 28
    0.3,                     !- Field 29
    Until: 18:00,            !- Field 30
    0.53,                    !- Field 31
    Until: 19:00,            !- Field 32
    0.54,                    !- Field 33
    Until: 21:00,            !- Field 34
    0.65,                    !- Field 35
    Until: 24:00,            !- Field 36
    0.77,                    !- Field 37
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 41
    Until: 24:00,            !- Field 42
    1.0;                     !- Field 43

Schedule:Compact,
    Lobby_Occ_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 06:00,            !- Field 5
    0.3,                     !- Field 6
    Until: 10:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 16:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.4,                     !- Field 12
    Until: 22:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.1,                     !- Field 16
    For: Saturday Sunday Holidays,  !- Field 17
    Until: 06:00,            !- Field 18
    0.1,                     !- Field 19
    Until: 07:00,            !- Field 20
    0.3,                     !- Field 21
    Until: 10:00,            !- Field 22
    0.7,                     !- Field 23
    Until: 22:00,            !- Field 24
    0.2,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.1,                     !- Field 27
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 31
    Until: 24:00,            !- Field 32
    1.0;                     !- Field 33

Schedule:Compact,
    Office_Occ_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.3,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 12:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.2,                     !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 07:00,            !- Field 22
    0.2,                     !- Field 23
    Until: 08:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.3,                     !- Field 29
    Until: 24:00,            !- Field 30
    0.2,                     !- Field 31
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
    Until: 24:00,            !- Field 36
    1.0;                     !- Field 37

Schedule:Compact,
    EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 12:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 13:00,            !- Field 9
    0.7,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.1,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.0,                     !- Field 16
    For: Saturday Sunday Holidays,  !- Field 17
    Until: 05:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 08:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 12:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 13:00,            !- Field 24
    0.2,                     !- Field 25
    Until: 18:00,            !- Field 26
    0.1,                     !- Field 27
    Until: 20:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    0.0,                     !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
    Until: 24:00,            !- Field 36
    1.0;                     !- Field 37

Schedule:Compact,
    MeetingRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 10:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.05,                    !- Field 12
    Until: 15:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.05,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.0,                     !- Field 20
    For: Saturday Sunday Holidays,  !- Field 21
    Until: 07:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 08:00,            !- Field 24
    0.05,                    !- Field 25
    Until: 10:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 12:00,            !- Field 28
    0.2,                     !- Field 29
    Until: 13:00,            !- Field 30
    0.05,                    !- Field 31
    Until: 15:00,            !- Field 32
    0.5,                     !- Field 33
    Until: 18:00,            !- Field 34
    0.2,                     !- Field 35
    Until: 20:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 24:00,            !- Field 38
    0.0,                     !- Field 39
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,            !- Field 41
    0.0,                     !- Field 42
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 43
    Until: 24:00,            !- Field 44
    1.0;                     !- Field 45

Schedule:Compact,
    LaundryRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 10:00,            !- Field 5
    0.09,                    !- Field 6
    Until: 12:00,            !- Field 7
    0.18,                    !- Field 8
    Until: 13:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.18,                    !- Field 12
    Until: 17:00,            !- Field 13
    0.09,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.0,                     !- Field 16
    For: Saturday Sunday Holidays,  !- Field 17
    Until: 08:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 10:00,            !- Field 20
    0.09,                    !- Field 21
    Until: 12:00,            !- Field 22
    0.18,                    !- Field 23
    Until: 13:00,            !- Field 24
    0.0,                     !- Field 25
    Until: 16:00,            !- Field 26
    0.18,                    !- Field 27
    Until: 17:00,            !- Field 28
    0.09,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,            !- Field 33
    0.0,                     !- Field 34
    For: SummerDesignDay CustomDay1 CustomDay2,  !- Field 35
    Until: 24:00,            !- Field 36
    1.0;                     !- Field 37

Schedule:Compact,
    ExerciseRoom_Occ_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 11:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.0,                     !- Field 12
    Until: 22:00,            !- Field 13
    1.0,                     !- Field 14
    Until: 23:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.25;                    !- Field 4

Schedule:Compact,
    Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Booster Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    82.22;                   !- Field 4

Schedule:Compact,
    Laundry Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    82.22;                   !- Field 4

Schedule:Compact,
    LAUNDRY_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 17:00,            !- Field 3
    0.00,                    !- Field 4
    UNTIL: 24:00,            !- Field 5
    1.00;                    !- Field 6

Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 04:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 07:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:00,            !- Field 13
    0.6,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.55,                    !- Field 16
    Until: 10:00,            !- Field 17
    0.45,                    !- Field 18
    Until: 11:00,            !- Field 19
    0.4,                     !- Field 20
    Until: 12:00,            !- Field 21
    0.45,                    !- Field 22
    Until: 13:00,            !- Field 23
    0.4,                     !- Field 24
    Until: 14:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.3,                     !- Field 28
    Until: 18:00,            !- Field 29
    0.4,                     !- Field 30
    Until: 19:00,            !- Field 31
    0.55,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.6,                     !- Field 34
    Until: 21:00,            !- Field 35
    0.5,                     !- Field 36
    Until: 22:00,            !- Field 37
    0.55,                    !- Field 38
    Until: 23:00,            !- Field 39
    0.45,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.25,                    !- Field 42
    For: Saturday WinterDesignDay,  !- Field 43
    Until: 01:00,            !- Field 44
    0.2,                     !- Field 45
    Until: 04:00,            !- Field 46
    0.15,                    !- Field 47
    Until: 05:00,            !- Field 48
    0.2,                     !- Field 49
    Until: 06:00,            !- Field 50
    0.25,                    !- Field 51
    Until: 07:00,            !- Field 52
    0.4,                     !- Field 53
    Until: 10:00,            !- Field 54
    0.5,                     !- Field 55
    Until: 11:00,            !- Field 56
    0.45,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.5,                     !- Field 59
    Until: 14:00,            !- Field 60
    0.45,                    !- Field 61
    Until: 16:00,            !- Field 62
    0.4,                     !- Field 63
    Until: 17:00,            !- Field 64
    0.35,                    !- Field 65
    Until: 18:00,            !- Field 66
    0.4,                     !- Field 67
    Until: 20:00,            !- Field 68
    0.55,                    !- Field 69
    Until: 21:00,            !- Field 70
    0.5,                     !- Field 71
    Until: 22:00,            !- Field 72
    0.55,                    !- Field 73
    Until: 23:00,            !- Field 74
    0.4,                     !- Field 75
    Until: 24:00,            !- Field 76
    0.3,                     !- Field 77
    For: Sunday Holidays AllOtherDays,  !- Field 78
    Until: 01:00,            !- Field 79
    0.25,                    !- Field 80
    Until: 05:00,            !- Field 81
    0.2,                     !- Field 82
    Until: 06:00,            !- Field 83
    0.3,                     !- Field 84
    Until: 09:00,            !- Field 85
    0.5,                     !- Field 86
    Until: 10:00,            !- Field 87
    0.55,                    !- Field 88
    Until: 12:00,            !- Field 89
    0.5,                     !- Field 90
    Until: 14:00,            !- Field 91
    0.4,                     !- Field 92
    Until: 17:00,            !- Field 93
    0.3,                     !- Field 94
    Until: 18:00,            !- Field 95
    0.4,                     !- Field 96
    Until: 20:00,            !- Field 97
    0.5,                     !- Field 98
    Until: 21:00,            !- Field 99
    0.4,                     !- Field 100
    Until: 22:00,            !- Field 101
    0.5,                     !- Field 102
    Until: 23:00,            !- Field 103
    0.4,                     !- Field 104
    Until: 24:00,            !- Field 105
    0.2;                     !- Field 106

Schedule:Compact,
    GuestRoom_SWH_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.20,                    !- Field 4
    Until: 04:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.35,                    !- Field 10
    Until: 07:00,            !- Field 11
    0.60,                    !- Field 12
    Until: 08:00,            !- Field 13
    0.80,                    !- Field 14
    Until: 09:00,            !- Field 15
    0.55,                    !- Field 16
    Until: 10:00,            !- Field 17
    0.40,                    !- Field 18
    Until: 11:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 17:00,            !- Field 21
    0.20,                    !- Field 22
    Until: 18:00,            !- Field 23
    0.30,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.55,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.60,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.45,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.25,                    !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 01:00,            !- Field 36
    0.2,                     !- Field 37
    Until: 04:00,            !- Field 38
    0.15,                    !- Field 39
    Until: 05:00,            !- Field 40
    0.2,                     !- Field 41
    Until: 06:00,            !- Field 42
    0.25,                    !- Field 43
    Until: 07:00,            !- Field 44
    0.35,                    !- Field 45
    Until: 08:00,            !- Field 46
    0.60,                    !- Field 47
    Until: 09:00,            !- Field 48
    0.80,                    !- Field 49
    Until: 10:00,            !- Field 50
    0.55,                    !- Field 51
    Until: 11:00,            !- Field 52
    0.40,                    !- Field 53
    Until: 12:00,            !- Field 54
    0.30,                    !- Field 55
    Until: 17:00,            !- Field 56
    0.20,                    !- Field 57
    Until: 18:00,            !- Field 58
    0.25,                    !- Field 59
    Until: 19:00,            !- Field 60
    0.30,                    !- Field 61
    Until: 22:00,            !- Field 62
    0.40,                    !- Field 63
    Until: 23:00,            !- Field 64
    0.60,                    !- Field 65
    Until: 24:00,            !- Field 66
    0.35;                    !- Field 67

Schedule:Compact,
    LaundryRoom_SWH_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 16:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.;                     !- Field 4

Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24.;                     !- Field 4

Schedule:Compact,
    VacGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    15.556;                  !- Field 7

Schedule:Compact,
    VacGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    26.667;                  !- Field 7

Schedule:Compact,
    Base_S_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.11;                   !- Field 4

Schedule:Compact,
    Base_S_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.11;                   !- Field 4

Schedule:Compact,
    Base_N_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.11;                   !- Field 4

Schedule:Compact,
    Base_N_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.11;                   !- Field 4

Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    18.889,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    23.333,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    18.889,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    23.333,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    18.889,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    23.333,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    18.889,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    23.333,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_30min,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    1.0,                     !- Field 7
    Until: 9:00,             !- Field 8
    0.0,                     !- Field 9
    Until: 11:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 13:00,            !- Field 12
    0,                       !- Field 13
    Until: 14:00,            !- Field 14
    1,                       !- Field 15
    Until: 16:00,            !- Field 16
    0,                       !- Field 17
    Until: 18:00,            !- Field 18
    1,                       !- Field 19
    Until: 19:00,            !- Field 20
    0,                       !- Field 21
    Until: 24:00,            !- Field 22
    1;                       !- Field 23

Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_20min,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:50,             !- Field 6
    1.0,                     !- Field 7
    Until: 9:00,             !- Field 8
    0.0,                     !- Field 9
    Until: 10:50,            !- Field 10
    1.0,                     !- Field 11
    Until: 13:00,            !- Field 12
    0,                       !- Field 13
    Until: 14:00,            !- Field 14
    1,                       !- Field 15
    Until: 16:10,            !- Field 16
    0,                       !- Field 17
    Until: 17:50,            !- Field 18
    1,                       !- Field 19
    Until: 19:00,            !- Field 20
    0,                       !- Field 21
    Until: 24:00,            !- Field 22
    1;                       !- Field 23

Schedule:Compact,
    VAC_GUESTROOM_VENTILATION_SCHEDULE,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 15:00,            !- Field 6
    0,                       !- Field 7
    Until: 16:00,            !- Field 8
    1,                       !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    Off During Unoccupied Period,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    50,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    50;                      !- Field 10

Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.0,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.0,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13.0;                    !- Field 12

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Room_1_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Room_1_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Room_1_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Room_2_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Room_2_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Room_2_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Room_5_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Room_5_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Room_5_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Room_6_Flr_3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Room_6_Flr_3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Room_6_Flr_3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Room_1_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Room_1_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Room_1_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Room_2_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Room_2_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Room_2_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,            !- Field 4
    0,                       !- Field 5
    Until: 11:20,            !- Field 6
    1,                       !- Field 7
    Until: 23:00,            !- Field 8
    0,                       !- Field 9
    Until: 23:20,            !- Field 10
    1,                       !- Field 11
    Until: 24:00,            !- Field 12
    0;                       !- Field 13

Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,            !- Field 4
    0,                       !- Field 5
    Until: 11:30,            !- Field 6
    1,                       !- Field 7
    Until: 23:00,            !- Field 8
    0,                       !- Field 9
    Until: 23:30,            !- Field 10
    1,                       !- Field 11
    Until: 24:00,            !- Field 12
    0;                       !- Field 13

Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 5:00,             !- Field 5
    725.0,                   !- Field 6
    Until: 6:00,             !- Field 7
    417.0,                   !- Field 8
    Until: 7:00,             !- Field 9
    290.0,                   !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 4:00,             !- Field 14
    0.0,                     !- Field 15
    Until: 5:00,             !- Field 16
    125.0,                   !- Field 17
    Until: 6:00,             !- Field 18
    117.0,                   !- Field 19
    Until: 7:00,             !- Field 20
    90.0,                    !- Field 21
    Until: 19:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 20:00,            !- Field 24
    125.0,                   !- Field 25
    Until: 21:00,            !- Field 26
    117.0,                   !- Field 27
    Until: 22:00,            !- Field 28
    90.0,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0;                     !- Field 31

Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,             !- Field 4
    0.2,                     !- Field 5
    Until: 21:00,            !- Field 6
    0.4,                     !- Field 7
    Until: 24:00,            !- Field 8
    0.2;                     !- Field 9

Schedule:Compact,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 7:00,             !- Field 5
    50.0,                    !- Field 6
    Until: 9:00,             !- Field 7
    70.0,                    !- Field 8
    Until: 10:00,            !- Field 9
    80.0,                    !- Field 10
    Until: 11:00,            !- Field 11
    70.0,                    !- Field 12
    Until: 13:00,            !- Field 13
    50.0,                    !- Field 14
    Until: 14:00,            !- Field 15
    80.0,                    !- Field 16
    Until: 15:00,            !- Field 17
    90.0,                    !- Field 18
    Until: 16:00,            !- Field 19
    80.0,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    FLR_3_DOAS_OAminOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0000;                  !- Field 4

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    DaylightAvailSch,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    1;                       !- Field 7

Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    0.925;                   !- Field 6

Schedule:Compact,
    Laundry_Flr_1 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                       !- Field 7
    Until: 9:00,             !- Field 8
    1,                       !- Field 9
    Until: 16:00,            !- Field 10
    0,                       !- Field 11
    Until: 22:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****
Schedule:Constant,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    21;                      !- Hourly Value

Schedule:Constant,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    23;                      !- Hourly Value

Schedule:Constant,
    VAV WITH REHEAT Max OA Fraction,  !- Name
    ,                        !- Schedule Type Limits Name
    1.0;                     !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Cement render 20mm,      !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Solid brick ,            !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    0.77,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Lightweight concrete,    !- Name
    MediumRough,             !- Roughness
    0.135741,                  !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1050;                    !- Specific Heat {J/kg-K}

Material,
    Cement render 15mm,      !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Asphalt felt,            !- Name
    Smooth,                  !- Roughness
    0.003,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    1500;                    !- Specific Heat {J/kg-K}

Material,
    Timber boarding 22mm,    !- Name
    MediumSmooth,            !- Roughness
    0.022,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    550,                     !- Density {kg/m3}
    1880;                    !- Specific Heat {J/kg-K}

Material,
    Roof Mineral Wool,       !- Name
    Rough,                   !- Roughness
    0.0597,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Concrete 2300,           !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.7,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Vinyll flooring,         !- Name
    Smooth,                  !- Roughness
    0.003,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1470;                    !- Specific Heat {J/kg-K}

Material,
    Gypsum board 13mm,       !- Name
    Smooth,                  !- Roughness
    0.013,                   !- Thickness {m}
    0.22,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Cement screed,           !- Name
    MediumRough,             !- Roughness
    0.06,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Concrete ground slab,    !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.7,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Mineral wool 0.045,      !- Name
    Rough,                   !- Roughness
    0.0827,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,   !- Name
    MediumRough,             !- Roughness
    0.123456790123457,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Window_1961,             !- Name
    3.14,                    !- U-Factor {W/m2-K}
    0.76,                    !- Solar Heat Gain Coefficient
    0.81;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    External Wall,           !- Name
    Cement render 20mm,      !- Outside Layer
    Solid brick ,            !- Layer 2
    Lightweight concrete,    !- Layer 3
    Cement render 15mm;      !- Layer 4

Construction,
    Roof,                    !- Name
    Asphalt felt,            !- Outside Layer
    Timber boarding 22mm,    !- Layer 2
    Roof Mineral Wool,       !- Layer 3
    Concrete 2300;           !- Layer 4

Construction,
    Floor on ground,         !- Name
    Vinyll flooring,         !- Outside Layer
    Cement screed,           !- Layer 2
    Mineral wool 0.045,      !- Layer 3
    Concrete ground slab;    !- Layer 4

Construction,
    Internal Slab,           !- Name
    Gypsum board 13mm,       !- Outside Layer
    Cement Screed,           !- Layer 2
    Gypsum board 13mm;       !- Layer 3

Construction,
    Ceiling,                 !- Name
    Gypsum board 13mm,       !- Outside Layer
    Cement Screed,           !- Layer 2
    Gypsum board 13mm;       !- Layer 3

Construction,
    Internal Wall,           !- Name
    Gypsum board 13mm,       !- Outside Layer
    Gypsum board 13mm;       !- Layer 2

Construction,
    Windows,                 !- Name
    Window_1961;             !- Outside Layer

Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

!
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    4826.4064,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Retail_1_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    265.7636,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Retail_2_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    307.7552,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mech_Flr_1,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    650.7972,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Storage_Flr_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    375.4741,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Laundry_Flr_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    309.2236,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Cafe_Flr_1,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    748.3463,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lobby_Flr_1,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    5183.5567,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_1_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_2_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_3_Mult19_Flr_3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    76.0000,                 !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7487,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_4_Mult19_Flr_3,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    76.0000,                 !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7691,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_5_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_6_Flr_3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1186.9055,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_1_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9391,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_2_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    118.9252,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_3_Mult9_Flr_6,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    9.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    74.7691,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Banquet_Flr_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1010.8919,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Dining_Flr_6,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1010.8919,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Kitchen_Flr_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    314.8720,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_6,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1256.1561,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    Floor on ground,         !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    -2.4390,                 !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    -2.4390;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Ceiling_1,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Ceiling_2,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Ceiling_3,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    69.7990,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    69.7990,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Ceiling_4,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    69.7990,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    78.9430,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    78.9430,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Ceiling_5,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Ceiling_6,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Ceiling_7,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000,                  !- Vertex 4 Z-coordinate {m}
    0.0000,                  !- Vertex 5 X-coordinate {m}
    22.8600,                 !- Vertex 5 Y-coordinate {m}
    0.0000,                  !- Vertex 5 Z-coordinate {m}
    0.0000,                  !- Vertex 6 X-coordinate {m}
    12.4970,                 !- Vertex 6 Y-coordinate {m}
    0.0000;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Ceiling_8,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    78.9430,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000,                  !- Vertex 4 Z-coordinate {m}
    78.9430,                 !- Vertex 5 X-coordinate {m}
    12.4970,                 !- Vertex 5 Y-coordinate {m}
    0.0000,                  !- Vertex 5 Z-coordinate {m}
    53.9500,                 !- Vertex 6 X-coordinate {m}
    12.4970,                 !- Vertex 6 Y-coordinate {m}
    0.0000;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_1_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_1_Flr_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Retail_1_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_2_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Retail_2_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Retail_2_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mech_Flr_1_Wall_North,   !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    69.7990,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mech_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    69.7990,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mech_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    69.7990,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    69.7990,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    69.7990,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mech_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    69.7990,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    69.7990,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mech_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_1_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mech_Flr_1_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Mech_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    69.7990,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    69.7990,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Storage_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    78.9430,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    69.7990,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    69.7990,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Storage_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    78.9430,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    69.7990,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    69.7990,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Storage_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    78.9430,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    78.9430,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    78.9430,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Storage_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    69.7990,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    78.9430,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    78.9430,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Storage_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    69.7990,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    69.7990,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    69.7990,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Storage_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Storage_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    69.7990,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    78.9430,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    78.9430,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_2_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Laundry_Flr_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_1_North, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_2_North, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Ceiling,      !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Cafe_Flr_1,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_North,!- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_North,!- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    78.9430,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    78.9430,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_South,!- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_West, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_South,!- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_South,!- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_1_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_West, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_West, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.5820,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_West, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    78.9430,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    78.9430,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    78.9430,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_North,!- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.7990,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    69.7990,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_North,!- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    78.9430,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    78.9430,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    69.7990,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    69.7990,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_East, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_East, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    53.9500,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_East, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_1,     !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_7,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000,                  !- Vertex 4 Z-coordinate {m}
    11.5820,                 !- Vertex 5 X-coordinate {m}
    0.0000,                  !- Vertex 5 Y-coordinate {m}
    0.0000,                  !- Vertex 5 Z-coordinate {m}
    11.5820,                 !- Vertex 6 X-coordinate {m}
    12.4970,                 !- Vertex 6 Y-coordinate {m}
    0.0000;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_2,     !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_8,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    53.9500,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    78.9430,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    78.9430,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    0.0000,                  !- Vertex 4 Z-coordinate {m}
    81.9910,                 !- Vertex 5 X-coordinate {m}
    5.7910,                  !- Vertex 5 Y-coordinate {m}
    0.0000,                  !- Vertex 5 Z-coordinate {m}
    53.9500,                 !- Vertex 6 X-coordinate {m}
    5.7910,                  !- Vertex 6 Y-coordinate {m}
    0.0000;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_1,   !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Ceiling_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    11.5820,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624,                  !- Vertex 4 Z-coordinate {m}
    81.9910,                 !- Vertex 5 X-coordinate {m}
    22.8600,                 !- Vertex 5 Y-coordinate {m}
    3.9624,                  !- Vertex 5 Z-coordinate {m}
    78.9430,                 !- Vertex 6 X-coordinate {m}
    22.8600,                 !- Vertex 6 Y-coordinate {m}
    3.9624,                  !- Vertex 6 Z-coordinate {m}
    78.9430,                 !- Vertex 7 X-coordinate {m}
    12.4970,                 !- Vertex 7 Y-coordinate {m}
    3.9624,                  !- Vertex 7 Z-coordinate {m}
    53.9500,                 !- Vertex 8 X-coordinate {m}
    12.4970,                 !- Vertex 8 Y-coordinate {m}
    3.9624,                  !- Vertex 8 Z-coordinate {m}
    53.9500,                 !- Vertex 9 X-coordinate {m}
    22.8600,                 !- Vertex 9 Y-coordinate {m}
    3.9624,                  !- Vertex 9 Z-coordinate {m}
    0.0000,                  !- Vertex 10 X-coordinate {m}
    22.8600,                 !- Vertex 10 Y-coordinate {m}
    3.9624;                  !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_2,   !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Lobby_Flr_1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5820,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    3.9624,                  !- Vertex 1 Z-coordinate {m}
    11.5820,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    53.9500,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    53.9500,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    3.9624;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    7.0080,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    7.0080;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Room_1_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    10.0560,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    10.0560,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    7.0080,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    7.0080;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Room_2_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    10.0560,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    10.0560,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    6.7060,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    7.0080,                  !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    6.7060,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    6.7060,                  !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    7.0080;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    6.7060,                  !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    6.7060,                  !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,                  !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    6.7060,                  !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    6.7060,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    6.7060,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,                  !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    6.7060,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    10.0560,                 !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    10.0560,                 !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    14.0210,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    7.0080,                  !- Vertex 1 Z-coordinate {m}
    14.0210,                 !- Vertex 2 X-coordinate {m}
    16.1540,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    16.1540,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    7.0080;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0210,                 !- Vertex 1 X-coordinate {m}
    16.1540,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    14.0210,                 !- Vertex 2 X-coordinate {m}
    16.1540,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    14.0210,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    14.0210,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    16.1540,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    16.1540,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    14.0210,                 !- Vertex 3 X-coordinate {m}
    16.1540,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    14.0210,                 !- Vertex 4 X-coordinate {m}
    16.1540,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    16.1540,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    16.1540,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_4_Mult19_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    16.1540,                 !- Vertex 2 Y-coordinate {m}
    10.0560,                 !- Vertex 2 Z-coordinate {m}
    14.0210,                 !- Vertex 3 X-coordinate {m}
    16.1540,                 !- Vertex 3 Y-coordinate {m}
    10.0560,                 !- Vertex 3 Z-coordinate {m}
    14.0210,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_5_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    7.0080,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    7.0080;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_5_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Room_5_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    10.0560,                 !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    10.0560,                 !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_6_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    7.0080,                  !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    7.0080;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_6_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Room_6_Flr_3,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    10.0560,                 !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    10.0560,                 !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    79.8580,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    79.8580,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    6.7060,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    6.7060,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    76.2000,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_1,  !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    7.0080,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    7.0080,                  !- Vertex 4 Z-coordinate {m}
    6.7060,                  !- Vertex 5 X-coordinate {m}
    12.4970,                 !- Vertex 5 Y-coordinate {m}
    7.0080,                  !- Vertex 5 Z-coordinate {m}
    6.7060,                  !- Vertex 6 X-coordinate {m}
    5.7910,                  !- Vertex 6 Y-coordinate {m}
    7.0080;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_2,  !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    16.1540,                 !- Vertex 1 Y-coordinate {m}
    7.0080,                  !- Vertex 1 Z-coordinate {m}
    76.2000,                 !- Vertex 2 X-coordinate {m}
    16.1540,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    76.2000,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    7.0080;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_3,  !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    76.2000,                 !- Vertex 1 X-coordinate {m}
    16.1540,                 !- Vertex 1 Y-coordinate {m}
    7.0080,                  !- Vertex 1 Z-coordinate {m}
    79.8580,                 !- Vertex 2 X-coordinate {m}
    16.1540,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    79.8580,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    7.0080,                  !- Vertex 4 Z-coordinate {m}
    81.9910,                 !- Vertex 5 X-coordinate {m}
    5.7910,                  !- Vertex 5 Y-coordinate {m}
    7.0080,                  !- Vertex 5 Z-coordinate {m}
    76.2000,                 !- Vertex 6 X-coordinate {m}
    5.7910,                  !- Vertex 6 Y-coordinate {m}
    7.0080;                  !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.8580,                 !- Vertex 1 X-coordinate {m}
    16.1540,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    79.8580,                 !- Vertex 2 X-coordinate {m}
    16.1540,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    16.1540,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    16.1540,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    16.1540,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    16.1540,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    6.7060,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    6.7060,                  !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    6.7060,                  !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7060,                  !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    6.7060,                  !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    76.2000,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    76.2000,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.8580,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    79.8580,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    79.8580,                 !- Vertex 3 X-coordinate {m}
    16.1540,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    79.8580,                 !- Vertex 4 X-coordinate {m}
    16.1540,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    76.2000,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    76.2000,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    76.2000,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    7.0080,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    7.0080,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_1,!- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    6.7060,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    10.0560,                 !- Vertex 2 Z-coordinate {m}
    6.7060,                  !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    10.0560,                 !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    10.0560,                 !- Vertex 4 Z-coordinate {m}
    10.3630,                 !- Vertex 5 X-coordinate {m}
    22.8600,                 !- Vertex 5 Y-coordinate {m}
    10.0560,                 !- Vertex 5 Z-coordinate {m}
    4.5720,                  !- Vertex 6 X-coordinate {m}
    22.8600,                 !- Vertex 6 Y-coordinate {m}
    10.0560;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_2,!- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    76.2000,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    10.0560,                 !- Vertex 2 Z-coordinate {m}
    76.2000,                 !- Vertex 3 X-coordinate {m}
    16.1540,                 !- Vertex 3 Y-coordinate {m}
    10.0560,                 !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    16.1540,                 !- Vertex 4 Y-coordinate {m}
    10.0560;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_3,!- Name
    Ceiling,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Corridor_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Ceiling_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    76.2000,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    10.0560,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    10.0560,                 !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    10.0560,                 !- Vertex 3 Z-coordinate {m}
    79.8580,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    10.0560,                 !- Vertex 4 Z-coordinate {m}
    79.8580,                 !- Vertex 5 X-coordinate {m}
    16.1540,                 !- Vertex 5 Y-coordinate {m}
    10.0560,                 !- Vertex 5 Z-coordinate {m}
    76.2000,                 !- Vertex 6 X-coordinate {m}
    16.1540,                 !- Vertex 6 Y-coordinate {m}
    10.0560;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    16.1520,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    16.1520;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_1_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Room_1_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    19.2000,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    19.2000,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    16.1520,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    16.1520;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    14.3260,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    14.3260,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_2_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Room_2_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    14.3260,                 !- Vertex 2 Y-coordinate {m}
    19.2000,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    14.3260,                 !- Vertex 3 Y-coordinate {m}
    19.2000,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    11.2780,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    11.2780,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Floor,!- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,                 !- Vertex 1 X-coordinate {m}
    9.4490,                  !- Vertex 1 Y-coordinate {m}
    16.1520,                 !- Vertex 1 Z-coordinate {m}
    11.2780,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    9.4490,                  !- Vertex 4 Y-coordinate {m}
    16.1520;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,                 !- Vertex 1 X-coordinate {m}
    9.4490,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    11.2780,                 !- Vertex 2 X-coordinate {m}
    9.4490,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    9.4490,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    9.4490,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2780,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    11.2780,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    11.2780,                 !- Vertex 3 X-coordinate {m}
    9.4490,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    11.2780,                 !- Vertex 4 X-coordinate {m}
    9.4490,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Room_3_Mult9_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    9.4490,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    9.4490,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Ceiling,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    9.4490,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    19.2000,                 !- Vertex 2 Z-coordinate {m}
    11.2780,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    19.2000,                 !- Vertex 3 Z-coordinate {m}
    11.2780,                 !- Vertex 4 X-coordinate {m}
    9.4490,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    42.3670,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    16.1520,                 !- Vertex 1 Z-coordinate {m}
    42.3670,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    16.1520;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    42.3670,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    42.3670,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    42.3670,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_South,!- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    42.3670,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    42.3670,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_West, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Banquet_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    19.2000,                 !- Vertex 2 Z-coordinate {m}
    42.3670,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    19.2000,                 !- Vertex 3 Z-coordinate {m}
    42.3670,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    79.5530,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    47.5490,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    47.5490,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    16.1520,                 !- Vertex 1 Z-coordinate {m}
    79.5530,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    47.5490,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    47.5490,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    16.1520;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    79.5530,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    79.5530,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    79.5530,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    47.5490,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    79.5530,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    79.5530,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    47.5490,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    47.5490,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    47.5490,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Dining_Flr_6,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    47.5490,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    19.2000,                 !- Vertex 2 Z-coordinate {m}
    79.5530,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    19.2000,                 !- Vertex 3 Z-coordinate {m}
    79.5530,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    79.5530,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    79.5530,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    86.5630,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    86.5630,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    79.5530,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    16.1520,                 !- Vertex 1 Z-coordinate {m}
    79.5530,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    86.5630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    16.1520,                 !- Vertex 4 Z-coordinate {m}
    81.9910,                 !- Vertex 5 X-coordinate {m}
    5.7910,                  !- Vertex 5 Y-coordinate {m}
    16.1520,                 !- Vertex 5 Z-coordinate {m}
    81.9910,                 !- Vertex 6 X-coordinate {m}
    12.4970,                 !- Vertex 6 Y-coordinate {m}
    16.1520;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    79.5530,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    79.5530,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    79.5530,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    79.5530,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    79.5530,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Kitchen_Flr_6,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    79.5530,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    19.2000,                 !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    19.2000,                 !- Vertex 3 Z-coordinate {m}
    86.5630,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000,                 !- Vertex 4 Z-coordinate {m}
    86.5630,                 !- Vertex 5 X-coordinate {m}
    22.8600,                 !- Vertex 5 Y-coordinate {m}
    19.2000,                 !- Vertex 5 Z-coordinate {m}
    79.5530,                 !- Vertex 6 X-coordinate {m}
    22.8600,                 !- Vertex 6 Y-coordinate {m}
    19.2000;                 !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    47.5490,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    42.3670,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    42.3670,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.9220,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    64.9220,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Floor,    !- Name
    Floor,                   !- Surface Type
    Internal Slab,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    9.4490,                  !- Vertex 1 Y-coordinate {m}
    16.1520,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    16.1520,                 !- Vertex 4 Z-coordinate {m}
    42.3670,                 !- Vertex 5 X-coordinate {m}
    12.4970,                 !- Vertex 5 Y-coordinate {m}
    16.1520,                 !- Vertex 5 Z-coordinate {m}
    42.3670,                 !- Vertex 6 X-coordinate {m}
    22.8600,                 !- Vertex 6 Y-coordinate {m}
    16.1520,                 !- Vertex 6 Z-coordinate {m}
    47.5490,                 !- Vertex 7 X-coordinate {m}
    22.8600,                 !- Vertex 7 Y-coordinate {m}
    16.1520,                 !- Vertex 7 Z-coordinate {m}
    47.5490,                 !- Vertex 8 X-coordinate {m}
    12.4970,                 !- Vertex 8 Y-coordinate {m}
    16.1520,                 !- Vertex 8 Z-coordinate {m}
    81.9910,                 !- Vertex 9 X-coordinate {m}
    12.4970,                 !- Vertex 9 Y-coordinate {m}
    16.1520,                 !- Vertex 9 Z-coordinate {m}
    81.9910,                 !- Vertex 10 X-coordinate {m}
    5.7910,                  !- Vertex 10 Y-coordinate {m}
    16.1520,                 !- Vertex 10 Z-coordinate {m}
    64.9220,                 !- Vertex 11 X-coordinate {m}
    5.7910,                  !- Vertex 11 Y-coordinate {m}
    16.1520,                 !- Vertex 11 Z-coordinate {m}
    64.9220,                 !- Vertex 12 X-coordinate {m}
    9.4490,                  !- Vertex 12 Y-coordinate {m}
    16.1520;                 !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    42.3670,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_4_North,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_4_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    47.5490,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    47.5490,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    9.4490,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    9.4490,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    64.9220,                 !- Vertex 3 X-coordinate {m}
    9.4490,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    64.9220,                 !- Vertex 4 X-coordinate {m}
    9.4490,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.9220,                 !- Vertex 1 X-coordinate {m}
    9.4490,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    64.9220,                 !- Vertex 2 X-coordinate {m}
    9.4490,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    64.9220,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    64.9220,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    9.4490,                  !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    9.4490,                  !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3670,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    42.3670,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    42.3670,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    42.3670,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3630,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    10.3630,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    10.3630,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    10.3630,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.5490,                 !- Vertex 1 X-coordinate {m}
    12.4970,                 !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    47.5490,                 !- Vertex 2 X-coordinate {m}
    12.4970,                 !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    47.5490,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    47.5490,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    Internal Wall,           !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    81.9910,                 !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    81.9910,                 !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    16.1520,                 !- Vertex 2 Z-coordinate {m}
    81.9910,                 !- Vertex 3 X-coordinate {m}
    12.4970,                 !- Vertex 3 Y-coordinate {m}
    16.1520,                 !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    12.4970,                 !- Vertex 4 Y-coordinate {m}
    19.2000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_1,!- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    9.4490,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    47.5490,                 !- Vertex 2 X-coordinate {m}
    9.4490,                  !- Vertex 2 Y-coordinate {m}
    19.2000,                 !- Vertex 2 Z-coordinate {m}
    47.5490,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    19.2000,                 !- Vertex 3 Z-coordinate {m}
    42.3670,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    19.2000,                 !- Vertex 4 Z-coordinate {m}
    42.3670,                 !- Vertex 5 X-coordinate {m}
    12.4970,                 !- Vertex 5 Y-coordinate {m}
    19.2000,                 !- Vertex 5 Z-coordinate {m}
    10.3630,                 !- Vertex 6 X-coordinate {m}
    12.4970,                 !- Vertex 6 Y-coordinate {m}
    19.2000,                 !- Vertex 6 Z-coordinate {m}
    10.3630,                 !- Vertex 7 X-coordinate {m}
    22.8600,                 !- Vertex 7 Y-coordinate {m}
    19.2000,                 !- Vertex 7 Z-coordinate {m}
    4.5720,                  !- Vertex 8 X-coordinate {m}
    22.8600,                 !- Vertex 8 Y-coordinate {m}
    19.2000;                 !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_2,!- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Corridor_Flr_6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    47.5490,                 !- Vertex 1 X-coordinate {m}
    9.4490,                  !- Vertex 1 Y-coordinate {m}
    19.2000,                 !- Vertex 1 Z-coordinate {m}
    64.9220,                 !- Vertex 2 X-coordinate {m}
    9.4490,                  !- Vertex 2 Y-coordinate {m}
    19.2000,                 !- Vertex 2 Z-coordinate {m}
    64.9220,                 !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    19.2000,                 !- Vertex 3 Z-coordinate {m}
    81.9910,                 !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    19.2000,                 !- Vertex 4 Z-coordinate {m}
    81.9910,                 !- Vertex 5 X-coordinate {m}
    12.4970,                 !- Vertex 5 Y-coordinate {m}
    19.2000,                 !- Vertex 5 Z-coordinate {m}
    47.5490,                 !- Vertex 6 X-coordinate {m}
    12.4970,                 !- Vertex 6 Y-coordinate {m}
    19.2000;                 !- Vertex 6 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Retail_1_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Windows,                 !- Construction Name
    Retail_1_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.3310,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    2.2820,                  !- Vertex 1 Z-coordinate {m}
    0.3310,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.1520,                  !- Vertex 2 Z-coordinate {m}
    11.2510,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.1520,                  !- Vertex 3 Z-coordinate {m}
    11.2510,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    2.2820;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Windows,                 !- Construction Name
    Cafe_Flr_1_Wall_South,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    54.8810,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    2.2820,                  !- Vertex 1 Z-coordinate {m}
    54.8810,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.1520,                  !- Vertex 2 Z-coordinate {m}
    85.6310,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.1520,                  !- Vertex 3 Z-coordinate {m}
    85.6310,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    2.2820;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Windows,                 !- Construction Name
    Lobby_Flr_1_Wall_1_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.7930,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    2.2820,                  !- Vertex 1 Z-coordinate {m}
    12.7930,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.1520,                  !- Vertex 2 Z-coordinate {m}
    52.7390,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.1520,                  !- Vertex 3 Z-coordinate {m}
    52.7390,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    2.2820;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Windows,                 !- Construction Name
    Room_1_Flr_3_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.4000,                  !- Vertex 1 X-coordinate {m}
    5.7910,                  !- Vertex 1 Y-coordinate {m}
    9.3330,                  !- Vertex 1 Z-coordinate {m}
    0.4000,                  !- Vertex 2 X-coordinate {m}
    5.7910,                  !- Vertex 2 Y-coordinate {m}
    8.11376141514855,        !- Vertex 2 Z-coordinate {m}
    4.1720,                  !- Vertex 3 X-coordinate {m}
    5.7910,                  !- Vertex 3 Y-coordinate {m}
    8.11376141514855,        !- Vertex 3 Z-coordinate {m}
    4.1720,                  !- Vertex 4 X-coordinate {m}
    5.7910,                  !- Vertex 4 Y-coordinate {m}
    9.3330;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Windows,                 !- Construction Name
    Room_1_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    13.5790,                 !- Vertex 1 Y-coordinate {m}
    9.3330,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    13.5790,                 !- Vertex 2 Y-coordinate {m}
    8.11376141514855,        !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    6.5380,                  !- Vertex 3 Y-coordinate {m}
    8.11376141514855,        !- Vertex 3 Z-coordinate {m}
