!-Generator IDFEditor 1.55
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! GPARM parameters as input:
!    Case = ASHRAE901_Hospital_STD2022_PortAngeles
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = Hospital
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 5C
!    AnalysisCity = USA_WA_PortAngeles
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    sidelighting_control = yes_AY
!    exterior_lights_watts = 7940.01
!    cc_sa_humidity = 0.0085
!    condenser_pump_head = 148556.624928012
!    chilledwater_pump_head = 73247.3533995408
!    chilledwater_pump_secondary_head = 105797.753908063
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    Economizer_NoHumidification = DifferentialDryBulb
!    economizer_lockout = LockoutWithHeating
!    eco_max_temp_limit = na
!    heating_damper_act = ReverseWithLimits
!    Transfer_Air = kitchen_only
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 501
!    orientation = -90
!    minSysAirFlowRatio = 0.5
!    VAVReheat_flag = yes
!    VAVReheat_minAirFrac = 0.5
!    PumpCurve_flag = pump_ride_on_curve
!    STD189_overhang = no
!    swh_et = 0.802764686468598
!    swh_ua = 15.60100707829
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    transformer_size = 500000
!    transformer_eff = 0.991
!    freezer_power = 555
!    refrigerator_power = 470
!    swh_et_booster = 1
!    swh_ua_booster = 1.05315929589012
!    swh_et_laundry = 0.803988738426063
!    swh_ua_laundry = 11.2541398681688
!    pipe_heat_loss = 17147.66
!    evap_fan_power_case1 = 19.7142857142857
!    evap_fan_power_case2 = 19.1428571428571
!    walkin_lighting_sch = walkin_occ_lght_SCH_2
!    AddendumAF_TowerFan = Yes
!    kitchen_exh_fan_power = 1219
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    Wfile_TMY3 = USA_WA_Port.Angeles-William.R.Fairchild.Intl.AP.727885_TMY3.epw
!    addendum_DI = yes
!    addendum_DV = yes
!    receptacle_ctrl_occ_reduction_frac = 0.974001829
!    receptacle_ctrl_unocc_reduction_frac = 0.873170566
!    OR_VAV_zone_mdp = 0.2
!    HOTW_ST_Reset = No
!    CHW_ST_Reset = No
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 5C
!    CHW_deltaT = 8.33
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    nonresLSG = 1.1
!    resLSG = 1.1
!    nonres_eastLSG = 1.1
!    res_eastLSG = 1.1
!    cop_walkin_freezer = 2.3
!    cop_walkin_cooler = 6.93
!    wwr = 0.1632
!    ZoneSysMapID = DEFAULT
!    HasMZ = yes
!    Filename_left = ASHRAE901_Hospital_STD2022_PortAngeles
!    Zone_left = Zone 5C
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.3
!    sidelighting_control_left = yes_AY
!    Exterior_Lighting_W_left =
!    condenser_pump_in_left = 49.7
!    chilled_water_pump_in_left = 59.9
!    transformer_size_left = 500000
!    transformer_eff_left = 0.991
!    webposting = yes
!    hourly_output = no
! specify PatientRoom_SWH_flow for 1891 codes
! specify overhang_pf for 1891 codes
Version,
    25.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Hospital,                !- Name
    -90,                     !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30;                      !- Shading Calculation Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_WA_Port.Angeles-William.R.Fairchild.Intl.AP.727885_TMY3.ddy
!
Site:Location,
    William R Fairchild_WA_USA Design_Conditions,  !- Name
    48.12,                   !- Latitude {deg}
    -123.50,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    91.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    7.58,                    !- January Ground Temperature {C}
    5.31,                    !- February Ground Temperature {C}
    4.23,                    !- March Ground Temperature {C}
    4.19,                    !- April Ground Temperature {C}
    5.92,                    !- May Ground Temperature {C}
    8.42,                    !- June Ground Temperature {C}
    11.12,                   !- July Ground Temperature {C}
    13.43,                   !- August Ground Temperature {C}
    14.62,                   !- September Ground Temperature {C}
    14.4,                    !- October Ground Temperature {C}
    12.81,                   !- November Ground Temperature {C}
    10.36;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    PV_SCH,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ltg_sch14_dining,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.325,                   !- Field 10
    Until: 16:00,            !- Field 11
    0.585,                   !- Field 12
    Until: 24:00,            !- Field 13
    0.325,                   !- Field 14
    For: Saturday,           !- Field 15
    Until: 8:00,             !- Field 16
    0.325,                   !- Field 17
    Until: 18:00,            !- Field 18
    0.52,                    !- Field 19
    Until: 24:00,            !- Field 20
    0.325,                   !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 8:00,             !- Field 23
    0.325,                   !- Field 24
    Until: 16:00,            !- Field 25
    0.455,                   !- Field 26
    Until: 24:00,            !- Field 27
    0.325;                   !- Field 28

Schedule:Compact,
    ltg_sch7_ic,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.45,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.81,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.45,                    !- Field 14
    For: Saturday,           !- Field 15
    Until: 8:00,             !- Field 16
    0.45,                    !- Field 17
    Until: 18:00,            !- Field 18
    0.72,                    !- Field 19
    Until: 24:00,            !- Field 20
    0.45,                    !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 8:00,             !- Field 23
    0.45,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.63,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.45;                    !- Field 28

Schedule:Compact,
    ltg_sch3_record,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.07563,                 !- Field 10
    Until: 8:00,             !- Field 11
    0.37813,                 !- Field 12
    Until: 16:00,            !- Field 13
    0.68063,                 !- Field 14
    Until: 23:00,            !- Field 15
    0.22688,                 !- Field 16
    Until: 24:00,            !- Field 17
    0.07563,                 !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.07563,                 !- Field 21
    Until: 8:00,             !- Field 22
    0.15125,                 !- Field 23
    Until: 18:00,            !- Field 24
    0.3025,                  !- Field 25
    Until: 24:00,            !- Field 26
    0.07563,                 !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 8:00,             !- Field 29
    0.03781,                 !- Field 30
    Until: 16:00,            !- Field 31
    0.07563,                 !- Field 32
    Until: 24:00,            !- Field 33
    0.03781;                 !- Field 34

Schedule:Compact,
    ltg_sch0_basement,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.073233323,             !- Field 10
    Until: 8:00,             !- Field 11
    0.366166615,             !- Field 12
    Until: 16:00,            !- Field 13
    0.659099907,             !- Field 14
    Until: 23:00,            !- Field 15
    0.219699969,             !- Field 16
    Until: 24:00,            !- Field 17
    0.073233323,             !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.073233323,             !- Field 21
    Until: 8:00,             !- Field 22
    0.146466646,             !- Field 23
    Until: 18:00,            !- Field 24
    0.292933292,             !- Field 25
    Until: 24:00,            !- Field 26
    0.073233323,             !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 8:00,             !- Field 29
    0.0366166615,            !- Field 30
    Until: 16:00,            !- Field 31
    0.073233323,             !- Field 32
    Until: 24:00,            !- Field 33
    0.0366166615;            !- Field 34

Schedule:Compact,
    ltg_sch10_patient_room,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.45,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.81,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.45,                    !- Field 14
    For: Saturday,           !- Field 15
    Until: 8:00,             !- Field 16
    0.45,                    !- Field 17
    Until: 18:00,            !- Field 18
    0.72,                    !- Field 19
    Until: 24:00,            !- Field 20
    0.45,                    !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 8:00,             !- Field 23
    0.45,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.63,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.45;                    !- Field 28

Schedule:Compact,
    ltg_sch4_corridor,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.3608307885,            !- Field 10
    Until: 16:00,            !- Field 11
    0.6494985055,            !- Field 12
    Until: 24:00,            !- Field 13
    0.3608307885,            !- Field 14
    For: Saturday,           !- Field 15
    Until: 8:00,             !- Field 16
    0.3608307885,            !- Field 17
    Until: 18:00,            !- Field 18
    0.577335434,             !- Field 19
    Until: 24:00,            !- Field 20
    0.3608307885,            !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 8:00,             !- Field 23
    0.3608307885,            !- Field 24
    Until: 16:00,            !- Field 25
    0.505164647,             !- Field 26
    Until: 24:00,            !- Field 27
    0.3608307885;            !- Field 28

Schedule:Compact,
    ltg_sch11_physical_therapy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.09,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.45,                    !- Field 12
    Until: 16:00,            !- Field 13
    0.81,                    !- Field 14
    Until: 23:00,            !- Field 15
    0.27,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.09,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.09,                    !- Field 21
    Until: 8:00,             !- Field 22
    0.18,                    !- Field 23
    Until: 18:00,            !- Field 24
    0.36,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.09,                    !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 8:00,             !- Field 29
    0.045,                   !- Field 30
    Until: 16:00,            !- Field 31
    0.09,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.045;                   !- Field 34

Schedule:Compact,
    ltg_sch13_radiology,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.09,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.45,                    !- Field 12
    Until: 16:00,            !- Field 13
    0.81,                    !- Field 14
    Until: 23:00,            !- Field 15
    0.27,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.09,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.09,                    !- Field 21
    Until: 8:00,             !- Field 22
    0.18,                    !- Field 23
    Until: 18:00,            !- Field 24
    0.36,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.09,                    !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 8:00,             !- Field 29
    0.045,                   !- Field 30
    Until: 16:00,            !- Field 31
    0.09,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.045;                   !- Field 34

Schedule:Compact,
    ltg_sch15_kitchen,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.35,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.63,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.35,                    !- Field 14
    For: Saturday,           !- Field 15
    Until: 8:00,             !- Field 16
    0.35,                    !- Field 17
    Until: 18:00,            !- Field 18
    0.56,                    !- Field 19
    Until: 24:00,            !- Field 20
    0.35,                    !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 8:00,             !- Field 23
    0.35,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.49,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.35;                    !- Field 28

Schedule:Compact,
    ltg_sch_office1_flr_5,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.06531,                 !- Field 10
    Until: 8:00,             !- Field 11
    0.32656,                 !- Field 12
    Until: 16:00,            !- Field 13
    0.58781,                 !- Field 14
    Until: 23:00,            !- Field 15
    0.19594,                 !- Field 16
    Until: 24:00,            !- Field 17
    0.06531,                 !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.06531,                 !- Field 21
    Until: 8:00,             !- Field 22
    0.13062,                 !- Field 23
    Until: 18:00,            !- Field 24
    0.26125,                 !- Field 25
    Until: 24:00,            !- Field 26
    0.06531,                 !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 8:00,             !- Field 29
    0.03266,                 !- Field 30
    Until: 16:00,            !- Field 31
    0.06531,                 !- Field 32
    Until: 24:00,            !- Field 33
    0.03266;                 !- Field 34

Schedule:Compact,
    ltg_sch6_or,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.09,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.45,                    !- Field 12
    Until: 16:00,            !- Field 13
    0.81,                    !- Field 14
    Until: 23:00,            !- Field 15
    0.27,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.09,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.09,                    !- Field 21
    Until: 8:00,             !- Field 22
    0.18,                    !- Field 23
    Until: 18:00,            !- Field 24
    0.36,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.09,                    !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 8:00,             !- Field 29
    0.045,                   !- Field 30
    Until: 16:00,            !- Field 31
    0.09,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.045;                   !- Field 34

Schedule:Compact,
    ltg_sch1_office,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.0625,                  !- Field 10
    Until: 8:00,             !- Field 11
    0.3125,                  !- Field 12
    Until: 16:00,            !- Field 13
    0.5625,                  !- Field 14
    Until: 23:00,            !- Field 15
    0.1875,                  !- Field 16
    Until: 24:00,            !- Field 17
    0.0625,                  !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.0625,                  !- Field 21
    Until: 8:00,             !- Field 22
    0.125,                   !- Field 23
    Until: 18:00,            !- Field 24
    0.25,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.0625,                  !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 8:00,             !- Field 29
    0.03125,                 !- Field 30
    Until: 16:00,            !- Field 31
    0.0625,                  !- Field 32
    Until: 24:00,            !- Field 33
    0.03125;                 !- Field 34

Schedule:Compact,
    ltg_sch9_nursestn_lobby2,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.408,                   !- Field 10
    Until: 16:00,            !- Field 11
    0.7344,                  !- Field 12
    Until: 24:00,            !- Field 13
    0.408,                   !- Field 14
    For: Saturday,           !- Field 15
    Until: 8:00,             !- Field 16
    0.408,                   !- Field 17
    Until: 18:00,            !- Field 18
    0.6528,                  !- Field 19
    Until: 24:00,            !- Field 20
    0.408,                   !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 8:00,             !- Field 23
    0.408,                   !- Field 24
    Until: 16:00,            !- Field 25
    0.5712,                  !- Field 26
    Until: 24:00,            !- Field 27
    0.408;                   !- Field 28

Schedule:Compact,
    ltg_sch12_lab,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.09,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.45,                    !- Field 12
    Until: 16:00,            !- Field 13
    0.81,                    !- Field 14
    Until: 23:00,            !- Field 15
    0.27,                    !- Field 16
    Until: 24:00,            !- Field 17
    0.09,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.09,                    !- Field 21
    Until: 8:00,             !- Field 22
    0.18,                    !- Field 23
    Until: 18:00,            !- Field 24
    0.36,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.09,                    !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 8:00,             !- Field 29
    0.045,                   !- Field 30
    Until: 16:00,            !- Field 31
    0.09,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.045;                   !- Field 34

Schedule:Compact,
    ltg_sch8_nursstn,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.45,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.81,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.45,                    !- Field 14
    For: Saturday,           !- Field 15
    Until: 8:00,             !- Field 16
    0.45,                    !- Field 17
    Until: 18:00,            !- Field 18
    0.72,                    !- Field 19
    Until: 24:00,            !- Field 20
    0.45,                    !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 8:00,             !- Field 23
    0.45,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.63,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.45;                    !- Field 28

Schedule:Compact,
    ltg_sch2_er,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.45,                    !- Field 10
    Until: 16:00,            !- Field 11
    0.81,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.45,                    !- Field 14
    For: Saturday,           !- Field 15
    Until: 8:00,             !- Field 16
    0.45,                    !- Field 17
    Until: 18:00,            !- Field 18
    0.72,                    !- Field 19
    Until: 24:00,            !- Field 20
    0.45,                    !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 8:00,             !- Field 23
    0.45,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.63,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.45;                    !- Field 28

Schedule:Compact,
    ltg_sch5_nursestn_lobby1,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.0846,                  !- Field 10
    Until: 8:00,             !- Field 11
    0.423,                   !- Field 12
    Until: 16:00,            !- Field 13
    0.7614,                  !- Field 14
    Until: 23:00,            !- Field 15
    0.2538,                  !- Field 16
    Until: 24:00,            !- Field 17
    0.0846,                  !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.0846,                  !- Field 21
    Until: 8:00,             !- Field 22
    0.1692,                  !- Field 23
    Until: 18:00,            !- Field 24
    0.3384,                  !- Field 25
    Until: 24:00,            !- Field 26
    0.0846,                  !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 8:00,             !- Field 29
    0.0423,                  !- Field 30
    Until: 16:00,            !- Field 31
    0.0846,                  !- Field 32
    Until: 24:00,            !- Field 33
    0.0423;                  !- Field 34

Schedule:Compact,
    walkin_occ_lght_SCH_2,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    0.1,                     !- Field 4
    Until: 8:00,             !- Field 5
    0.26,                    !- Field 6
    Until: 16:00,            !- Field 7
    0.468,                   !- Field 8
    Until: 23:00,            !- Field 9
    0.156,                   !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: Saturday,           !- Field 19
    Until: 7:00,             !- Field 20
    0.1,                     !- Field 21
    Until: 8:00,             !- Field 22
    0.104,                   !- Field 23
    Until: 18:00,            !- Field 24
    0.208,                   !- Field 25
    Until: 24:00,            !- Field 26
    0.1,                     !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 8:00,             !- Field 29
    0.05,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.052,                   !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                    !- Field 34

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.8,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: SummerDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    1.0,                     !- Field 21
    For: WinterDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    0.0,                     !- Field 24
    For: Saturday,           !- Field 25
    Until: 07:00,            !- Field 26
    0.0,                     !- Field 27
    Until: 08:00,            !- Field 28
    0.1,                     !- Field 29
    Until: 09:00,            !- Field 30
    0.3,                     !- Field 31
    Until: 17:00,            !- Field 32
    0.4,                     !- Field 33
    Until: 19:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 08:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 16:00,            !- Field 41
    0.05,                    !- Field 42
    Until: 24:00,            !- Field 43
    0.0;                     !- Field 44

Schedule:Compact,
    BLDG_OCC_EXTD_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.4,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.6,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.8,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.6,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.4,                     !- Field 16
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,            !- Field 18
    1.0,                     !- Field 19
    For: WinterDesignDay,    !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: Saturday,           !- Field 23
    Until: 07:00,            !- Field 24
    0.4,                     !- Field 25
    Until: 08:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 17:00,            !- Field 28
    0.6,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 24:00,            !- Field 32
    0.4,                     !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 08:00,            !- Field 35
    0.4,                     !- Field 36
    Until: 16:00,            !- Field 37
    0.6,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.4;                     !- Field 40

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.3492682264,            !- Field 4
    Until: 08:00,            !- Field 5
    0.6818012803,            !- Field 6
    Until: 16:00,            !- Field 7
    0.8766016461,            !- Field 8
    Until: 22:00,            !- Field 9
    0.5844010974,            !- Field 10
    Until: 23:00,            !- Field 11
    0.5239023396,            !- Field 12
    Until: 24:00,            !- Field 13
    0.3492682264,            !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: WinterDesignDay,    !- Field 18
    Until: 24:00,            !- Field 19
    0.0,                     !- Field 20
    For: Saturday,           !- Field 21
    Until: 07:00,            !- Field 22
    0.3492682264,            !- Field 23
    Until: 08:00,            !- Field 24
    0.4870009145,            !- Field 25
    Until: 18:00,            !- Field 26
    0.63310118885,           !- Field 27
    Until: 24:00,            !- Field 28
    0.3492682264,            !- Field 29
    For: Sunday Holidays AllOtherDays,  !- Field 30
    Until: 08:00,            !- Field 31
    0.2619511698,            !- Field 32
    Until: 16:00,            !- Field 33
    0.3492682264,            !- Field 34
    Until: 24:00,            !- Field 35
    0.2619511698;            !- Field 36

Schedule:Compact,
    BLDG_EQUIP_EXTD_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.70,                    !- Field 6
    Until: 16:00,            !- Field 7
    0.90,                    !- Field 8
    Until: 23:00,            !- Field 9
    0.60,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.40,                    !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.40,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.50,                    !- Field 23
    Until: 18:00,            !- Field 24
    0.65,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.40,                    !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 08:00,            !- Field 29
    0.40,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.60,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.40;                    !- Field 34

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1.00,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.20,                    !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 08:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 09:00,            !- Field 13
    0.75,                    !- Field 14
    Until: 10:00,            !- Field 15
    1.00,                    !- Field 16
    Until: 11:00,            !- Field 17
    1.00,                    !- Field 18
    Until: 12:00,            !- Field 19
    1.00,                    !- Field 20
    Until: 13:00,            !- Field 21
    0.75,                    !- Field 22
    Until: 14:00,            !- Field 23
    1.00,                    !- Field 24
    Until: 15:00,            !- Field 25
    1.00,                    !- Field 26
    Until: 16:00,            !- Field 27
    1.00,                    !- Field 28
    Until: 17:00,            !- Field 29
    1.00,                    !- Field 30
    Until: 18:00,            !- Field 31
    1.00,                    !- Field 32
    Until: 19:00,            !- Field 33
    0.52,                    !- Field 34
    Until: 20:00,            !- Field 35
    0.52,                    !- Field 36
    Until: 21:00,            !- Field 37
    0.52,                    !- Field 38
    Until: 22:00,            !- Field 39
    0.28,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.2,                     !- Field 42
    For: Saturday,           !- Field 43
    Until: 07:00,            !- Field 44
    0.2,                     !- Field 45
    Until: 08:00,            !- Field 46
    0.4,                     !- Field 47
    Until: 09:00,            !- Field 48
    0.46,                    !- Field 49
    Until: 10:00,            !- Field 50
    0.70,                    !- Field 51
    Until: 11:00,            !- Field 52
    0.70,                    !- Field 53
    Until: 12:00,            !- Field 54
    0.70,                    !- Field 55
    Until: 13:00,            !- Field 56
    0.51,                    !- Field 57
    Until: 14:00,            !- Field 58
    0.51,                    !- Field 59
    Until: 15:00,            !- Field 60
    0.51,                    !- Field 61
    Until: 16:00,            !- Field 62
    0.51,                    !- Field 63
    Until: 17:00,            !- Field 64
    0.51,                    !- Field 65
    Until: 18:00,            !- Field 66
    0.25,                    !- Field 67
    Until: 24:00,            !- Field 68
    0.2,                     !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 08:00,            !- Field 71
    0.2,                     !- Field 72
    Until: 16:00,            !- Field 73
    0.4,                     !- Field 74
    Until: 24:00,            !- Field 75
    0.2;                     !- Field 76

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1.00,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.20,                    !- Field 7
    For: Weekdays,           !- Field 8
    Until: 07:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 08:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 09:00,            !- Field 13
    1.00,                    !- Field 14
    Until: 10:00,            !- Field 15
    1.00,                    !- Field 16
    Until: 11:00,            !- Field 17
    1.00,                    !- Field 18
    Until: 12:00,            !- Field 19
    1.00,                    !- Field 20
    Until: 13:00,            !- Field 21
    1.00,                    !- Field 22
    Until: 14:00,            !- Field 23
    1.00,                    !- Field 24
    Until: 15:00,            !- Field 25
    1.00,                    !- Field 26
    Until: 16:00,            !- Field 27
    1.00,                    !- Field 28
    Until: 17:00,            !- Field 29
    1.00,                    !- Field 30
    Until: 18:00,            !- Field 31
    1.00,                    !- Field 32
    Until: 19:00,            !- Field 33
    0.52,                    !- Field 34
    Until: 20:00,            !- Field 35
    0.52,                    !- Field 36
    Until: 21:00,            !- Field 37
    0.52,                    !- Field 38
    Until: 22:00,            !- Field 39
    0.28,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.2,                     !- Field 42
    For: Saturday,           !- Field 43
    Until: 07:00,            !- Field 44
    0.2,                     !- Field 45
    Until: 08:00,            !- Field 46
    0.4,                     !- Field 47
    Until: 09:00,            !- Field 48
    0.46,                    !- Field 49
    Until: 10:00,            !- Field 50
    0.70,                    !- Field 51
    Until: 11:00,            !- Field 52
    0.70,                    !- Field 53
    Until: 12:00,            !- Field 54
    0.70,                    !- Field 55
    Until: 13:00,            !- Field 56
    0.51,                    !- Field 57
    Until: 14:00,            !- Field 58
    0.51,                    !- Field 59
    Until: 15:00,            !- Field 60
    0.51,                    !- Field 61
    Until: 16:00,            !- Field 62
    0.51,                    !- Field 63
    Until: 17:00,            !- Field 64
    0.51,                    !- Field 65
    Until: 18:00,            !- Field 66
    0.25,                    !- Field 67
    Until: 24:00,            !- Field 68
    0.2,                     !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 08:00,            !- Field 71
    0.2,                     !- Field 72
    Until: 16:00,            !- Field 73
    0.4,                     !- Field 74
    Until: 24:00,            !- Field 75
    0.2;                     !- Field 76

Schedule:Compact,
    Dishwashing Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Dishwashing Booster Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    82.22;                   !- Field 4

Schedule:Compact,
    Laundry Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    82.22;                   !- Field 4

Schedule:Compact,
    LAUNDRY_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 08:00,            !- Field 3
    0.00,                    !- Field 4
    UNTIL: 15:00,            !- Field 5
    1.00,                    !- Field 6
    UNTIL: 24:00,            !- Field 7
    0.00;                    !- Field 8

Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.17,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.58,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.66,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.78,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.82,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.71,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.82,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.78,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.74,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.63,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.41,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.18,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 24:00,            !- Field 31
    0.00,                    !- Field 32
    For: Saturday WinterDesignDay,  !- Field 33
    Until: 07:00,            !- Field 34
    0.00,                    !- Field 35
    Until: 08:00,            !- Field 36
    0.01,                    !- Field 37
    Until: 09:00,            !- Field 38
    0.2,                     !- Field 39
    Until: 10:00,            !- Field 40
    0.28,                    !- Field 41
    Until: 12:00,            !- Field 42
    0.3,                     !- Field 43
    Until: 14:00,            !- Field 44
    0.24,                    !- Field 45
    Until: 17:00,            !- Field 46
    0.23,                    !- Field 47
    Until: 19:00,            !- Field 48
    0.10,                    !- Field 49
    Until: 24:00,            !- Field 50
    0.00,                    !- Field 51
    For: Sunday Holidays AllOtherDays,  !- Field 52
    Until: 08:00,            !- Field 53
    0.00,                    !- Field 54
    Until: 16:00,            !- Field 55
    0.01,                    !- Field 56
    Until: 24:00,            !- Field 57
    0.00;                    !- Field 58

Schedule:Compact,
    BLDG_SWH_EXTD_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.58,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.66,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.78,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.82,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.71,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.82,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.78,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.74,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.63,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.41,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.35,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.30,                    !- Field 30
    For: Saturday WinterDesignDay,  !- Field 31
    Until: 08:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 09:00,            !- Field 34
    0.4,                     !- Field 35
    Until: 10:00,            !- Field 36
    0.5,                     !- Field 37
    Until: 17:00,            !- Field 38
    0.6,                     !- Field 39
    Until: 18:00,            !- Field 40
    0.5,                     !- Field 41
    Until: 24:00,            !- Field 42
    0.3,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 08:00,            !- Field 45
    0.3,                     !- Field 46
    Until: 09:00,            !- Field 47
    0.4,                     !- Field 48
    Until: 10:00,            !- Field 49
    0.5,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.6,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.5,                     !- Field 54
    Until: 24:00,            !- Field 55
    0.3;                     !- Field 56

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.25,                    !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    0.25,                    !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    0.25;                    !- Field 10

Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: ALLDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.;                     !- Field 4

Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    23.0;                    !- Field 4

Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    50,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    50;                      !- Field 10

Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    BLDG_OA_FRAC_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 18:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.00,                    !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 06:00,            !- Field 10
    0.00,                    !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    0.00,                    !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 06:00,            !- Field 17
    0.00,                    !- Field 18
    Until: 18:00,            !- Field 19
    0.25,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.00,                    !- Field 22
    For: Saturday,           !- Field 23
    Until: 06:00,            !- Field 24
    0.00,                    !- Field 25
    Until: 18:00,            !- Field 26
    0.25,                    !- Field 27
    Until: 24:00,            !- Field 28
    0.00,                    !- Field 29
    For: Sunday Holidays AllOtherDays,  !- Field 30
    Until: 24:00,            !- Field 31
    0.00;                    !- Field 32

Schedule:Compact,
    OR_MinSA_Sched,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.2,                     !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    1.0,                     !- Field 11
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,            !- Field 13
    0.2,                     !- Field 14
    For: Saturday,           !- Field 15
    Until: 09:00,            !- Field 16
    0.2,                     !- Field 17
    Until: 17:00,            !- Field 18
    1.0,                     !- Field 19
    Until: 24:00,            !- Field 20
    0.2,                     !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    0.2;                     !- Field 24

Schedule:Compact,
    VAV_ER_OAminOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.3300;                  !- Field 4

Schedule:Compact,
    VAV_OR_OAminOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.3300;                  !- Field 4

Schedule:Compact,
    VAV_ICU_OAminOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.3300;                  !- Field 4

Schedule:Compact,
    VAV_PATRMS_OAminOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.3300;                  !- Field 4

Schedule:Compact,
    VAV_LABS_OAminOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0000;                  !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82;                      !- Field 4

Schedule:Compact,
    ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    ER_Exam1_Mult4_Flr_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    ER_Trauma1_Flr_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    ER_Trauma1_Flr_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    ER_Trauma1_Flr_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    ER_Trauma1_Flr_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    ER_Exam3_Mult4_Flr_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    ER_Trauma2_Flr_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    ER_Trauma2_Flr_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    ER_Trauma2_Flr_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    ER_Trauma2_Flr_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    ER_Triage_Mult4_Flr_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    ER_Triage_Mult4_Flr_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    OR1_Flr_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    OR1_Flr_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    OR1_Flr_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    OR1_Flr_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    OR2_Mult5_Flr_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    OR2_Mult5_Flr_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    OR2_Mult5_Flr_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    OR2_Mult5_Flr_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    OR3_Flr_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    OR3_Flr_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    OR3_Flr_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    OR3_Flr_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    OR4_Flr_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    OR4_Flr_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    OR4_Flr_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    OR4_Flr_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom2_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom2_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom2_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom2_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom4_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom4_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom4_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom4_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PhysTherapy_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PhysTherapy_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PhysTherapy_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PhysTherapy_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom6_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom6_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom6_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom6_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom8_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom8_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom8_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom8_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Lab_Flr_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Lab_Flr_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Lab_Flr_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Lab_Flr_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom2_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom2_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom2_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom2_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom4_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom4_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom4_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom4_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Radiology_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Radiology_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Radiology_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Radiology_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom6_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom6_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom6_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom6_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    PatRoom8_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    PatRoom8_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PatRoom8_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    PatRoom8_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Lab_Flr_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Lab_Flr_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Lab_Flr_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Lab_Flr_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Kitchen_Flr_5 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Kitchen_Flr_5 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Kitchen_Flr_5 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    Kitchen_Flr_5 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,            !- Field 4
    0,                       !- Field 5
    Until: 11:20,            !- Field 6
    1,                       !- Field 7
    Until: 23:00,            !- Field 8
    0,                       !- Field 9
    Until: 23:20,            !- Field 10
    1,                       !- Field 11
    Until: 24:00,            !- Field 12
    0;                       !- Field 13

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,            !- Field 4
    0,                       !- Field 5
    Until: 11:30,            !- Field 6
    1,                       !- Field 7
    Until: 23:00,            !- Field 8
    0,                       !- Field 9
    Until: 23:30,            !- Field 10
    1,                       !- Field 11
    Until: 24:00,            !- Field 12
    0;                       !- Field 13

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 5:00,             !- Field 5
    725.0,                   !- Field 6
    Until: 6:00,             !- Field 7
    417.0,                   !- Field 8
    Until: 7:00,             !- Field 9
    290.0,                   !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 4:00,             !- Field 14
    0.0,                     !- Field 15
    Until: 5:00,             !- Field 16
    125.0,                   !- Field 17
    Until: 6:00,             !- Field 18
    117.0,                   !- Field 19
    Until: 7:00,             !- Field 20
    90.0,                    !- Field 21
    Until: 19:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 20:00,            !- Field 24
    125.0,                   !- Field 25
    Until: 21:00,            !- Field 26
    117.0,                   !- Field 27
    Until: 22:00,            !- Field 28
    90.0,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0;                     !- Field 31

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,             !- Field 4
    0.2,                     !- Field 5
    Until: 21:00,            !- Field 6
    0.4,                     !- Field 7
    Until: 24:00,            !- Field 8
    0.2;                     !- Field 9

Schedule:Compact,
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 7:00,             !- Field 5
    50.0,                    !- Field 6
    Until: 9:00,             !- Field 7
    70.0,                    !- Field 8
    Until: 10:00,            !- Field 9
    80.0,                    !- Field 10
    Until: 11:00,            !- Field 11
    70.0,                    !- Field 12
    Until: 13:00,            !- Field 13
    50.0,                    !- Field 14
    Until: 14:00,            !- Field 15
    80.0,                    !- Field 16
    Until: 15:00,            !- Field 17
    90.0,                    !- Field 18
    Until: 16:00,            !- Field 19
    80.0,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    Tower-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.1;                    !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    VAV_SAT_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40;                      !- Field 4

Schedule:Compact,
    MinRelHumSetSch_addDI,   !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    MinRelHumSetSch_addDI_ICU,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    35;                      !- Field 4

Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    DaylightAvailSch,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    1;                       !- Field 7

Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    0.445694444444444;       !- Field 6


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    VAV_1 Max OA Fraction,   !- Name
    ,                        !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    VAV_2 Max OA Fraction,   !- Name
    ,                        !- Schedule Type Limits Name
    1.0;                     !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

!
Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    F08 Metal roof surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    150mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912;                     !- Specific Heat {J/kg-K}

Material,
    SE_HOS_1991_2000_CementRender,  !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.93,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_SolidBrick,  !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_MineralWool_Wall,  !- Name
    MediumRough,             !- Roughness
    0.155,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_LightweightConcrete,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_GypsumBoard,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_RoofMembrane,  !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_MineralWool_Roof,  !- Name
    MediumRough,             !- Roughness
    0.255,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_DenseConcrete,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.7,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_GypsumPlaster,  !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_VinylFlooring,  !- Name
    MediumRough,             !- Roughness
    0.003,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_CementScreed,  !- Name
    MediumRough,             !- Roughness
    0.06,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    SE_HOS_1991_2000_MineralWool_Flr,  !- Name
    MediumRough,             !- Roughness
    0.187,                   !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.568097400844748,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,     !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.40247759825593,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.21300029018893,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.2180361605856,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.58853421972305,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.35857626177426,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.36461789367164,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.76062821708886,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    0.683011816871064,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.685160721638217,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    4.13066404430099,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,    !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,   !- Name
    MediumRough,             !- Roughness
    0.123456790123457,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer South,  !- Name
    1.40820848,              !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.29;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer North,  !- Name
    1.40820848,              !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.29;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer East,  !- Name
    2.06688664,              !- U-Factor {W/m2-K}
    0.378,                   !- Solar Heat Gain Coefficient
    0.4158;                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer West,  !- Name
    1.40820848,              !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.29;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer South,  !- Name
    1.40820848,              !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.29;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer North,  !- Name
    1.40820848,              !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.29;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer East,  !- Name
    2.06688664,              !- U-Factor {W/m2-K}
    0.378,                   !- Solar Heat Gain Coefficient
    0.4158;                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer West,  !- Name
    1.40820848,              !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.29;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
    OpaqueDoor,              !- Name
    Std Opaque Door Panel;   !- Outside Layer

Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2

Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer

Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    ext_soffit_floor,        !- Name
    G02 16mm plywood;        !- Outside Layer

Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    res_roof,                !- Name
    F13 Built-up roofing,    !- Outside Layer
    Res_Roof_Insulation,     !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    semiheated_roof,         !- Name
    F13 Built-up roofing,    !- Outside Layer
    Semiheated_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    nonres_ext_wall_grd,     !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Nonres_Exterior_Wall_Insulation_grd,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    nonres_ext_wall_mid,     !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Nonres_Exterior_Wall_Insulation_mid,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    nonres_ext_wall_top,     !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Nonres_Exterior_Wall_Insulation_top,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    res_ext_wall_grd,        !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Res_Exterior_Wall_Insulation_grd,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    res_ext_wall_mid,        !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Res_Exterior_Wall_Insulation_mid,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    res_ext_wall_top,        !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Res_Exterior_Wall_Insulation_top,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    semiheated_ext_wall_grd, !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_grd,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    semiheated_ext_wall_mid, !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_mid,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    semiheated_ext_wall_top, !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Semiheated_Exterior_Wall_Insulation_top,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    nonres_floor,            !- Name
    Nonres_Floor_Insulation, !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    res_floor,               !- Name
    Res_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    semiheated_floor,        !- Name
    Semiheated_Floor_Insulation,  !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    nonres_floor_ceiling,    !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    res_floor_ceiling,       !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Res_Floor_Insulation;    !- Layer 3

Construction,
    semiheated_floor_ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Semiheated_Floor_Insulation;  !- Layer 3

Construction,
    NonresWindow_U_0.248_SHGC_South_0.21,  !- Name
    Nonres Window Glazing Layer South;  !- Outside Layer

Construction,
    NonresWindow_U_0.248_SHGC_North_0.21,  !- Name
    Nonres Window Glazing Layer North;  !- Outside Layer

Construction,
    NonresWindow_U_0.364_SHGC_East_0.378,  !- Name
    Nonres Window Glazing Layer East;  !- Outside Layer

Construction,
    NonresWindow_U_0.248_SHGC_West_0.21,  !- Name
    Nonres Window Glazing Layer West;  !- Outside Layer

Construction,
    ResWindow_U_0.248_SHGC_South_0.21,  !- Name
    Res Window Glazing Layer South;  !- Outside Layer

Construction,
    ResWindow_U_0.248_SHGC_North_0.21,  !- Name
    Res Window Glazing Layer North;  !- Outside Layer

Construction,
    ResWindow_U_0.364_SHGC_East_0.378,  !- Name
    Res Window Glazing Layer East;  !- Outside Layer

Construction,
    ResWindow_U_0.248_SHGC_West_0.21,  !- Name
    Res Window Glazing Layer West;  !- Outside Layer

Construction,
    SE_HOS_1991_2000_ExtWall,!- Name
    SE_HOS_1991_2000_CementRender,  !- Outside Layer
    SE_HOS_1991_2000_SolidBrick,  !- Layer 2
    SE_HOS_1991_2000_MineralWool_Wall,  !- Layer 3
    SE_HOS_1991_2000_LightweightConcrete,  !- Layer 4
    SE_HOS_1991_2000_GypsumBoard;  !- Layer 5

Construction,
    SE_HOS_1991_2000_Roof,   !- Name
    SE_HOS_1991_2000_RoofMembrane,  !- Outside Layer
    SE_HOS_1991_2000_MineralWool_Roof,  !- Layer 2
    SE_HOS_1991_2000_DenseConcrete,  !- Layer 3
    SE_HOS_1991_2000_GypsumPlaster;  !- Layer 4

Construction,
    SE_HOS_1991_2000_Floor,  !- Name
    SE_HOS_1991_2000_VinylFlooring,  !- Outside Layer
    SE_HOS_1991_2000_CementScreed,  !- Layer 2
    SE_HOS_1991_2000_DenseConcrete,  !- Layer 3
    SE_HOS_1991_2000_MineralWool_Flr;  !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:CFACTORUNDERGROUNDWALL ===========

Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,  !- Name
    0.5,                     !- C-Factor {W/m2-K}
    3.0;                     !- Height {m}

Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,  !- Name
    0.5,                     !- C-Factor {W/m2-K}
    3.0;                     !- Height {m}

Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,  !- Name
    0.5,                     !- C-Factor {W/m2-K}
    3.0;                     !- Height {m}

Construction:CfactorUndergroundWall,
    Basement_Wall_West_Cfactor,  !- Name
    0.5,                     !- C-Factor {W/m2-K}
    3.0;                     !- Height {m}


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.4390,                  !- Ceiling Height {m}
    9120.2700,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    ER_Exam1_Mult4_Flr_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    ER_Trauma1_Flr_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    ER_Exam3_Mult4_Flr_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    ER_Trauma2_Flr_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    ER_Triage_Mult4_Flr_1,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    4.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Office1_Mult4_Flr_1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    59.5000,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Lobby_Records_Flr_1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    6294.9200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2428.7900,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    ER_NurseStn_Lobby_Flr_1, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    5273.9500,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    OR1_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    237.9100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    OR2_Mult5_Flr_2,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    237.9100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    OR3_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    237.9100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    OR4_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    951.7000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    IC_PatRoom1_Mult5_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    IC_PatRoom2_Flr_2,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    IC_PatRoom3_Mult6_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    6.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    ICU_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2637.6300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    ICU_NurseStn_Lobby_Flr_2,!- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2854.5100,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_2,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2428.7900,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    OR_NurseStn_Lobby_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    4322.2400,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom1_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom2_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom3_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom4_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom5_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PhysTherapy_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2081.8200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom6_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom7_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom8_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_3,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    3866.2500,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Lab_Flr_3,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    1129.4300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Corridor_SE_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Corridor_NW_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom1_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom2_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom3_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom4_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    148.7100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom5_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    89.2100,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Radiology_Flr_4,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2081.8200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom6_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom7_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    86.2600,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    PatRoom8_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    118.9600,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_4,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    3866.2200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Lab_Flr_4,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    1129.4300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Corridor_SE_Flr_4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Corridor_NW_Flr_4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2418.8800,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Dining_Flr_5,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2974.0400,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_5,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    4441.2300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Kitchen_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    3965.3700,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Office1_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    297.5000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Office2_Mult5_Flr_5,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    5.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    297.4100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Office3_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    297.4100,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Office4_Mult6_Flr_5,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    6.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    59.5000,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_5,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.2683,                  !- Ceiling Height {m}
    2141.3200,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_North_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_East_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_South_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_West_Cfactor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    -2.4390,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    -2.4390,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    -2.4390,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    -2.4390;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Basement_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    45.7200,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    45.7200,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    45.7200,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    45.7200,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    45.7200,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    45.7200,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    45.7200,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    45.7200,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    45.7200,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    9.1440,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    9.1440,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    9.1440,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    9.1440,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    9.1440,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    9.1440,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    9.1440,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    9.1440,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    9.1440,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    9.1440,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    9.1440,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    9.1440,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    45.7200,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    45.7200,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    45.7200,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    45.7200,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    45.7200,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    45.7200,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    45.7200,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    45.7200,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    45.7200,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3415,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    21.3415,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000,                  !- Vertex 4 Z-coordinate {m}
    21.3415,                 !- Vertex 5 X-coordinate {m}
    0.0000,                  !- Vertex 5 Y-coordinate {m}
    0.0000,                  !- Vertex 5 Z-coordinate {m}
    21.3415,                 !- Vertex 6 X-coordinate {m}
    4.5720,                  !- Vertex 6 Y-coordinate {m}
    0.0000,                  !- Vertex 6 Z-coordinate {m}
    6.0960,                  !- Vertex 7 X-coordinate {m}
    4.5720,                  !- Vertex 7 Y-coordinate {m}
    0.0000,                  !- Vertex 7 Z-coordinate {m}
    6.0960,                  !- Vertex 8 X-coordinate {m}
    0.0000,                  !- Vertex 8 Y-coordinate {m}
    0.0000;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3415,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    21.3415,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    21.3415,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    21.3415,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    15.2400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    15.2400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    21.3415,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    21.3415,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    21.3415,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683,                  !- Vertex 4 Z-coordinate {m}
    21.3415,                 !- Vertex 5 X-coordinate {m}
    0.0000,                  !- Vertex 5 Y-coordinate {m}
    4.2683,                  !- Vertex 5 Z-coordinate {m}
    28.9560,                 !- Vertex 6 X-coordinate {m}
    0.0000,                  !- Vertex 6 Y-coordinate {m}
    4.2683,                  !- Vertex 6 Z-coordinate {m}
    28.9560,                 !- Vertex 7 X-coordinate {m}
    53.3400,                 !- Vertex 7 Y-coordinate {m}
    4.2683,                  !- Vertex 7 Z-coordinate {m}
    0.0000,                  !- Vertex 8 X-coordinate {m}
    53.3400,                 !- Vertex 8 Y-coordinate {m}
    4.2683;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Air_Wall,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    15.2400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    15.2400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    13.7160,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    13.7160,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    39.6240,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    39.6240,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    39.6240,                 !- Vertex 4 Y-coordinate {m}
    0.0000,                  !- Vertex 4 Z-coordinate {m}
    70.1040,                 !- Vertex 5 X-coordinate {m}
    39.6240,                 !- Vertex 5 Y-coordinate {m}
    0.0000,                  !- Vertex 5 Z-coordinate {m}
    70.1040,                 !- Vertex 6 X-coordinate {m}
    13.7160,                 !- Vertex 6 Y-coordinate {m}
    0.0000,                  !- Vertex 6 Z-coordinate {m}
    64.0080,                 !- Vertex 7 X-coordinate {m}
    13.7160,                 !- Vertex 7 Y-coordinate {m}
    0.0000,                  !- Vertex 7 Z-coordinate {m}
    64.0080,                 !- Vertex 8 X-coordinate {m}
    4.5720,                  !- Vertex 8 Y-coordinate {m}
    0.0000;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    39.6240,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    39.6240,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    39.6240,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    39.6240,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    13.7160,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    13.7160,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    39.6240,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    39.6240,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0080,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080,                 !- Vertex 1 X-coordinate {m}
    13.7160,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    13.7160,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    13.7160,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    13.7160,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    64.0080,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    64.0080,                 !- Vertex 3 X-coordinate {m}
    13.7160,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    13.7160,                 !- Vertex 4 Y-coordinate {m}
    4.2683,                  !- Vertex 4 Z-coordinate {m}
    70.1040,                 !- Vertex 5 X-coordinate {m}
    39.6240,                 !- Vertex 5 Y-coordinate {m}
    4.2683,                  !- Vertex 5 Z-coordinate {m}
    64.0080,                 !- Vertex 6 X-coordinate {m}
    39.6240,                 !- Vertex 6 Y-coordinate {m}
    4.2683,                  !- Vertex 6 Z-coordinate {m}
    64.0080,                 !- Vertex 7 X-coordinate {m}
    48.7680,                 !- Vertex 7 Y-coordinate {m}
    4.2683,                  !- Vertex 7 Z-coordinate {m}
    39.6240,                 !- Vertex 8 X-coordinate {m}
    48.7680,                 !- Vertex 8 Y-coordinate {m}
    4.2683;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR1_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    41.1480,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    41.1480,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Floor,   !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    41.1480,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    41.1480,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    41.1480,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    41.1480,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    41.1480,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    41.1480,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    41.1480,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    41.1480,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    41.1480,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    41.1480,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR3_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR4_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    24.3840,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    24.3840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    24.3840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    24.3840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    24.3840,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    24.3840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    24.3840,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    24.3840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    24.3840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Floor, !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    44.1960,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    44.1960,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    44.1960,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    44.1960,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    44.1960,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    44.1960,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    44.1960,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    44.1960,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    44.1960,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    44.1960,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    44.1960,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    44.1960,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    21.3415,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    21.3415,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    21.3415,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    21.3415,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    21.3415,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    21.3415,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    21.3415,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    21.3415,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    21.3415,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    21.3415,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ICU_Flr_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    21.3415,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    21.3415,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    21.3415,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    21.3415,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    21.3415,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    21.3415,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    21.3415,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    21.3415,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    21.3415,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    21.3415,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    21.3415,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    21.3415,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    21.3415,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    21.3415,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683,                  !- Vertex 4 Z-coordinate {m}
    60.9600,                 !- Vertex 5 X-coordinate {m}
    53.3400,                 !- Vertex 5 Y-coordinate {m}
    4.2683,                  !- Vertex 5 Z-coordinate {m}
    60.9600,                 !- Vertex 6 X-coordinate {m}
    16.7640,                 !- Vertex 6 Y-coordinate {m}
    4.2683,                  !- Vertex 6 Z-coordinate {m}
    70.1040,                 !- Vertex 7 X-coordinate {m}
    16.7640,                 !- Vertex 7 Y-coordinate {m}
    4.2683,                  !- Vertex 7 Z-coordinate {m}
    70.1040,                 !- Vertex 8 X-coordinate {m}
    0.0000,                  !- Vertex 8 Y-coordinate {m}
    4.2683;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    16.7640,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    16.7640,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    16.7640,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    16.7640,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    16.7640,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    16.7640,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    16.7640,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    16.7640,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    16.7640,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    16.7640,                 !- Vertex 4 Y-coordinate {m}
    8.5366,                  !- Vertex 4 Z-coordinate {m}
    60.9600,                 !- Vertex 5 X-coordinate {m}
    53.3400,                 !- Vertex 5 Y-coordinate {m}
    8.5366,                  !- Vertex 5 Z-coordinate {m}
    48.7680,                 !- Vertex 6 X-coordinate {m}
    53.3400,                 !- Vertex 6 Y-coordinate {m}
    8.5366,                  !- Vertex 6 Z-coordinate {m}
    48.7680,                 !- Vertex 7 X-coordinate {m}
    22.8600,                 !- Vertex 7 Y-coordinate {m}
    8.5366,                  !- Vertex 7 Z-coordinate {m}
    39.6240,                 !- Vertex 8 X-coordinate {m}
    22.8600,                 !- Vertex 8 Y-coordinate {m}
    8.5366;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    SE_HOS_1991_2000_ExtWall,!- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    SE_HOS_1991_2000_Floor,  !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
