!- Windows Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    ,                         !- North Axis
    Suburbs,                  !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    lund,                     !- Name
    55.7139,                  !- Latitude
    13.2122,                  !- Longitude
    1,                        !- Time Zone
    86;                       !- Elevation

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    7.58,                     !- January Ground Temperature
    5.31,                     !- February Ground Temperature
    4.23,                     !- March Ground Temperature
    4.19,                     !- April Ground Temperature
    5.92,                     !- May Ground Temperature
    8.42,                     !- June Ground Temperature
    11.12,                    !- July Ground Temperature
    13.43,                    !- August Ground Temperature
    14.62,                    !- September Ground Temperature
    14.4,                     !- October Ground Temperature
    12.81,                    !- November Ground Temperature
    10.36;                    !- December Ground Temperature

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Fractional 1,             !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Control,                  !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    Control;                  !- Unit Type

Schedule:Day:Interval,
    interior lighting schedule weekday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.174074074074074,        !- Value Until Time 1
    06:00,                    !- Time 2
    0.435185185185185,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.87037037037037,         !- Value Until Time 3
    09:00,                    !- Time 4
    0.435185185185185,        !- Value Until Time 4
    15:00,                    !- Time 5
    0.174074074074074,        !- Value Until Time 5
    16:00,                    !- Time 6
    0.435185185185185,        !- Value Until Time 6
    20:00,                    !- Time 7
    0.87037037037037,         !- Value Until Time 7
    21:00,                    !- Time 8
    0.435185185185185,        !- Value Until Time 8
    24:00,                    !- Time 9
    0.174074074074074;        !- Value Until Time 9

Schedule:Day:Interval,
    interior lighting schedule weekend1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    12:00,                    !- Time 3
    1,                        !- Value Until Time 3
    20:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.2;                      !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    occupants schedule allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.868852459016393,        !- Value Until Time 2
    09:00,                    !- Time 3
    0.409836065573771,        !- Value Until Time 3
    16:00,                    !- Time 4
    0.245901639344262,        !- Value Until Time 4
    17:00,                    !- Time 5
    0.295081967213115,        !- Value Until Time 5
    18:00,                    !- Time 6
    0.540983606557377,        !- Value Until Time 6
    21:00,                    !- Time 7
    0.885245901639344,        !- Value Until Time 7
    24:00,                    !- Time 8
    1;                        !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    clothes dryer allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.123456790123457,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0740740740740741,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0493827160493827,       !- Value Until Time 3
    04:00,                    !- Time 4
    0.0246913580246914,       !- Value Until Time 4
    05:00,                    !- Time 5
    0.0493827160493827,       !- Value Until Time 5
    06:00,                    !- Time 6
    0.0740740740740741,       !- Value Until Time 6
    07:00,                    !- Time 7
    0.197530864197531,        !- Value Until Time 7
    08:00,                    !- Time 8
    0.395061728395062,        !- Value Until Time 8
    09:00,                    !- Time 9
    0.592592592592593,        !- Value Until Time 9
    10:00,                    !- Time 10
    0.839506172839506,        !- Value Until Time 10
    11:00,                    !- Time 11
    0.962962962962963,        !- Value Until Time 11
    12:00,                    !- Time 12
    1,                        !- Value Until Time 12
    13:00,                    !- Time 13
    0.91358024691358,         !- Value Until Time 13
    14:00,                    !- Time 14
    0.827160493827161,        !- Value Until Time 14
    15:00,                    !- Time 15
    0.703703703703704,        !- Value Until Time 15
    16:00,                    !- Time 16
    0.753086419753086,        !- Value Until Time 16
    17:00,                    !- Time 17
    0.679012345679012,        !- Value Until Time 17
    18:00,                    !- Time 18
    0.666666666666667,        !- Value Until Time 18
    20:00,                    !- Time 19
    0.62962962962963,         !- Value Until Time 19
    21:00,                    !- Time 20
    0.641975308641975,        !- Value Until Time 20
    22:00,                    !- Time 21
    0.666666666666667,        !- Value Until Time 21
    23:00,                    !- Time 22
    0.54320987654321,         !- Value Until Time 22
    24:00,                    !- Time 23
    0.296296296296296;        !- Value Until Time 23

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    clothes washer allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.103524780412324,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0805192736540299,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0460110135165885,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0805192736540299,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.126530287170618,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.253060574341237,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.56363491557821,         !- Value Until Time 7
    09:00,                    !- Time 8
    0.839700996677741,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.989236790606653,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.966231283848359,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.862706503436035,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.770684476402858,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.690165202748828,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.56363491557821,         !- Value Until Time 14
    16:00,                    !- Time 15
    0.598143175715651,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.575137668957357,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.56363491557821,         !- Value Until Time 17
    22:00,                    !- Time 18
    0.540629408819915,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.368088108132708,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.195546807445501;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.102603194830019,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0798024848677923,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0456014199244527,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0798024848677923,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.125403904792245,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.25080780958449,         !- Value Until Time 6
    08:00,                    !- Time 7
    0.558617394074546,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.832225913621263,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.980430528375734,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.957629818413508,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.855026623583489,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.763823783734583,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.684021298866791,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.558617394074546,        !- Value Until Time 14
    16:00,                    !- Time 15
    0.592818459017886,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.570017749055659,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.558617394074546,        !- Value Until Time 17
    22:00,                    !- Time 18
    0.53581668411232,         !- Value Until Time 18
    23:00,                    !- Time 19
    0.364811359395622,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.193806034678924;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.104651162790698,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0813953488372093,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0465116279069768,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0813953488372093,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.127906976744186,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.255813953488372,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.569767441860465,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.848837209302326,        !- Value Until Time 8
    10:00,                    !- Time 9
    1,                        !- Value Until Time 9
    11:00,                    !- Time 10
    0.976744186046512,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.872093023255814,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.779069767441861,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.697674418604651,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.569767441860465,        !- Value Until Time 14
    16:00,                    !- Time 15
    0.604651162790698,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.581395348837209,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.569767441860465,        !- Value Until Time 17
    22:00,                    !- Time 18
    0.546511627906977,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.372093023255814,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.197674418604651;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.10444636599463,         !- Value Until Time 1
    02:00,                    !- Time 2
    0.0812360624402676,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0464206071087243,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0812360624402676,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.127656669548992,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.255313339097984,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.568652437081873,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.847176079734219,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.998043052837573,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.974832749283211,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.870386383288582,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.777545169071133,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.696309106630865,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.568652437081873,        !- Value Until Time 14
    16:00,                    !- Time 15
    0.603467892413416,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.580257588859054,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.568652437081873,        !- Value Until Time 17
    22:00,                    !- Time 18
    0.545442133527511,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.371364856869795,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.197287580212078;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.104651162790698,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0813953488372093,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0465116279069768,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0813953488372093,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.127906976744186,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.255813953488372,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.569767441860465,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.848837209302326,        !- Value Until Time 8
    10:00,                    !- Time 9
    1,                        !- Value Until Time 9
    11:00,                    !- Time 10
    0.976744186046512,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.872093023255814,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.779069767441861,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.697674418604651,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.569767441860465,        !- Value Until Time 14
    16:00,                    !- Time 15
    0.604651162790698,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.581395348837209,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.569767441860465,        !- Value Until Time 17
    22:00,                    !- Time 18
    0.546511627906977,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.372093023255814,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.197674418604651;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.101988804441815,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0793246256769672,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0453283575296955,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0793246256769672,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.124652983206663,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.249305966413325,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.55527237973877,         !- Value Until Time 7
    09:00,                    !- Time 8
    0.827242524916944,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.974559686888454,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.951895508123606,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.849906703681791,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.7592499886224,          !- Value Until Time 12
    14:00,                    !- Time 13
    0.679925362945433,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.55527237973877,         !- Value Until Time 14
    16:00,                    !- Time 15
    0.589268647886042,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.566604469121194,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.55527237973877,         !- Value Until Time 17
    22:00,                    !- Time 18
    0.532608200973923,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.362626860237564,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.192645519501206;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.102295999635917,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0795635552723798,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0454648887270741,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0795635552723798,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.125028443999454,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.250056887998908,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.556944886906658,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.829734219269103,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.977495107632094,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.954762663268557,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.85246666363264,         !- Value Until Time 11
    13:00,                    !- Time 12
    0.761536886178492,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.681973330906112,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.556944886906658,        !- Value Until Time 14
    16:00,                    !- Time 15
    0.591043553451964,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.568311109088427,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.556944886906658,        !- Value Until Time 17
    22:00,                    !- Time 18
    0.534212442543121,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.363719109816593,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.193225777090065;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday9,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.101988804441815,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0793246256769672,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0453283575296955,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0793246256769672,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.124652983206663,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.249305966413325,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.55527237973877,         !- Value Until Time 7
    09:00,                    !- Time 8
    0.827242524916944,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.974559686888454,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.951895508123606,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.849906703681791,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.7592499886224,          !- Value Until Time 12
    14:00,                    !- Time 13
    0.679925362945433,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.55527237973877,         !- Value Until Time 14
    16:00,                    !- Time 15
    0.589268647886042,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.566604469121194,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.55527237973877,         !- Value Until Time 17
    22:00,                    !- Time 18
    0.532608200973923,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.362626860237564,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.192645519501206;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday10,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0987120557047285,       !- Value Until Time 1
    02:00,                    !- Time 2
    0.0767760433259,          !- Value Until Time 2
    04:00,                    !- Time 3
    0.0438720247576571,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0767760433259,          !- Value Until Time 4
    06:00,                    !- Time 5
    0.120648068083557,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.241296136167114,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.5374323032813,          !- Value Until Time 7
    09:00,                    !- Time 8
    0.800664451827243,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.943248532289628,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.9213125199108,          !- Value Until Time 10
    12:00,                    !- Time 11
    0.822600464206071,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.734856414690757,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.658080371364857,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.5374323032813,          !- Value Until Time 14
    16:00,                    !- Time 15
    0.570336321849543,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.548400309470714,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.5374323032813,          !- Value Until Time 17
    22:00,                    !- Time 18
    0.515496290902471,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.350976198061257,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.186456105220043;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday11,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0982000637145588,       !- Value Until Time 1
    02:00,                    !- Time 2
    0.0763778273335457,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0436444727620261,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0763778273335457,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.120022300095572,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.240044600191144,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.53464479133482,         !- Value Until Time 7
    09:00,                    !- Time 8
    0.796511627906977,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.938356164383562,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.916533928002549,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.81833386428799,         !- Value Until Time 11
    13:00,                    !- Time 12
    0.731044918763938,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.654667091430392,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.53464479133482,         !- Value Until Time 14
    16:00,                    !- Time 15
    0.56737814590634,         !- Value Until Time 15
    17:00,                    !- Time 16
    0.545555909525327,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.53464479133482,         !- Value Until Time 17
    22:00,                    !- Time 18
    0.512822554953807,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.349155782096209,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.185489009238611;        !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday12,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.103524780412324,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0805192736540299,       !- Value Until Time 2
    04:00,                    !- Time 3
    0.0460110135165885,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0805192736540299,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.126530287170618,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.253060574341237,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.56363491557821,         !- Value Until Time 7
    09:00,                    !- Time 8
    0.839700996677741,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.989236790606653,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.966231283848359,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.862706503436035,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.770684476402858,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.690165202748828,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.56363491557821,         !- Value Until Time 14
    16:00,                    !- Time 15
    0.598143175715651,        !- Value Until Time 15
    17:00,                    !- Time 16
    0.575137668957357,        !- Value Until Time 16
    21:00,                    !- Time 17
    0.56363491557821,         !- Value Until Time 17
    22:00,                    !- Time 18
    0.540629408819915,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.368088108132708,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.195546807445501;        !- Value Until Time 20

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooking range allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.0466666666666667,       !- Value Until Time 1
    04:00,                    !- Time 2
    0.0266666666666667,       !- Value Until Time 2
    05:00,                    !- Time 3
    0.0466666666666667,       !- Value Until Time 3
    06:00,                    !- Time 4
    0.0733333333333333,       !- Value Until Time 4
    07:00,                    !- Time 5
    0.166666666666667,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.28,                     !- Value Until Time 6
    09:00,                    !- Time 7
    0.306666666666667,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.32,                     !- Value Until Time 8
    11:00,                    !- Time 9
    0.28,                     !- Value Until Time 9
    12:00,                    !- Time 10
    0.333333333333333,        !- Value Until Time 10
    13:00,                    !- Time 11
    0.38,                     !- Value Until Time 11
    14:00,                    !- Time 12
    0.306666666666667,        !- Value Until Time 12
    15:00,                    !- Time 13
    0.38,                     !- Value Until Time 13
    16:00,                    !- Time 14
    0.293333333333333,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.613333333333333,        !- Value Until Time 15
    18:00,                    !- Time 16
    1,                        !- Value Until Time 16
    19:00,                    !- Time 17
    0.78,                     !- Value Until Time 17
    20:00,                    !- Time 18
    0.4,                      !- Value Until Time 18
    21:00,                    !- Time 19
    0.233333333333333,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.166666666666667,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.106666666666667,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.0733333333333333;       !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.0421573989668794,       !- Value Until Time 1
    04:00,                    !- Time 2
    0.0240899422667882,       !- Value Until Time 2
    05:00,                    !- Time 3
    0.0421573989668794,       !- Value Until Time 3
    06:00,                    !- Time 4
    0.0662473412336676,       !- Value Until Time 4
    07:00,                    !- Time 5
    0.150562139167426,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.252944393801276,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.277034336068064,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.289079307201459,        !- Value Until Time 8
    11:00,                    !- Time 9
    0.252944393801276,        !- Value Until Time 9
    12:00,                    !- Time 10
    0.301124278334853,        !- Value Until Time 10
    13:00,                    !- Time 11
    0.343281677301732,        !- Value Until Time 11
    14:00,                    !- Time 12
    0.277034336068064,        !- Value Until Time 12
    15:00,                    !- Time 13
    0.343281677301732,        !- Value Until Time 13
    16:00,                    !- Time 14
    0.26498936493467,         !- Value Until Time 14
    17:00,                    !- Time 15
    0.554068672136129,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.903372835004558,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.704630811303555,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.361349134001823,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.210786994834397,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.150562139167426,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.0963597690671529,       !- Value Until Time 21
    24:00,                    !- Time 22
    0.0662473412336676;       !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.0419872379216044,       !- Value Until Time 1
    04:00,                    !- Time 2
    0.0239927073837739,       !- Value Until Time 2
    05:00,                    !- Time 3
    0.0419872379216044,       !- Value Until Time 3
    06:00,                    !- Time 4
    0.0659799453053783,       !- Value Until Time 4
    07:00,                    !- Time 5
    0.149954421148587,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.251923427529626,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.2759161349134,          !- Value Until Time 7
    10:00,                    !- Time 8
    0.287912488605287,        !- Value Until Time 8
    11:00,                    !- Time 9
    0.251923427529626,        !- Value Until Time 9
    12:00,                    !- Time 10
    0.299908842297174,        !- Value Until Time 10
    13:00,                    !- Time 11
    0.341896080218778,        !- Value Until Time 11
    14:00,                    !- Time 12
    0.2759161349134,          !- Value Until Time 12
    15:00,                    !- Time 13
    0.341896080218778,        !- Value Until Time 13
    16:00,                    !- Time 14
    0.263919781221513,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.5518322698268,          !- Value Until Time 15
    18:00,                    !- Time 16
    0.899726526891522,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.701786690975387,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.359890610756609,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.209936189608022,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.149954421148587,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.0959708295350957,       !- Value Until Time 21
    24:00,                    !- Time 22
    0.0659799453053783;       !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.0421573989668794,       !- Value Until Time 1
    04:00,                    !- Time 2
    0.0240899422667882,       !- Value Until Time 2
    05:00,                    !- Time 3
    0.0421573989668794,       !- Value Until Time 3
    06:00,                    !- Time 4
    0.0662473412336676,       !- Value Until Time 4
    07:00,                    !- Time 5
    0.150562139167426,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.252944393801276,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.277034336068064,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.289079307201459,        !- Value Until Time 8
    11:00,                    !- Time 9
    0.252944393801276,        !- Value Until Time 9
    12:00,                    !- Time 10
    0.301124278334853,        !- Value Until Time 10
    13:00,                    !- Time 11
    0.343281677301732,        !- Value Until Time 11
    14:00,                    !- Time 12
    0.277034336068064,        !- Value Until Time 12
    15:00,                    !- Time 13
    0.343281677301732,        !- Value Until Time 13
    16:00,                    !- Time 14
    0.26498936493467,         !- Value Until Time 14
    17:00,                    !- Time 15
    0.554068672136129,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.903372835004558,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.704630811303555,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.361349134001823,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.210786994834397,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.150562139167426,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.0963597690671529,       !- Value Until Time 21
    24:00,                    !- Time 22
    0.0662473412336676;       !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.0378608325736858,       !- Value Until Time 1
    04:00,                    !- Time 2
    0.0216347614706776,       !- Value Until Time 2
    05:00,                    !- Time 3
    0.0378608325736858,       !- Value Until Time 3
    06:00,                    !- Time 4
    0.0594955940443634,       !- Value Until Time 4
    07:00,                    !- Time 5
    0.135217259191735,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.227164995442115,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.248799756912792,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.259617137648131,        !- Value Until Time 8
    11:00,                    !- Time 9
    0.227164995442115,        !- Value Until Time 9
    12:00,                    !- Time 10
    0.27043451838347,         !- Value Until Time 10
    13:00,                    !- Time 11
    0.308295350957156,        !- Value Until Time 11
    14:00,                    !- Time 12
    0.248799756912792,        !- Value Until Time 12
    15:00,                    !- Time 13
    0.308295350957156,        !- Value Until Time 13
    16:00,                    !- Time 14
    0.237982376177454,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.497599513825585,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.81130355515041,         !- Value Until Time 16
    19:00,                    !- Time 17
    0.63281677301732,         !- Value Until Time 17
    20:00,                    !- Time 18
    0.324521422060164,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.189304162868429,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.135217259191735,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.0865390458827104,       !- Value Until Time 21
    24:00,                    !- Time 22
    0.0594955940443634;       !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.0381160741415983,       !- Value Until Time 1
    04:00,                    !- Time 2
    0.021780613795199,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.0381160741415983,       !- Value Until Time 3
    06:00,                    !- Time 4
    0.0598966879367973,       !- Value Until Time 4
    07:00,                    !- Time 5
    0.136128836219994,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.22869644484959,         !- Value Until Time 6
    09:00,                    !- Time 7
    0.250477058644789,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.261367365542388,        !- Value Until Time 8
    11:00,                    !- Time 9
    0.22869644484959,         !- Value Until Time 9
    12:00,                    !- Time 10
    0.272257672439988,        !- Value Until Time 10
    13:00,                    !- Time 11
    0.310373746581586,        !- Value Until Time 11
    14:00,                    !- Time 12
    0.250477058644789,        !- Value Until Time 12
    15:00,                    !- Time 13
    0.310373746581586,        !- Value Until Time 13
    16:00,                    !- Time 14
    0.239586751747189,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.500954117289578,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.816773017319964,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.637082953509572,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.326709206927985,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.190580370707991,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.136128836219994,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.0871224551807961,       !- Value Until Time 21
    24:00,                    !- Time 22
    0.0598966879367973;       !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday9,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.0378608325736858,       !- Value Until Time 1
    04:00,                    !- Time 2
    0.0216347614706776,       !- Value Until Time 2
    05:00,                    !- Time 3
    0.0378608325736858,       !- Value Until Time 3
    06:00,                    !- Time 4
    0.0594955940443634,       !- Value Until Time 4
    07:00,                    !- Time 5
    0.135217259191735,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.227164995442115,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.248799756912792,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.259617137648131,        !- Value Until Time 8
    11:00,                    !- Time 9
    0.227164995442115,        !- Value Until Time 9
    12:00,                    !- Time 10
    0.27043451838347,         !- Value Until Time 10
    13:00,                    !- Time 11
    0.308295350957156,        !- Value Until Time 11
    14:00,                    !- Time 12
    0.248799756912792,        !- Value Until Time 12
    15:00,                    !- Time 13
    0.308295350957156,        !- Value Until Time 13
    16:00,                    !- Time 14
    0.237982376177454,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.497599513825585,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.81130355515041,         !- Value Until Time 16
    19:00,                    !- Time 17
    0.63281677301732,         !- Value Until Time 17
    20:00,                    !- Time 18
    0.324521422060164,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.189304162868429,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.135217259191735,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.0865390458827104,       !- Value Until Time 21
    24:00,                    !- Time 22
    0.0594955940443634;       !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday10,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.0461561835308417,       !- Value Until Time 1
    04:00,                    !- Time 2
    0.0263749620176238,       !- Value Until Time 2
    05:00,                    !- Time 3
    0.0461561835308417,       !- Value Until Time 3
    06:00,                    !- Time 4
    0.0725311455484655,       !- Value Until Time 4
    07:00,                    !- Time 5
    0.164843512610149,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.27693710118505,         !- Value Until Time 6
    09:00,                    !- Time 7
    0.303312063202674,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.316499544211486,        !- Value Until Time 8
    11:00,                    !- Time 9
    0.27693710118505,         !- Value Until Time 9
    12:00,                    !- Time 10
    0.329687025220298,        !- Value Until Time 10
    13:00,                    !- Time 11
    0.37584320875114,         !- Value Until Time 11
    14:00,                    !- Time 12
    0.303312063202674,        !- Value Until Time 12
    15:00,                    !- Time 13
    0.37584320875114,         !- Value Until Time 13
    16:00,                    !- Time 14
    0.290124582193862,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.606624126405348,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.989061075660893,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.771467639015497,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.395624430264357,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.230780917654208,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.164843512610149,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.105499848070495,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.0725311455484655;       !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday12,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.0466666666666667,       !- Value Until Time 1
    04:00,                    !- Time 2
    0.0266666666666667,       !- Value Until Time 2
    05:00,                    !- Time 3
    0.0466666666666667,       !- Value Until Time 3
    06:00,                    !- Time 4
    0.0733333333333333,       !- Value Until Time 4
    07:00,                    !- Time 5
    0.166666666666667,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.28,                     !- Value Until Time 6
    09:00,                    !- Time 7
    0.306666666666667,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.32,                     !- Value Until Time 8
    11:00,                    !- Time 9
    0.28,                     !- Value Until Time 9
    12:00,                    !- Time 10
    0.333333333333333,        !- Value Until Time 10
    13:00,                    !- Time 11
    0.38,                     !- Value Until Time 11
    14:00,                    !- Time 12
    0.306666666666667,        !- Value Until Time 12
    15:00,                    !- Time 13
    0.38,                     !- Value Until Time 13
    16:00,                    !- Time 14
    0.293333333333333,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.613333333333333,        !- Value Until Time 15
    18:00,                    !- Time 16
    1,                        !- Value Until Time 16
    19:00,                    !- Time 17
    0.78,                     !- Value Until Time 17
    20:00,                    !- Time 18
    0.4,                      !- Value Until Time 18
    21:00,                    !- Time 19
    0.233333333333333,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.166666666666667,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.106666666666667,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.0733333333333333;       !- Value Until Time 22

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    dishwasher allday1,       !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.135135135135135,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0630630630630631,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.045045045045045,        !- Value Until Time 3
    05:00,                    !- Time 4
    0.027027027027027,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.0900900900900901,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.18018018018018,         !- Value Until Time 6
    08:00,                    !- Time 7
    0.279279279279279,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.522522522522523,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.585585585585585,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.504504504504504,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.432432432432432,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.369369369369369,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.414414414414414,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.324324324324324,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.342342342342342,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.441441441441441,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.783783783783784,        !- Value Until Time 17
    20:00,                    !- Time 18
    1,                        !- Value Until Time 18
    21:00,                    !- Time 19
    0.810810810810811,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.603603603603604,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.396396396396396,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.279279279279279;        !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday3,       !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.122077410135751,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0569694580633505,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0406924700452504,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0244154820271502,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.0813849400905007,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.162769880181001,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.252293314280552,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.472032652524904,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.529002110588255,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.455755664506804,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.390647712434403,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.333678254371053,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.374370724416303,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.292985784325803,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.309262772343903,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.398786206443454,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.708048978787356,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.903372835004558,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.732464460814506,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.545279098606355,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.358093736398203,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.252293314280552;        !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday4,       !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.121584665796152,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0567395107048708,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0405282219320506,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0243169331592303,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.0810564438641011,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.162112887728202,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.251274975978713,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.470127374411786,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.526866885116657,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.453916085638966,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.389070930547685,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.332331419842815,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.372859641774865,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.291803197910764,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.308014486683584,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.397176574934095,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.70519106161768,         !- Value Until Time 17
    20:00,                    !- Time 18
    0.899726526891522,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.72950799477691,         !- Value Until Time 19
    22:00,                    !- Time 20
    0.543078173889477,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.356648353002045,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.251274975978713;        !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday5,       !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.122077410135751,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0569694580633505,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0406924700452504,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0244154820271502,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.0813849400905007,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.162769880181001,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.252293314280552,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.472032652524904,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.529002110588255,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.455755664506804,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.390647712434403,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.333678254371053,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.374370724416303,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.292985784325803,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.309262772343903,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.398786206443454,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.708048978787356,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.903372835004558,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.732464460814506,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.545279098606355,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.358093736398203,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.252293314280552;        !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday6,       !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.109635615560866,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0511632872617376,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0365452051869554,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0219271231121732,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.0730904103739108,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.146180820747822,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.226580272159124,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.423924380168683,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.47508766743042,         !- Value Until Time 9
    11:00,                    !- Time 10
    0.409306298093901,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.350833969794772,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.299670682533034,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.33621588771999,         !- Value Until Time 13
    15:00,                    !- Time 14
    0.263125477346079,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.277743559420861,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.358143010832163,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.635886570253024,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.81130355515041,         !- Value Until Time 18
    21:00,                    !- Time 19
    0.657813693365197,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.489705749505203,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.321597805645208,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.226580272159124;        !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday7,       !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.110374732070265,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0515082082994572,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0367915773567551,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0220749464140531,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.0735831547135102,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.14716630942702,         !- Value Until Time 6
    08:00,                    !- Time 7
    0.228107779611882,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.426782297338359,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.478290505637816,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.412065666395657,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.353199142624849,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.301690934325392,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.338482511682147,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.264899356968637,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.279615987911339,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.3605574580962,          !- Value Until Time 16
    19:00,                    !- Time 17
    0.640173446007539,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.816773017319964,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.662248392421592,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.493007136580519,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.323765880739445,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.228107779611882;        !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday9,       !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.109635615560866,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0511632872617376,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0365452051869554,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0219271231121732,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.0730904103739108,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.146180820747822,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.226580272159124,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.423924380168683,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.47508766743042,         !- Value Until Time 9
    11:00,                    !- Time 10
    0.409306298093901,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.350833969794772,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.299670682533034,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.33621588771999,         !- Value Until Time 13
    15:00,                    !- Time 14
    0.263125477346079,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.277743559420861,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.358143010832163,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.635886570253024,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.81130355515041,         !- Value Until Time 18
    21:00,                    !- Time 19
    0.657813693365197,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.489705749505203,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.321597805645208,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.226580272159124;        !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday10,      !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.133656902116337,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0623732209876239,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0445523007054456,       !- Value Until Time 3
    05:00,                    !- Time 4
    0.0267313804232674,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.0891046014108913,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.178209202821783,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.276224264373763,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.51680668818317,         !- Value Until Time 8
    10:00,                    !- Time 9
    0.579179909170793,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.498985767900991,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.427702086772278,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.365328865784654,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.4098811664901,          !- Value Until Time 13
    15:00,                    !- Time 14
    0.320776565079209,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.338597485361387,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.436612546913367,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.775210032274754,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.989061075660893,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.801941412698021,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.597000829452972,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.392060246207922,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.276224264373763;        !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday12,      !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.135135135135135,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.0630630630630631,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.045045045045045,        !- Value Until Time 3
    05:00,                    !- Time 4
    0.027027027027027,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.0900900900900901,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.18018018018018,         !- Value Until Time 6
    08:00,                    !- Time 7
    0.279279279279279,        !- Value Until Time 7
    09:00,                    !- Time 8
    0.522522522522523,        !- Value Until Time 8
    10:00,                    !- Time 9
    0.585585585585585,        !- Value Until Time 9
    11:00,                    !- Time 10
    0.504504504504504,        !- Value Until Time 10
    12:00,                    !- Time 11
    0.432432432432432,        !- Value Until Time 11
    13:00,                    !- Time 12
    0.369369369369369,        !- Value Until Time 12
    14:00,                    !- Time 13
    0.414414414414414,        !- Value Until Time 13
    15:00,                    !- Time 14
    0.324324324324324,        !- Value Until Time 14
    17:00,                    !- Time 15
    0.342342342342342,        !- Value Until Time 15
    18:00,                    !- Time 16
    0.441441441441441,        !- Value Until Time 16
    19:00,                    !- Time 17
    0.783783783783784,        !- Value Until Time 17
    20:00,                    !- Time 18
    1,                        !- Value Until Time 18
    21:00,                    !- Time 19
    0.810810810810811,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.603603603603604,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.396396396396396,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.279279279279279;        !- Value Until Time 22

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    fridge allday1,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.610948905109489,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.595675182481752,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.580401459854014,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.565127737226277,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.54985401459854,         !- Value Until Time 5
    07:00,                    !- Time 6
    0.580401459854014,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.610948905109489,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.626222627737226,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.610948905109489,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.641496350364963,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.626222627737226,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.672043795620438,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.733138686131387,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.763686131386861,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.733138686131387,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.717864963503649,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.702591240875912,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.672043795620438,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.626222627737226;        !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday2,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.60948905109489,         !- Value Until Time 1
    02:00,                    !- Time 2
    0.594251824817518,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.579014598540146,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.563777372262774,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.548540145985401,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.579014598540146,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.60948905109489,         !- Value Until Time 7
    10:00,                    !- Time 8
    0.624726277372263,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.60948905109489,         !- Value Until Time 9
    15:00,                    !- Time 10
    0.639963503649635,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.624726277372263,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.670437956204379,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.731386861313868,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.761861313868613,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.731386861313868,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.716149635036496,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.700912408759124,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.670437956204379,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.624726277372263;        !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday3,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.791240875912409,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.771459854014598,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.751678832116788,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.731897810218978,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.712116788321168,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.751678832116788,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.791240875912409,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.811021897810219,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.791240875912409,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.830802919708029,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.811021897810219,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.87036496350365,         !- Value Until Time 12
    18:00,                    !- Time 13
    0.949489051094891,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.989051094890511,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.949489051094891,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.92970802919708,         !- Value Until Time 16
    22:00,                    !- Time 17
    0.90992700729927,         !- Value Until Time 17
    23:00,                    !- Time 18
    0.87036496350365,         !- Value Until Time 18
    24:00,                    !- Time 19
    0.811021897810219;        !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday6,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.8,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.78,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.76,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.74,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.72,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.76,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.8,                      !- Value Until Time 7
    10:00,                    !- Time 8
    0.82,                     !- Value Until Time 8
    12:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    15:00,                    !- Time 10
    0.84,                     !- Value Until Time 10
    16:00,                    !- Time 11
    0.82,                     !- Value Until Time 11
    17:00,                    !- Time 12
    0.88,                     !- Value Until Time 12
    18:00,                    !- Time 13
    0.96,                     !- Value Until Time 13
    19:00,                    !- Time 14
    1,                        !- Value Until Time 14
    20:00,                    !- Time 15
    0.96,                     !- Value Until Time 15
    21:00,                    !- Time 16
    0.94,                     !- Value Until Time 16
    22:00,                    !- Time 17
    0.92,                     !- Value Until Time 17
    23:00,                    !- Time 18
    0.88,                     !- Value Until Time 18
    24:00,                    !- Time 19
    0.82;                     !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday10,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.67956204379562,         !- Value Until Time 1
    02:00,                    !- Time 2
    0.66257299270073,         !- Value Until Time 2
    03:00,                    !- Time 3
    0.645583941605839,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.628594890510949,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.611605839416058,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.645583941605839,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.67956204379562,         !- Value Until Time 7
    10:00,                    !- Time 8
    0.696551094890511,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.67956204379562,         !- Value Until Time 9
    15:00,                    !- Time 10
    0.713540145985401,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.696551094890511,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.747518248175182,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.815474452554744,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.849452554744526,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.815474452554744,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.798485401459854,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.781496350364963,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.747518248175182,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.696551094890511;        !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday11,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.675182481751825,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.658302919708029,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.641423357664234,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.624543795620438,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.607664233576642,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.641423357664234,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.675182481751825,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.69206204379562,         !- Value Until Time 8
    12:00,                    !- Time 9
    0.675182481751825,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.708941605839416,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.69206204379562,         !- Value Until Time 11
    17:00,                    !- Time 12
    0.742700729927007,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.81021897810219,         !- Value Until Time 13
    19:00,                    !- Time 14
    0.843978102189781,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.81021897810219,         !- Value Until Time 15
    21:00,                    !- Time 16
    0.793339416058394,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.776459854014598,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.742700729927007,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.69206204379562;         !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday12,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.610948905109489,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.595675182481752,        !- Value Until Time 2
    03:00,                    !- Time 3
    0.580401459854014,        !- Value Until Time 3
    04:00,                    !- Time 4
    0.565127737226277,        !- Value Until Time 4
    06:00,                    !- Time 5
    0.54985401459854,         !- Value Until Time 5
    07:00,                    !- Time 6
    0.580401459854014,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.610948905109489,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.626222627737226,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.610948905109489,        !- Value Until Time 9
    15:00,                    !- Time 10
    0.641496350364963,        !- Value Until Time 10
    16:00,                    !- Time 11
    0.626222627737226,        !- Value Until Time 11
    17:00,                    !- Time 12
    0.672043795620438,        !- Value Until Time 12
    18:00,                    !- Time 13
    0.733138686131387,        !- Value Until Time 13
    19:00,                    !- Time 14
    0.763686131386861,        !- Value Until Time 14
    20:00,                    !- Time 15
    0.733138686131387,        !- Value Until Time 15
    21:00,                    !- Time 16
    0.717864963503649,        !- Value Until Time 16
    22:00,                    !- Time 17
    0.702591240875912,        !- Value Until Time 17
    23:00,                    !- Time 18
    0.672043795620438,        !- Value Until Time 18
    24:00,                    !- Time 19
    0.626222627737226;        !- Value Until Time 19

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    dhw fixtures allday1,     !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0932203389830508,       !- Value Until Time 1
    02:00,                    !- Time 2
    0.0423728813559322,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0254237288135593,       !- Value Until Time 3
    04:00,                    !- Time 4
    0.0423728813559322,       !- Value Until Time 4
    05:00,                    !- Time 5
    0.11864406779661,         !- Value Until Time 5
    06:00,                    !- Time 6
    0.440677966101695,        !- Value Until Time 6
    07:00,                    !- Time 7
    1,                        !- Value Until Time 7
    08:00,                    !- Time 8
    0.991525423728814,        !- Value Until Time 8
    09:00,                    !- Time 9
    0.805084745762712,        !- Value Until Time 9
    10:00,                    !- Time 10
    0.627118644067797,        !- Value Until Time 10
    11:00,                    !- Time 11
    0.508474576271186,        !- Value Until Time 11
    12:00,                    !- Time 12
    0.398305084745763,        !- Value Until Time 12
    13:00,                    !- Time 13
    0.288135593220339,        !- Value Until Time 13
    14:00,                    !- Time 14
    0.245762711864407,        !- Value Until Time 14
    15:00,                    !- Time 15
    0.220338983050847,        !- Value Until Time 15
    16:00,                    !- Time 16
    0.211864406779661,        !- Value Until Time 16
    17:00,                    !- Time 17
    0.254237288135593,        !- Value Until Time 17
    18:00,                    !- Time 18
    0.330508474576271,        !- Value Until Time 18
    21:00,                    !- Time 19
    0.355932203389831,        !- Value Until Time 19
    22:00,                    !- Time 20
    0.347457627118644,        !- Value Until Time 20
    23:00,                    !- Time 21
    0.245762711864407,        !- Value Until Time 21
    24:00,                    !- Time 22
    0.177966101694915;        !- Value Until Time 22

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling setpoint allday1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    25;                       !- Value Until Time 1

Schedule:Day:Interval,
    heating setpoint weekday1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    22,                       !- Value Until Time 1
    09:00,                    !- Time 2
    22,                       !- Value Until Time 2
    10:00,                    !- Time 3
    22,                       !- Value Until Time 3
    14:00,                    !- Time 4
    22,                       !- Value Until Time 4
    15:00,                    !- Time 5
    22,                       !- Value Until Time 5
    16:00,                    !- Time 6
    22,                       !- Value Until Time 6
    24:00,                    !- Time 7
    22;                       !- Value Until Time 7

Schedule:Day:Interval,
    heating setpoint weekend1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    25;                       !- Value Until Time 1

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jan1-Jan6,    !- Name
    interior lighting schedule weekday1,    !- Sunday ScheduleDay Name
    interior lighting schedule weekday1,    !- Monday ScheduleDay Name
    interior lighting schedule weekday1,    !- Tuesday ScheduleDay Name
    interior lighting schedule weekday1,    !- Wednesday ScheduleDay Name
    interior lighting schedule weekday1,    !- Thursday ScheduleDay Name
    interior lighting schedule weekday1,    !- Friday ScheduleDay Name
    interior lighting schedule weekend1,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jan7-Dec31,    !- Name
    interior lighting schedule weekend1,    !- Sunday ScheduleDay Name
    interior lighting schedule weekday1,    !- Monday ScheduleDay Name
    interior lighting schedule weekday1,    !- Tuesday ScheduleDay Name
    interior lighting schedule weekday1,    !- Wednesday ScheduleDay Name
    interior lighting schedule weekday1,    !- Thursday ScheduleDay Name
    interior lighting schedule weekday1,    !- Friday ScheduleDay Name
    interior lighting schedule weekend1,    !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    occupants schedule Week Rule - Jan1-Dec31,    !- Name
    occupants schedule allday1,    !- Sunday ScheduleDay Name
    occupants schedule allday1,    !- Monday ScheduleDay Name
    occupants schedule allday1,    !- Tuesday ScheduleDay Name
    occupants schedule allday1,    !- Wednesday ScheduleDay Name
    occupants schedule allday1,    !- Thursday ScheduleDay Name
    occupants schedule allday1,    !- Friday ScheduleDay Name
    occupants schedule allday1,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes dryer Week Rule - Jan1-Dec31,    !- Name
    clothes dryer allday1,    !- Sunday ScheduleDay Name
    clothes dryer allday1,    !- Monday ScheduleDay Name
    clothes dryer allday1,    !- Tuesday ScheduleDay Name
    clothes dryer allday1,    !- Wednesday ScheduleDay Name
    clothes dryer allday1,    !- Thursday ScheduleDay Name
    clothes dryer allday1,    !- Friday ScheduleDay Name
    clothes dryer allday1,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Jan1-Jan27,    !- Name
    clothes washer allday1,    !- Sunday ScheduleDay Name
    clothes washer allday1,    !- Monday ScheduleDay Name
    clothes washer allday1,    !- Tuesday ScheduleDay Name
    clothes washer allday1,    !- Wednesday ScheduleDay Name
    clothes washer allday1,    !- Thursday ScheduleDay Name
    clothes washer allday1,    !- Friday ScheduleDay Name
    clothes washer allday1,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Jan28-Feb3,    !- Name
    clothes washer allday1,    !- Sunday ScheduleDay Name
    clothes washer allday1,    !- Monday ScheduleDay Name
    clothes washer allday1,    !- Tuesday ScheduleDay Name
    clothes washer allday1,    !- Wednesday ScheduleDay Name
    clothes washer allday2,    !- Thursday ScheduleDay Name
    clothes washer allday2,    !- Friday ScheduleDay Name
    clothes washer allday2,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Feb4-Feb24,    !- Name
    clothes washer allday2,    !- Sunday ScheduleDay Name
    clothes washer allday2,    !- Monday ScheduleDay Name
    clothes washer allday2,    !- Tuesday ScheduleDay Name
    clothes washer allday2,    !- Wednesday ScheduleDay Name
    clothes washer allday2,    !- Thursday ScheduleDay Name
    clothes washer allday2,    !- Friday ScheduleDay Name
    clothes washer allday2,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Feb25-Mar3,    !- Name
    clothes washer allday2,    !- Sunday ScheduleDay Name
    clothes washer allday2,    !- Monday ScheduleDay Name
    clothes washer allday2,    !- Tuesday ScheduleDay Name
    clothes washer allday2,    !- Wednesday ScheduleDay Name
    clothes washer allday3,    !- Thursday ScheduleDay Name
    clothes washer allday3,    !- Friday ScheduleDay Name
    clothes washer allday3,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Mar4-Mar31,    !- Name
    clothes washer allday3,    !- Sunday ScheduleDay Name
    clothes washer allday3,    !- Monday ScheduleDay Name
    clothes washer allday3,    !- Tuesday ScheduleDay Name
    clothes washer allday3,    !- Wednesday ScheduleDay Name
    clothes washer allday3,    !- Thursday ScheduleDay Name
    clothes washer allday3,    !- Friday ScheduleDay Name
    clothes washer allday3,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Apr1-Apr28,    !- Name
    clothes washer allday4,    !- Sunday ScheduleDay Name
    clothes washer allday4,    !- Monday ScheduleDay Name
    clothes washer allday4,    !- Tuesday ScheduleDay Name
    clothes washer allday4,    !- Wednesday ScheduleDay Name
    clothes washer allday4,    !- Thursday ScheduleDay Name
    clothes washer allday4,    !- Friday ScheduleDay Name
    clothes washer allday4,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Apr29-May5,    !- Name
    clothes washer allday4,    !- Sunday ScheduleDay Name
    clothes washer allday4,    !- Monday ScheduleDay Name
    clothes washer allday5,    !- Tuesday ScheduleDay Name
    clothes washer allday5,    !- Wednesday ScheduleDay Name
    clothes washer allday5,    !- Thursday ScheduleDay Name
    clothes washer allday5,    !- Friday ScheduleDay Name
    clothes washer allday5,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - May6-May26,    !- Name
    clothes washer allday5,    !- Sunday ScheduleDay Name
    clothes washer allday5,    !- Monday ScheduleDay Name
    clothes washer allday5,    !- Tuesday ScheduleDay Name
    clothes washer allday5,    !- Wednesday ScheduleDay Name
    clothes washer allday5,    !- Thursday ScheduleDay Name
    clothes washer allday5,    !- Friday ScheduleDay Name
    clothes washer allday5,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - May27-Jun2,    !- Name
    clothes washer allday5,    !- Sunday ScheduleDay Name
    clothes washer allday5,    !- Monday ScheduleDay Name
    clothes washer allday5,    !- Tuesday ScheduleDay Name
    clothes washer allday5,    !- Wednesday ScheduleDay Name
    clothes washer allday5,    !- Thursday ScheduleDay Name
    clothes washer allday6,    !- Friday ScheduleDay Name
    clothes washer allday6,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Jun3-Jun30,    !- Name
    clothes washer allday6,    !- Sunday ScheduleDay Name
    clothes washer allday6,    !- Monday ScheduleDay Name
    clothes washer allday6,    !- Tuesday ScheduleDay Name
    clothes washer allday6,    !- Wednesday ScheduleDay Name
    clothes washer allday6,    !- Thursday ScheduleDay Name
    clothes washer allday6,    !- Friday ScheduleDay Name
    clothes washer allday6,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Jul1-Aug25,    !- Name
    clothes washer allday7,    !- Sunday ScheduleDay Name
    clothes washer allday7,    !- Monday ScheduleDay Name
    clothes washer allday7,    !- Tuesday ScheduleDay Name
    clothes washer allday7,    !- Wednesday ScheduleDay Name
    clothes washer allday7,    !- Thursday ScheduleDay Name
    clothes washer allday7,    !- Friday ScheduleDay Name
    clothes washer allday7,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Aug26-Sep1,    !- Name
    clothes washer allday7,    !- Sunday ScheduleDay Name
    clothes washer allday7,    !- Monday ScheduleDay Name
    clothes washer allday7,    !- Tuesday ScheduleDay Name
    clothes washer allday7,    !- Wednesday ScheduleDay Name
    clothes washer allday7,    !- Thursday ScheduleDay Name
    clothes washer allday7,    !- Friday ScheduleDay Name
    clothes washer allday9,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Sep2-Sep29,    !- Name
    clothes washer allday9,    !- Sunday ScheduleDay Name
    clothes washer allday9,    !- Monday ScheduleDay Name
    clothes washer allday9,    !- Tuesday ScheduleDay Name
    clothes washer allday9,    !- Wednesday ScheduleDay Name
    clothes washer allday9,    !- Thursday ScheduleDay Name
    clothes washer allday9,    !- Friday ScheduleDay Name
    clothes washer allday9,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Sep30-Oct6,    !- Name
    clothes washer allday9,    !- Sunday ScheduleDay Name
    clothes washer allday10,    !- Monday ScheduleDay Name
    clothes washer allday10,    !- Tuesday ScheduleDay Name
    clothes washer allday10,    !- Wednesday ScheduleDay Name
    clothes washer allday10,    !- Thursday ScheduleDay Name
    clothes washer allday10,    !- Friday ScheduleDay Name
    clothes washer allday10,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Oct7-Oct27,    !- Name
    clothes washer allday10,    !- Sunday ScheduleDay Name
    clothes washer allday10,    !- Monday ScheduleDay Name
    clothes washer allday10,    !- Tuesday ScheduleDay Name
    clothes washer allday10,    !- Wednesday ScheduleDay Name
    clothes washer allday10,    !- Thursday ScheduleDay Name
    clothes washer allday10,    !- Friday ScheduleDay Name
    clothes washer allday10,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Oct28-Nov3,    !- Name
    clothes washer allday10,    !- Sunday ScheduleDay Name
    clothes washer allday10,    !- Monday ScheduleDay Name
    clothes washer allday10,    !- Tuesday ScheduleDay Name
    clothes washer allday10,    !- Wednesday ScheduleDay Name
    clothes washer allday11,    !- Thursday ScheduleDay Name
    clothes washer allday11,    !- Friday ScheduleDay Name
    clothes washer allday11,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Nov4-Nov24,    !- Name
    clothes washer allday11,    !- Sunday ScheduleDay Name
    clothes washer allday11,    !- Monday ScheduleDay Name
    clothes washer allday11,    !- Tuesday ScheduleDay Name
    clothes washer allday11,    !- Wednesday ScheduleDay Name
    clothes washer allday11,    !- Thursday ScheduleDay Name
    clothes washer allday11,    !- Friday ScheduleDay Name
    clothes washer allday11,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Nov25-Dec1,    !- Name
    clothes washer allday11,    !- Sunday ScheduleDay Name
    clothes washer allday11,    !- Monday ScheduleDay Name
    clothes washer allday11,    !- Tuesday ScheduleDay Name
    clothes washer allday11,    !- Wednesday ScheduleDay Name
    clothes washer allday11,    !- Thursday ScheduleDay Name
    clothes washer allday11,    !- Friday ScheduleDay Name
    clothes washer allday12,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    clothes washer Week Rule - Dec2-Dec31,    !- Name
    clothes washer allday12,    !- Sunday ScheduleDay Name
    clothes washer allday12,    !- Monday ScheduleDay Name
    clothes washer allday12,    !- Tuesday ScheduleDay Name
    clothes washer allday12,    !- Wednesday ScheduleDay Name
    clothes washer allday12,    !- Thursday ScheduleDay Name
    clothes washer allday12,    !- Friday ScheduleDay Name
    clothes washer allday12,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Jan1-Feb24,    !- Name
    cooking range allday1,    !- Sunday ScheduleDay Name
    cooking range allday1,    !- Monday ScheduleDay Name
    cooking range allday1,    !- Tuesday ScheduleDay Name
    cooking range allday1,    !- Wednesday ScheduleDay Name
    cooking range allday1,    !- Thursday ScheduleDay Name
    cooking range allday1,    !- Friday ScheduleDay Name
    cooking range allday1,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Feb25-Mar3,    !- Name
    cooking range allday1,    !- Sunday ScheduleDay Name
    cooking range allday1,    !- Monday ScheduleDay Name
    cooking range allday1,    !- Tuesday ScheduleDay Name
    cooking range allday1,    !- Wednesday ScheduleDay Name
    cooking range allday3,    !- Thursday ScheduleDay Name
    cooking range allday3,    !- Friday ScheduleDay Name
    cooking range allday3,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Mar4-Mar31,    !- Name
    cooking range allday3,    !- Sunday ScheduleDay Name
    cooking range allday3,    !- Monday ScheduleDay Name
    cooking range allday3,    !- Tuesday ScheduleDay Name
    cooking range allday3,    !- Wednesday ScheduleDay Name
    cooking range allday3,    !- Thursday ScheduleDay Name
    cooking range allday3,    !- Friday ScheduleDay Name
    cooking range allday3,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Apr1-Apr28,    !- Name
    cooking range allday4,    !- Sunday ScheduleDay Name
    cooking range allday4,    !- Monday ScheduleDay Name
    cooking range allday4,    !- Tuesday ScheduleDay Name
    cooking range allday4,    !- Wednesday ScheduleDay Name
    cooking range allday4,    !- Thursday ScheduleDay Name
    cooking range allday4,    !- Friday ScheduleDay Name
    cooking range allday4,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Apr29-May5,    !- Name
    cooking range allday4,    !- Sunday ScheduleDay Name
    cooking range allday4,    !- Monday ScheduleDay Name
    cooking range allday5,    !- Tuesday ScheduleDay Name
    cooking range allday5,    !- Wednesday ScheduleDay Name
    cooking range allday5,    !- Thursday ScheduleDay Name
    cooking range allday5,    !- Friday ScheduleDay Name
    cooking range allday5,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - May6-May26,    !- Name
    cooking range allday5,    !- Sunday ScheduleDay Name
    cooking range allday5,    !- Monday ScheduleDay Name
    cooking range allday5,    !- Tuesday ScheduleDay Name
    cooking range allday5,    !- Wednesday ScheduleDay Name
    cooking range allday5,    !- Thursday ScheduleDay Name
    cooking range allday5,    !- Friday ScheduleDay Name
    cooking range allday5,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - May27-Jun2,    !- Name
    cooking range allday5,    !- Sunday ScheduleDay Name
    cooking range allday5,    !- Monday ScheduleDay Name
    cooking range allday5,    !- Tuesday ScheduleDay Name
    cooking range allday5,    !- Wednesday ScheduleDay Name
    cooking range allday5,    !- Thursday ScheduleDay Name
    cooking range allday6,    !- Friday ScheduleDay Name
    cooking range allday6,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Jun3-Jun30,    !- Name
    cooking range allday6,    !- Sunday ScheduleDay Name
    cooking range allday6,    !- Monday ScheduleDay Name
    cooking range allday6,    !- Tuesday ScheduleDay Name
    cooking range allday6,    !- Wednesday ScheduleDay Name
    cooking range allday6,    !- Thursday ScheduleDay Name
    cooking range allday6,    !- Friday ScheduleDay Name
    cooking range allday6,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Jul1-Aug25,    !- Name
    cooking range allday7,    !- Sunday ScheduleDay Name
    cooking range allday7,    !- Monday ScheduleDay Name
    cooking range allday7,    !- Tuesday ScheduleDay Name
    cooking range allday7,    !- Wednesday ScheduleDay Name
    cooking range allday7,    !- Thursday ScheduleDay Name
    cooking range allday7,    !- Friday ScheduleDay Name
    cooking range allday7,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Aug26-Sep1,    !- Name
    cooking range allday7,    !- Sunday ScheduleDay Name
    cooking range allday7,    !- Monday ScheduleDay Name
    cooking range allday7,    !- Tuesday ScheduleDay Name
    cooking range allday7,    !- Wednesday ScheduleDay Name
    cooking range allday7,    !- Thursday ScheduleDay Name
    cooking range allday7,    !- Friday ScheduleDay Name
    cooking range allday9,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Sep2-Sep29,    !- Name
    cooking range allday9,    !- Sunday ScheduleDay Name
    cooking range allday9,    !- Monday ScheduleDay Name
    cooking range allday9,    !- Tuesday ScheduleDay Name
    cooking range allday9,    !- Wednesday ScheduleDay Name
    cooking range allday9,    !- Thursday ScheduleDay Name
    cooking range allday9,    !- Friday ScheduleDay Name
    cooking range allday9,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Sep30-Oct6,    !- Name
    cooking range allday9,    !- Sunday ScheduleDay Name
    cooking range allday10,    !- Monday ScheduleDay Name
    cooking range allday10,    !- Tuesday ScheduleDay Name
    cooking range allday10,    !- Wednesday ScheduleDay Name
    cooking range allday10,    !- Thursday ScheduleDay Name
    cooking range allday10,    !- Friday ScheduleDay Name
    cooking range allday10,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Oct7-Nov24,    !- Name
    cooking range allday10,    !- Sunday ScheduleDay Name
    cooking range allday10,    !- Monday ScheduleDay Name
    cooking range allday10,    !- Tuesday ScheduleDay Name
    cooking range allday10,    !- Wednesday ScheduleDay Name
    cooking range allday10,    !- Thursday ScheduleDay Name
    cooking range allday10,    !- Friday ScheduleDay Name
    cooking range allday10,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Nov25-Dec1,    !- Name
    cooking range allday10,    !- Sunday ScheduleDay Name
    cooking range allday10,    !- Monday ScheduleDay Name
    cooking range allday10,    !- Tuesday ScheduleDay Name
    cooking range allday10,    !- Wednesday ScheduleDay Name
    cooking range allday10,    !- Thursday ScheduleDay Name
    cooking range allday10,    !- Friday ScheduleDay Name
    cooking range allday12,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooking range Week Rule - Dec2-Dec31,    !- Name
    cooking range allday12,    !- Sunday ScheduleDay Name
    cooking range allday12,    !- Monday ScheduleDay Name
    cooking range allday12,    !- Tuesday ScheduleDay Name
    cooking range allday12,    !- Wednesday ScheduleDay Name
    cooking range allday12,    !- Thursday ScheduleDay Name
    cooking range allday12,    !- Friday ScheduleDay Name
    cooking range allday12,    !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Jan1-Feb24,    !- Name
    dishwasher allday1,       !- Sunday ScheduleDay Name
    dishwasher allday1,       !- Monday ScheduleDay Name
    dishwasher allday1,       !- Tuesday ScheduleDay Name
    dishwasher allday1,       !- Wednesday ScheduleDay Name
    dishwasher allday1,       !- Thursday ScheduleDay Name
    dishwasher allday1,       !- Friday ScheduleDay Name
    dishwasher allday1,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Feb25-Mar3,    !- Name
    dishwasher allday1,       !- Sunday ScheduleDay Name
    dishwasher allday1,       !- Monday ScheduleDay Name
    dishwasher allday1,       !- Tuesday ScheduleDay Name
    dishwasher allday1,       !- Wednesday ScheduleDay Name
    dishwasher allday3,       !- Thursday ScheduleDay Name
    dishwasher allday3,       !- Friday ScheduleDay Name
    dishwasher allday3,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Mar4-Mar31,    !- Name
    dishwasher allday3,       !- Sunday ScheduleDay Name
    dishwasher allday3,       !- Monday ScheduleDay Name
    dishwasher allday3,       !- Tuesday ScheduleDay Name
    dishwasher allday3,       !- Wednesday ScheduleDay Name
    dishwasher allday3,       !- Thursday ScheduleDay Name
    dishwasher allday3,       !- Friday ScheduleDay Name
    dishwasher allday3,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Apr1-Apr28,    !- Name
    dishwasher allday4,       !- Sunday ScheduleDay Name
    dishwasher allday4,       !- Monday ScheduleDay Name
    dishwasher allday4,       !- Tuesday ScheduleDay Name
    dishwasher allday4,       !- Wednesday ScheduleDay Name
    dishwasher allday4,       !- Thursday ScheduleDay Name
    dishwasher allday4,       !- Friday ScheduleDay Name
    dishwasher allday4,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Apr29-May5,    !- Name
    dishwasher allday4,       !- Sunday ScheduleDay Name
    dishwasher allday4,       !- Monday ScheduleDay Name
    dishwasher allday5,       !- Tuesday ScheduleDay Name
    dishwasher allday5,       !- Wednesday ScheduleDay Name
    dishwasher allday5,       !- Thursday ScheduleDay Name
    dishwasher allday5,       !- Friday ScheduleDay Name
    dishwasher allday5,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - May6-May26,    !- Name
    dishwasher allday5,       !- Sunday ScheduleDay Name
    dishwasher allday5,       !- Monday ScheduleDay Name
    dishwasher allday5,       !- Tuesday ScheduleDay Name
    dishwasher allday5,       !- Wednesday ScheduleDay Name
    dishwasher allday5,       !- Thursday ScheduleDay Name
    dishwasher allday5,       !- Friday ScheduleDay Name
    dishwasher allday5,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - May27-Jun2,    !- Name
    dishwasher allday5,       !- Sunday ScheduleDay Name
    dishwasher allday5,       !- Monday ScheduleDay Name
    dishwasher allday5,       !- Tuesday ScheduleDay Name
    dishwasher allday5,       !- Wednesday ScheduleDay Name
    dishwasher allday5,       !- Thursday ScheduleDay Name
    dishwasher allday6,       !- Friday ScheduleDay Name
    dishwasher allday6,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Jun3-Jun30,    !- Name
    dishwasher allday6,       !- Sunday ScheduleDay Name
    dishwasher allday6,       !- Monday ScheduleDay Name
    dishwasher allday6,       !- Tuesday ScheduleDay Name
    dishwasher allday6,       !- Wednesday ScheduleDay Name
    dishwasher allday6,       !- Thursday ScheduleDay Name
    dishwasher allday6,       !- Friday ScheduleDay Name
    dishwasher allday6,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Jul1-Aug25,    !- Name
    dishwasher allday7,       !- Sunday ScheduleDay Name
    dishwasher allday7,       !- Monday ScheduleDay Name
    dishwasher allday7,       !- Tuesday ScheduleDay Name
    dishwasher allday7,       !- Wednesday ScheduleDay Name
    dishwasher allday7,       !- Thursday ScheduleDay Name
    dishwasher allday7,       !- Friday ScheduleDay Name
    dishwasher allday7,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Aug26-Sep1,    !- Name
    dishwasher allday7,       !- Sunday ScheduleDay Name
    dishwasher allday7,       !- Monday ScheduleDay Name
    dishwasher allday7,       !- Tuesday ScheduleDay Name
    dishwasher allday7,       !- Wednesday ScheduleDay Name
    dishwasher allday7,       !- Thursday ScheduleDay Name
    dishwasher allday7,       !- Friday ScheduleDay Name
    dishwasher allday9,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Sep2-Sep29,    !- Name
    dishwasher allday9,       !- Sunday ScheduleDay Name
    dishwasher allday9,       !- Monday ScheduleDay Name
    dishwasher allday9,       !- Tuesday ScheduleDay Name
    dishwasher allday9,       !- Wednesday ScheduleDay Name
    dishwasher allday9,       !- Thursday ScheduleDay Name
    dishwasher allday9,       !- Friday ScheduleDay Name
    dishwasher allday9,       !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Sep30-Oct6,    !- Name
    dishwasher allday9,       !- Sunday ScheduleDay Name
    dishwasher allday10,      !- Monday ScheduleDay Name
    dishwasher allday10,      !- Tuesday ScheduleDay Name
    dishwasher allday10,      !- Wednesday ScheduleDay Name
    dishwasher allday10,      !- Thursday ScheduleDay Name
    dishwasher allday10,      !- Friday ScheduleDay Name
    dishwasher allday10,      !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Oct7-Nov24,    !- Name
    dishwasher allday10,      !- Sunday ScheduleDay Name
    dishwasher allday10,      !- Monday ScheduleDay Name
    dishwasher allday10,      !- Tuesday ScheduleDay Name
    dishwasher allday10,      !- Wednesday ScheduleDay Name
    dishwasher allday10,      !- Thursday ScheduleDay Name
    dishwasher allday10,      !- Friday ScheduleDay Name
    dishwasher allday10,      !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Nov25-Dec1,    !- Name
    dishwasher allday10,      !- Sunday ScheduleDay Name
    dishwasher allday10,      !- Monday ScheduleDay Name
    dishwasher allday10,      !- Tuesday ScheduleDay Name
    dishwasher allday10,      !- Wednesday ScheduleDay Name
    dishwasher allday10,      !- Thursday ScheduleDay Name
    dishwasher allday10,      !- Friday ScheduleDay Name
    dishwasher allday12,      !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dishwasher Week Rule - Dec2-Dec31,    !- Name
    dishwasher allday12,      !- Sunday ScheduleDay Name
    dishwasher allday12,      !- Monday ScheduleDay Name
    dishwasher allday12,      !- Tuesday ScheduleDay Name
    dishwasher allday12,      !- Wednesday ScheduleDay Name
    dishwasher allday12,      !- Thursday ScheduleDay Name
    dishwasher allday12,      !- Friday ScheduleDay Name
    dishwasher allday12,      !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Jan1-Jan27,    !- Name
    fridge allday1,           !- Sunday ScheduleDay Name
    fridge allday1,           !- Monday ScheduleDay Name
    fridge allday1,           !- Tuesday ScheduleDay Name
    fridge allday1,           !- Wednesday ScheduleDay Name
    fridge allday1,           !- Thursday ScheduleDay Name
    fridge allday1,           !- Friday ScheduleDay Name
    fridge allday1,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Jan28-Feb3,    !- Name
    fridge allday1,           !- Sunday ScheduleDay Name
    fridge allday1,           !- Monday ScheduleDay Name
    fridge allday1,           !- Tuesday ScheduleDay Name
    fridge allday1,           !- Wednesday ScheduleDay Name
    fridge allday2,           !- Thursday ScheduleDay Name
    fridge allday2,           !- Friday ScheduleDay Name
    fridge allday2,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Feb4-Feb24,    !- Name
    fridge allday2,           !- Sunday ScheduleDay Name
    fridge allday2,           !- Monday ScheduleDay Name
    fridge allday2,           !- Tuesday ScheduleDay Name
    fridge allday2,           !- Wednesday ScheduleDay Name
    fridge allday2,           !- Thursday ScheduleDay Name
    fridge allday2,           !- Friday ScheduleDay Name
    fridge allday2,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Feb25-Mar3,    !- Name
    fridge allday2,           !- Sunday ScheduleDay Name
    fridge allday2,           !- Monday ScheduleDay Name
    fridge allday2,           !- Tuesday ScheduleDay Name
    fridge allday2,           !- Wednesday ScheduleDay Name
    fridge allday3,           !- Thursday ScheduleDay Name
    fridge allday3,           !- Friday ScheduleDay Name
    fridge allday3,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Mar4-May26,    !- Name
    fridge allday3,           !- Sunday ScheduleDay Name
    fridge allday3,           !- Monday ScheduleDay Name
    fridge allday3,           !- Tuesday ScheduleDay Name
    fridge allday3,           !- Wednesday ScheduleDay Name
    fridge allday3,           !- Thursday ScheduleDay Name
    fridge allday3,           !- Friday ScheduleDay Name
    fridge allday3,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - May27-Jun2,    !- Name
    fridge allday3,           !- Sunday ScheduleDay Name
    fridge allday3,           !- Monday ScheduleDay Name
    fridge allday3,           !- Tuesday ScheduleDay Name
    fridge allday3,           !- Wednesday ScheduleDay Name
    fridge allday3,           !- Thursday ScheduleDay Name
    fridge allday6,           !- Friday ScheduleDay Name
    fridge allday6,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Jun3-Sep29,    !- Name
    fridge allday6,           !- Sunday ScheduleDay Name
    fridge allday6,           !- Monday ScheduleDay Name
    fridge allday6,           !- Tuesday ScheduleDay Name
    fridge allday6,           !- Wednesday ScheduleDay Name
    fridge allday6,           !- Thursday ScheduleDay Name
    fridge allday6,           !- Friday ScheduleDay Name
    fridge allday6,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Sep30-Oct6,    !- Name
    fridge allday6,           !- Sunday ScheduleDay Name
    fridge allday10,          !- Monday ScheduleDay Name
    fridge allday10,          !- Tuesday ScheduleDay Name
    fridge allday10,          !- Wednesday ScheduleDay Name
    fridge allday10,          !- Thursday ScheduleDay Name
    fridge allday10,          !- Friday ScheduleDay Name
    fridge allday10,          !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Oct7-Oct27,    !- Name
    fridge allday10,          !- Sunday ScheduleDay Name
    fridge allday10,          !- Monday ScheduleDay Name
    fridge allday10,          !- Tuesday ScheduleDay Name
    fridge allday10,          !- Wednesday ScheduleDay Name
    fridge allday10,          !- Thursday ScheduleDay Name
    fridge allday10,          !- Friday ScheduleDay Name
    fridge allday10,          !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Oct28-Nov3,    !- Name
    fridge allday10,          !- Sunday ScheduleDay Name
    fridge allday10,          !- Monday ScheduleDay Name
    fridge allday10,          !- Tuesday ScheduleDay Name
    fridge allday10,          !- Wednesday ScheduleDay Name
    fridge allday11,          !- Thursday ScheduleDay Name
    fridge allday11,          !- Friday ScheduleDay Name
    fridge allday11,          !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Nov4-Nov24,    !- Name
    fridge allday11,          !- Sunday ScheduleDay Name
    fridge allday11,          !- Monday ScheduleDay Name
    fridge allday11,          !- Tuesday ScheduleDay Name
    fridge allday11,          !- Wednesday ScheduleDay Name
    fridge allday11,          !- Thursday ScheduleDay Name
    fridge allday11,          !- Friday ScheduleDay Name
    fridge allday11,          !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Nov25-Dec1,    !- Name
    fridge allday11,          !- Sunday ScheduleDay Name
    fridge allday11,          !- Monday ScheduleDay Name
    fridge allday11,          !- Tuesday ScheduleDay Name
    fridge allday11,          !- Wednesday ScheduleDay Name
    fridge allday11,          !- Thursday ScheduleDay Name
    fridge allday11,          !- Friday ScheduleDay Name
    fridge allday12,          !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    fridge Week Rule - Dec2-Dec31,    !- Name
    fridge allday12,          !- Sunday ScheduleDay Name
    fridge allday12,          !- Monday ScheduleDay Name
    fridge allday12,          !- Tuesday ScheduleDay Name
    fridge allday12,          !- Wednesday ScheduleDay Name
    fridge allday12,          !- Thursday ScheduleDay Name
    fridge allday12,          !- Friday ScheduleDay Name
    fridge allday12,          !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    dhw fixtures Week Rule - Jan1-Dec31,    !- Name
    dhw fixtures allday1,     !- Sunday ScheduleDay Name
    dhw fixtures allday1,     !- Monday ScheduleDay Name
    dhw fixtures allday1,     !- Tuesday ScheduleDay Name
    dhw fixtures allday1,     !- Wednesday ScheduleDay Name
    dhw fixtures allday1,     !- Thursday ScheduleDay Name
    dhw fixtures allday1,     !- Friday ScheduleDay Name
    dhw fixtures allday1,     !- Saturday ScheduleDay Name
    Schedule Day 10,          !- Holiday ScheduleDay Name
    Schedule Day 10,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 10,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 10,          !- CustomDay1 ScheduleDay Name
    Schedule Day 10;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling setpoint Week Rule - Jan1-Dec31,    !- Name
    cooling setpoint allday1,    !- Sunday ScheduleDay Name
    cooling setpoint allday1,    !- Monday ScheduleDay Name
    cooling setpoint allday1,    !- Tuesday ScheduleDay Name
    cooling setpoint allday1,    !- Wednesday ScheduleDay Name
    cooling setpoint allday1,    !- Thursday ScheduleDay Name
    cooling setpoint allday1,    !- Friday ScheduleDay Name
    cooling setpoint allday1,    !- Saturday ScheduleDay Name
    Schedule Day 2,           !- Holiday ScheduleDay Name
    Schedule Day 2,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 2,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 2,           !- CustomDay1 ScheduleDay Name
    Schedule Day 2;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    heating setpoint Week Rule - Jan1-Dec31,    !- Name
    heating setpoint weekend1,    !- Sunday ScheduleDay Name
    heating setpoint weekday1,    !- Monday ScheduleDay Name
    heating setpoint weekday1,    !- Tuesday ScheduleDay Name
    heating setpoint weekday1,    !- Wednesday ScheduleDay Name
    heating setpoint weekday1,    !- Thursday ScheduleDay Name
    heating setpoint weekday1,    !- Friday ScheduleDay Name
    heating setpoint weekend1,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Year,
    interior lighting schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    interior lighting schedule Week Rule - Jan1-Jan6,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    6,                        !- End Day 1
    interior lighting schedule Week Rule - Jan7-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    7,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    occupants schedule,       !- Name
    Fractional,               !- Schedule Type Limits Name
    occupants schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    clothes dryer,            !- Name
    Fractional,               !- Schedule Type Limits Name
    clothes dryer Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    clothes washer,           !- Name
    Fractional,               !- Schedule Type Limits Name
    clothes washer Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    clothes washer Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    clothes washer Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    clothes washer Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    clothes washer Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    clothes washer Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    clothes washer Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    clothes washer Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    clothes washer Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    clothes washer Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    clothes washer Week Rule - Jul1-Aug25,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    8,                        !- End Month 11
    25,                       !- End Day 11
    clothes washer Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 12
    8,                        !- Start Month 12
    26,                       !- Start Day 12
    9,                        !- End Month 12
    1,                        !- End Day 12
    clothes washer Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 13
    9,                        !- Start Month 13
    2,                        !- Start Day 13
    9,                        !- End Month 13
    29,                       !- End Day 13
    clothes washer Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 14
    9,                        !- Start Month 14
    30,                       !- Start Day 14
    10,                       !- End Month 14
    6,                        !- End Day 14
    clothes washer Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 15
    10,                       !- Start Month 15
    7,                        !- Start Day 15
    10,                       !- End Month 15
    27,                       !- End Day 15
    clothes washer Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 16
    10,                       !- Start Month 16
    28,                       !- Start Day 16
    11,                       !- End Month 16
    3,                        !- End Day 16
    clothes washer Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 17
    11,                       !- Start Month 17
    4,                        !- Start Day 17
    11,                       !- End Month 17
    24,                       !- End Day 17
    clothes washer Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 18
    11,                       !- Start Month 18
    25,                       !- Start Day 18
    12,                       !- End Month 18
    1,                        !- End Day 18
    clothes washer Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 19
    12,                       !- Start Month 19
    2,                        !- Start Day 19
    12,                       !- End Month 19
    31;                       !- End Day 19

Schedule:Year,
    cooking range,            !- Name
    Fractional,               !- Schedule Type Limits Name
    cooking range Week Rule - Jan1-Feb24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    2,                        !- End Month 1
    24,                       !- End Day 1
    cooking range Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    25,                       !- Start Day 2
    3,                        !- End Month 2
    3,                        !- End Day 2
    cooking range Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    4,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    cooking range Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    28,                       !- End Day 4
    cooking range Week Rule - Apr29-May5,    !- ScheduleWeek Name 5
    4,                        !- Start Month 5
    29,                       !- Start Day 5
    5,                        !- End Month 5
    5,                        !- End Day 5
    cooking range Week Rule - May6-May26,    !- ScheduleWeek Name 6
    5,                        !- Start Month 6
    6,                        !- Start Day 6
    5,                        !- End Month 6
    26,                       !- End Day 6
    cooking range Week Rule - May27-Jun2,    !- ScheduleWeek Name 7
    5,                        !- Start Month 7
    27,                       !- Start Day 7
    6,                        !- End Month 7
    2,                        !- End Day 7
    cooking range Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 8
    6,                        !- Start Month 8
    3,                        !- Start Day 8
    6,                        !- End Month 8
    30,                       !- End Day 8
    cooking range Week Rule - Jul1-Aug25,    !- ScheduleWeek Name 9
    7,                        !- Start Month 9
    1,                        !- Start Day 9
    8,                        !- End Month 9
    25,                       !- End Day 9
    cooking range Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 10
    8,                        !- Start Month 10
    26,                       !- Start Day 10
    9,                        !- End Month 10
    1,                        !- End Day 10
    cooking range Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 11
    9,                        !- Start Month 11
    2,                        !- Start Day 11
    9,                        !- End Month 11
    29,                       !- End Day 11
    cooking range Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 12
    9,                        !- Start Month 12
    30,                       !- Start Day 12
    10,                       !- End Month 12
    6,                        !- End Day 12
    cooking range Week Rule - Oct7-Nov24,    !- ScheduleWeek Name 13
    10,                       !- Start Month 13
    7,                        !- Start Day 13
    11,                       !- End Month 13
    24,                       !- End Day 13
    cooking range Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 14
    11,                       !- Start Month 14
    25,                       !- Start Day 14
    12,                       !- End Month 14
    1,                        !- End Day 14
    cooking range Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 15
    12,                       !- Start Month 15
    2,                        !- Start Day 15
    12,                       !- End Month 15
    31;                       !- End Day 15

Schedule:Year,
    dishwasher,               !- Name
    Fractional,               !- Schedule Type Limits Name
    dishwasher Week Rule - Jan1-Feb24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    2,                        !- End Month 1
    24,                       !- End Day 1
    dishwasher Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    25,                       !- Start Day 2
    3,                        !- End Month 2
    3,                        !- End Day 2
    dishwasher Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    4,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    dishwasher Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    28,                       !- End Day 4
    dishwasher Week Rule - Apr29-May5,    !- ScheduleWeek Name 5
    4,                        !- Start Month 5
    29,                       !- Start Day 5
    5,                        !- End Month 5
    5,                        !- End Day 5
    dishwasher Week Rule - May6-May26,    !- ScheduleWeek Name 6
    5,                        !- Start Month 6
    6,                        !- Start Day 6
    5,                        !- End Month 6
    26,                       !- End Day 6
    dishwasher Week Rule - May27-Jun2,    !- ScheduleWeek Name 7
    5,                        !- Start Month 7
    27,                       !- Start Day 7
    6,                        !- End Month 7
    2,                        !- End Day 7
    dishwasher Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 8
    6,                        !- Start Month 8
    3,                        !- Start Day 8
    6,                        !- End Month 8
    30,                       !- End Day 8
    dishwasher Week Rule - Jul1-Aug25,    !- ScheduleWeek Name 9
    7,                        !- Start Month 9
    1,                        !- Start Day 9
    8,                        !- End Month 9
    25,                       !- End Day 9
    dishwasher Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 10
    8,                        !- Start Month 10
    26,                       !- Start Day 10
    9,                        !- End Month 10
    1,                        !- End Day 10
    dishwasher Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 11
    9,                        !- Start Month 11
    2,                        !- Start Day 11
    9,                        !- End Month 11
    29,                       !- End Day 11
    dishwasher Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 12
    9,                        !- Start Month 12
    30,                       !- Start Day 12
    10,                       !- End Month 12
    6,                        !- End Day 12
    dishwasher Week Rule - Oct7-Nov24,    !- ScheduleWeek Name 13
    10,                       !- Start Month 13
    7,                        !- Start Day 13
    11,                       !- End Month 13
    24,                       !- End Day 13
    dishwasher Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 14
    11,                       !- Start Month 14
    25,                       !- Start Day 14
    12,                       !- End Month 14
    1,                        !- End Day 14
    dishwasher Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 15
    12,                       !- Start Month 15
    2,                        !- Start Day 15
    12,                       !- End Month 15
    31;                       !- End Day 15

Schedule:Year,
    fridge,                   !- Name
    Fractional,               !- Schedule Type Limits Name
    fridge Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    fridge Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    fridge Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    fridge Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    fridge Week Rule - Mar4-May26,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    5,                        !- End Month 5
    26,                       !- End Day 5
    fridge Week Rule - May27-Jun2,    !- ScheduleWeek Name 6
    5,                        !- Start Month 6
    27,                       !- Start Day 6
    6,                        !- End Month 6
    2,                        !- End Day 6
    fridge Week Rule - Jun3-Sep29,    !- ScheduleWeek Name 7
    6,                        !- Start Month 7
    3,                        !- Start Day 7
    9,                        !- End Month 7
    29,                       !- End Day 7
    fridge Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 8
    9,                        !- Start Month 8
    30,                       !- Start Day 8
    10,                       !- End Month 8
    6,                        !- End Day 8
    fridge Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 9
    10,                       !- Start Month 9
    7,                        !- Start Day 9
    10,                       !- End Month 9
    27,                       !- End Day 9
    fridge Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    28,                       !- Start Day 10
    11,                       !- End Month 10
    3,                        !- End Day 10
    fridge Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    4,                        !- Start Day 11
    11,                       !- End Month 11
    24,                       !- End Day 11
    fridge Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 12
    11,                       !- Start Month 12
    25,                       !- Start Day 12
    12,                       !- End Month 12
    1,                        !- End Day 12
    fridge Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 13
    12,                       !- Start Month 13
    2,                        !- Start Day 13
    12,                       !- End Month 13
    31;                       !- End Day 13

Schedule:Year,
    dhw fixtures,             !- Name
    Fractional,               !- Schedule Type Limits Name
    dhw fixtures Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    cooling setpoint,         !- Name
    Temperature,              !- Schedule Type Limits Name
    cooling setpoint Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    heating setpoint,         !- Name
    Temperature,              !- Schedule Type Limits Name
    heating setpoint Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    mains temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 01/03,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    9.07888888888889,         !- Field 4
    Through: 01/04,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    9.03611111111111,         !- Field 8
    Through: 01/05,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    8.99388888888889,         !- Field 12
    Through: 01/06,           !- Field 13
    For: AllDays,             !- Field 14
    Until: 24:00,             !- Field 15
    8.95222222222222,         !- Field 16
    Through: 01/07,           !- Field 17
    For: AllDays,             !- Field 18
    Until: 24:00,             !- Field 19
    8.91166666666667,         !- Field 20
    Through: 01/08,           !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    8.87222222222222,         !- Field 24
    Through: 01/09,           !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    8.83277777777778,         !- Field 28
    Through: 01/10,           !- Field 29
    For: AllDays,             !- Field 30
    Until: 24:00,             !- Field 31
    8.795,                    !- Field 32
    Through: 01/11,           !- Field 33
    For: AllDays,             !- Field 34
    Until: 24:00,             !- Field 35
    8.75777777777778,         !- Field 36
    Through: 01/12,           !- Field 37
    For: AllDays,             !- Field 38
    Until: 24:00,             !- Field 39
    8.72111111111111,         !- Field 40
    Through: 01/13,           !- Field 41
    For: AllDays,             !- Field 42
    Until: 24:00,             !- Field 43
    8.68555555555556,         !- Field 44
    Through: 01/14,           !- Field 45
    For: AllDays,             !- Field 46
    Until: 24:00,             !- Field 47
    8.65055555555555,         !- Field 48
    Through: 01/15,           !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    8.61722222222222,         !- Field 52
    Through: 01/16,           !- Field 53
    For: AllDays,             !- Field 54
    Until: 24:00,             !- Field 55
    8.58388888888889,         !- Field 56
    Through: 01/17,           !- Field 57
    For: AllDays,             !- Field 58
    Until: 24:00,             !- Field 59
    8.55222222222222,         !- Field 60
    Through: 01/18,           !- Field 61
    For: AllDays,             !- Field 62
    Until: 24:00,             !- Field 63
    8.52111111111111,         !- Field 64
    Through: 01/19,           !- Field 65
    For: AllDays,             !- Field 66
    Until: 24:00,             !- Field 67
    8.49055555555556,         !- Field 68
    Through: 01/20,           !- Field 69
    For: AllDays,             !- Field 70
    Until: 24:00,             !- Field 71
    8.46166666666667,         !- Field 72
    Through: 01/21,           !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    8.43333333333333,         !- Field 76
    Through: 01/22,           !- Field 77
    For: AllDays,             !- Field 78
    Until: 24:00,             !- Field 79
    8.40611111111111,         !- Field 80
    Through: 01/23,           !- Field 81
    For: AllDays,             !- Field 82
    Until: 24:00,             !- Field 83
    8.37944444444444,         !- Field 84
    Through: 01/24,           !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    8.35444444444444,         !- Field 88
    Through: 01/25,           !- Field 89
    For: AllDays,             !- Field 90
    Until: 24:00,             !- Field 91
    8.33,                     !- Field 92
    Through: 01/26,           !- Field 93
    For: AllDays,             !- Field 94
    Until: 24:00,             !- Field 95
    8.30611111111111,         !- Field 96
    Through: 01/27,           !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    8.28388888888889,         !- Field 100
    Through: 01/28,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    8.26222222222222,         !- Field 104
    Through: 01/29,           !- Field 105
    For: AllDays,             !- Field 106
    Until: 24:00,             !- Field 107
    8.24222222222222,         !- Field 108
    Through: 01/30,           !- Field 109
    For: AllDays,             !- Field 110
    Until: 24:00,             !- Field 111
    8.22277777777778,         !- Field 112
    Through: 01/31,           !- Field 113
    For: AllDays,             !- Field 114
    Until: 24:00,             !- Field 115
    8.20444444444444,         !- Field 116
    Through: 02/01,           !- Field 117
    For: AllDays,             !- Field 118
    Until: 24:00,             !- Field 119
    8.18666666666667,         !- Field 120
    Through: 02/02,           !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    8.17055555555556,         !- Field 124
    Through: 02/03,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    8.155,                    !- Field 128
    Through: 02/04,           !- Field 129
    For: AllDays,             !- Field 130
    Until: 24:00,             !- Field 131
    8.14055555555555,         !- Field 132
    Through: 02/05,           !- Field 133
    For: AllDays,             !- Field 134
    Until: 24:00,             !- Field 135
    8.12777777777778,         !- Field 136
    Through: 02/06,           !- Field 137
    For: AllDays,             !- Field 138
    Until: 24:00,             !- Field 139
    8.11555555555555,         !- Field 140
    Through: 02/07,           !- Field 141
    For: AllDays,             !- Field 142
    Until: 24:00,             !- Field 143
    8.10388888888889,         !- Field 144
    Through: 02/08,           !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    8.09388888888889,         !- Field 148
    Through: 02/09,           !- Field 149
    For: AllDays,             !- Field 150
    Until: 24:00,             !- Field 151
    8.085,                    !- Field 152
    Through: 02/10,           !- Field 153
    For: AllDays,             !- Field 154
    Until: 24:00,             !- Field 155
    8.07722222222222,         !- Field 156
    Through: 02/11,           !- Field 157
    For: AllDays,             !- Field 158
    Until: 24:00,             !- Field 159
    8.07,                     !- Field 160
    Through: 02/12,           !- Field 161
    For: AllDays,             !- Field 162
    Until: 24:00,             !- Field 163
    8.06388888888889,         !- Field 164
    Through: 02/13,           !- Field 165
    For: AllDays,             !- Field 166
    Until: 24:00,             !- Field 167
    8.05944444444444,         !- Field 168
    Through: 02/14,           !- Field 169
    For: AllDays,             !- Field 170
    Until: 24:00,             !- Field 171
    8.05555555555556,         !- Field 172
    Through: 02/15,           !- Field 173
    For: AllDays,             !- Field 174
    Until: 24:00,             !- Field 175
    8.05277777777778,         !- Field 176
    Through: 02/16,           !- Field 177
    For: AllDays,             !- Field 178
    Until: 24:00,             !- Field 179
    8.05111111111111,         !- Field 180
    Through: 02/17,           !- Field 181
    For: AllDays,             !- Field 182
    Until: 24:00,             !- Field 183
    8.05055555555555,         !- Field 184
    Through: 02/18,           !- Field 185
    For: AllDays,             !- Field 186
    Until: 24:00,             !- Field 187
    8.05111111111111,         !- Field 188
    Through: 02/19,           !- Field 189
    For: AllDays,             !- Field 190
    Until: 24:00,             !- Field 191
    8.05277777777778,         !- Field 192
    Through: 02/20,           !- Field 193
    For: AllDays,             !- Field 194
    Until: 24:00,             !- Field 195
    8.05555555555556,         !- Field 196
    Through: 02/21,           !- Field 197
    For: AllDays,             !- Field 198
    Until: 24:00,             !- Field 199
    8.05888888888889,         !- Field 200
    Through: 02/22,           !- Field 201
    For: AllDays,             !- Field 202
    Until: 24:00,             !- Field 203
    8.06388888888889,         !- Field 204
    Through: 02/23,           !- Field 205
    For: AllDays,             !- Field 206
    Until: 24:00,             !- Field 207
    8.07,                     !- Field 208
    Through: 02/24,           !- Field 209
    For: AllDays,             !- Field 210
    Until: 24:00,             !- Field 211
    8.07666666666666,         !- Field 212
    Through: 02/25,           !- Field 213
    For: AllDays,             !- Field 214
    Until: 24:00,             !- Field 215
    8.08444444444444,         !- Field 216
    Through: 02/26,           !- Field 217
    For: AllDays,             !- Field 218
    Until: 24:00,             !- Field 219
    8.09333333333333,         !- Field 220
    Through: 02/27,           !- Field 221
    For: AllDays,             !- Field 222
    Until: 24:00,             !- Field 223
    8.10388888888889,         !- Field 224
    Through: 02/28,           !- Field 225
    For: AllDays,             !- Field 226
    Until: 24:00,             !- Field 227
    8.115,                    !- Field 228
    Through: 03/01,           !- Field 229
    For: AllDays,             !- Field 230
    Until: 24:00,             !- Field 231
    8.12666666666667,         !- Field 232
    Through: 03/02,           !- Field 233
    For: AllDays,             !- Field 234
    Until: 24:00,             !- Field 235
    8.14,                     !- Field 236
    Through: 03/03,           !- Field 237
    For: AllDays,             !- Field 238
    Until: 24:00,             !- Field 239
    8.15444444444444,         !- Field 240
    Through: 03/04,           !- Field 241
    For: AllDays,             !- Field 242
    Until: 24:00,             !- Field 243
    8.16944444444444,         !- Field 244
    Through: 03/05,           !- Field 245
    For: AllDays,             !- Field 246
    Until: 24:00,             !- Field 247
    8.18611111111111,         !- Field 248
    Through: 03/06,           !- Field 249
    For: AllDays,             !- Field 250
    Until: 24:00,             !- Field 251
    8.20333333333333,         !- Field 252
    Through: 03/07,           !- Field 253
    For: AllDays,             !- Field 254
    Until: 24:00,             !- Field 255
    8.22166666666667,         !- Field 256
    Through: 03/08,           !- Field 257
    For: AllDays,             !- Field 258
    Until: 24:00,             !- Field 259
    8.24111111111111,         !- Field 260
    Through: 03/09,           !- Field 261
    For: AllDays,             !- Field 262
    Until: 24:00,             !- Field 263
    8.26166666666667,         !- Field 264
    Through: 03/10,           !- Field 265
    For: AllDays,             !- Field 266
    Until: 24:00,             !- Field 267
    8.28277777777778,         !- Field 268
    Through: 03/11,           !- Field 269
    For: AllDays,             !- Field 270
    Until: 24:00,             !- Field 271
    8.305,                    !- Field 272
    Through: 03/12,           !- Field 273
    For: AllDays,             !- Field 274
    Until: 24:00,             !- Field 275
    8.32888888888889,         !- Field 276
    Through: 03/13,           !- Field 277
    For: AllDays,             !- Field 278
    Until: 24:00,             !- Field 279
    8.35277777777778,         !- Field 280
    Through: 03/14,           !- Field 281
    For: AllDays,             !- Field 282
    Until: 24:00,             !- Field 283
    8.37833333333334,         !- Field 284
    Through: 03/15,           !- Field 285
    For: AllDays,             !- Field 286
    Until: 24:00,             !- Field 287
    8.40444444444444,         !- Field 288
    Through: 03/16,           !- Field 289
    For: AllDays,             !- Field 290
    Until: 24:00,             !- Field 291
    8.43222222222222,         !- Field 292
    Through: 03/17,           !- Field 293
    For: AllDays,             !- Field 294
    Until: 24:00,             !- Field 295
    8.46,                     !- Field 296
    Through: 03/18,           !- Field 297
    For: AllDays,             !- Field 298
    Until: 24:00,             !- Field 299
    8.48944444444444,         !- Field 300
    Through: 03/19,           !- Field 301
    For: AllDays,             !- Field 302
    Until: 24:00,             !- Field 303
    8.51944444444444,         !- Field 304
    Through: 03/20,           !- Field 305
    For: AllDays,             !- Field 306
    Until: 24:00,             !- Field 307
    8.55055555555555,         !- Field 308
    Through: 03/21,           !- Field 309
    For: AllDays,             !- Field 310
    Until: 24:00,             !- Field 311
    8.58277777777778,         !- Field 312
    Through: 03/22,           !- Field 313
    For: AllDays,             !- Field 314
    Until: 24:00,             !- Field 315
    8.61555555555556,         !- Field 316
    Through: 03/23,           !- Field 317
    For: AllDays,             !- Field 318
    Until: 24:00,             !- Field 319
    8.64888888888889,         !- Field 320
    Through: 03/24,           !- Field 321
    For: AllDays,             !- Field 322
    Until: 24:00,             !- Field 323
    8.68388888888889,         !- Field 324
    Through: 03/25,           !- Field 325
    For: AllDays,             !- Field 326
    Until: 24:00,             !- Field 327
    8.71944444444444,         !- Field 328
    Through: 03/26,           !- Field 329
    For: AllDays,             !- Field 330
    Until: 24:00,             !- Field 331
    8.75555555555555,         !- Field 332
    Through: 03/27,           !- Field 333
    For: AllDays,             !- Field 334
    Until: 24:00,             !- Field 335
    8.79277777777778,         !- Field 336
    Through: 03/28,           !- Field 337
    For: AllDays,             !- Field 338
    Until: 24:00,             !- Field 339
    8.83111111111111,         !- Field 340
    Through: 03/29,           !- Field 341
    For: AllDays,             !- Field 342
    Until: 24:00,             !- Field 343
    8.87,                     !- Field 344
    Through: 03/30,           !- Field 345
    For: AllDays,             !- Field 346
    Until: 24:00,             !- Field 347
    8.91,                     !- Field 348
    Through: 03/31,           !- Field 349
    For: AllDays,             !- Field 350
    Until: 24:00,             !- Field 351
    8.95055555555555,         !- Field 352
    Through: 04/01,           !- Field 353
    For: AllDays,             !- Field 354
    Until: 24:00,             !- Field 355
    8.99166666666667,         !- Field 356
    Through: 04/02,           !- Field 357
    For: AllDays,             !- Field 358
    Until: 24:00,             !- Field 359
    9.03388888888889,         !- Field 360
    Through: 04/03,           !- Field 361
    For: AllDays,             !- Field 362
    Until: 24:00,             !- Field 363
    9.07722222222222,         !- Field 364
    Through: 04/04,           !- Field 365
    For: AllDays,             !- Field 366
    Until: 24:00,             !- Field 367
    9.12055555555556,         !- Field 368
    Through: 04/05,           !- Field 369
    For: AllDays,             !- Field 370
    Until: 24:00,             !- Field 371
    9.165,                    !- Field 372
    Through: 04/06,           !- Field 373
    For: AllDays,             !- Field 374
    Until: 24:00,             !- Field 375
    9.21055555555556,         !- Field 376
    Through: 04/07,           !- Field 377
    For: AllDays,             !- Field 378
    Until: 24:00,             !- Field 379
    9.25611111111111,         !- Field 380
    Through: 04/08,           !- Field 381
    For: AllDays,             !- Field 382
    Until: 24:00,             !- Field 383
    9.30277777777778,         !- Field 384
    Through: 04/09,           !- Field 385
    For: AllDays,             !- Field 386
    Until: 24:00,             !- Field 387
    9.35,                     !- Field 388
    Through: 04/10,           !- Field 389
    For: AllDays,             !- Field 390
    Until: 24:00,             !- Field 391
    9.39833333333333,         !- Field 392
    Through: 04/11,           !- Field 393
    For: AllDays,             !- Field 394
    Until: 24:00,             !- Field 395
    9.44666666666667,         !- Field 396
    Through: 04/12,           !- Field 397
    For: AllDays,             !- Field 398
    Until: 24:00,             !- Field 399
    9.49611111111111,         !- Field 400
    Through: 04/13,           !- Field 401
    For: AllDays,             !- Field 402
    Until: 24:00,             !- Field 403
    9.54611111111111,         !- Field 404
    Through: 04/14,           !- Field 405
    For: AllDays,             !- Field 406
    Until: 24:00,             !- Field 407
    9.59666666666667,         !- Field 408
    Through: 04/15,           !- Field 409
    For: AllDays,             !- Field 410
    Until: 24:00,             !- Field 411
    9.64777777777778,         !- Field 412
    Through: 04/16,           !- Field 413
    For: AllDays,             !- Field 414
    Until: 24:00,             !- Field 415
    9.7,                      !- Field 416
    Through: 04/17,           !- Field 417
    For: AllDays,             !- Field 418
    Until: 24:00,             !- Field 419
    9.75222222222222,         !- Field 420
    Through: 04/18,           !- Field 421
    For: AllDays,             !- Field 422
    Until: 24:00,             !- Field 423
    9.805,                    !- Field 424
    Through: 04/19,           !- Field 425
    For: AllDays,             !- Field 426
    Until: 24:00,             !- Field 427
    9.85888888888889,         !- Field 428
    Through: 04/20,           !- Field 429
    For: AllDays,             !- Field 430
    Until: 24:00,             !- Field 431
    9.91277777777778,         !- Field 432
    Through: 04/21,           !- Field 433
    For: AllDays,             !- Field 434
    Until: 24:00,             !- Field 435
    9.96722222222222,         !- Field 436
    Through: 04/22,           !- Field 437
    For: AllDays,             !- Field 438
    Until: 24:00,             !- Field 439
    10.0222222222222,         !- Field 440
    Through: 04/23,           !- Field 441
    For: AllDays,             !- Field 442
    Until: 24:00,             !- Field 443
    10.0777777777778,         !- Field 444
    Through: 04/24,           !- Field 445
    For: AllDays,             !- Field 446
    Until: 24:00,             !- Field 447
    10.1338888888889,         !- Field 448
    Through: 04/25,           !- Field 449
    For: AllDays,             !- Field 450
    Until: 24:00,             !- Field 451
    10.19,                    !- Field 452
    Through: 04/26,           !- Field 453
    For: AllDays,             !- Field 454
    Until: 24:00,             !- Field 455
    10.2472222222222,         !- Field 456
    Through: 04/27,           !- Field 457
    For: AllDays,             !- Field 458
    Until: 24:00,             !- Field 459
    10.3044444444444,         !- Field 460
    Through: 04/28,           !- Field 461
    For: AllDays,             !- Field 462
    Until: 24:00,             !- Field 463
    10.3622222222222,         !- Field 464
    Through: 04/29,           !- Field 465
    For: AllDays,             !- Field 466
    Until: 24:00,             !- Field 467
    10.42,                    !- Field 468
    Through: 04/30,           !- Field 469
    For: AllDays,             !- Field 470
    Until: 24:00,             !- Field 471
    10.4783333333333,         !- Field 472
    Through: 05/01,           !- Field 473
    For: AllDays,             !- Field 474
    Until: 24:00,             !- Field 475
    10.5372222222222,         !- Field 476
    Through: 05/02,           !- Field 477
    For: AllDays,             !- Field 478
    Until: 24:00,             !- Field 479
    10.5966666666667,         !- Field 480
    Through: 05/03,           !- Field 481
    For: AllDays,             !- Field 482
    Until: 24:00,             !- Field 483
    10.6555555555556,         !- Field 484
    Through: 05/04,           !- Field 485
    For: AllDays,             !- Field 486
    Until: 24:00,             !- Field 487
    10.7155555555556,         !- Field 488
    Through: 05/05,           !- Field 489
    For: AllDays,             !- Field 490
    Until: 24:00,             !- Field 491
    10.7755555555556,         !- Field 492
    Through: 05/06,           !- Field 493
    For: AllDays,             !- Field 494
    Until: 24:00,             !- Field 495
    10.8355555555556,         !- Field 496
    Through: 05/07,           !- Field 497
    For: AllDays,             !- Field 498
    Until: 24:00,             !- Field 499
    10.8961111111111,         !- Field 500
    Through: 05/08,           !- Field 501
    For: AllDays,             !- Field 502
    Until: 24:00,             !- Field 503
    10.9572222222222,         !- Field 504
    Through: 05/09,           !- Field 505
    For: AllDays,             !- Field 506
    Until: 24:00,             !- Field 507
    11.0177777777778,         !- Field 508
    Through: 05/10,           !- Field 509
    For: AllDays,             !- Field 510
    Until: 24:00,             !- Field 511
    11.0788888888889,         !- Field 512
    Through: 05/11,           !- Field 513
    For: AllDays,             !- Field 514
    Until: 24:00,             !- Field 515
    11.1405555555556,         !- Field 516
    Through: 05/12,           !- Field 517
    For: AllDays,             !- Field 518
    Until: 24:00,             !- Field 519
    11.2016666666667,         !- Field 520
    Through: 05/13,           !- Field 521
    For: AllDays,             !- Field 522
    Until: 24:00,             !- Field 523
    11.2633333333333,         !- Field 524
    Through: 05/14,           !- Field 525
    For: AllDays,             !- Field 526
    Until: 24:00,             !- Field 527
    11.325,                   !- Field 528
    Through: 05/15,           !- Field 529
    For: AllDays,             !- Field 530
    Until: 24:00,             !- Field 531
    11.3866666666667,         !- Field 532
    Through: 05/16,           !- Field 533
    For: AllDays,             !- Field 534
    Until: 24:00,             !- Field 535
    11.4488888888889,         !- Field 536
    Through: 05/17,           !- Field 537
    For: AllDays,             !- Field 538
    Until: 24:00,             !- Field 539
    11.5105555555556,         !- Field 540
    Through: 05/18,           !- Field 541
    For: AllDays,             !- Field 542
    Until: 24:00,             !- Field 543
    11.5727777777778,         !- Field 544
    Through: 05/19,           !- Field 545
    For: AllDays,             !- Field 546
    Until: 24:00,             !- Field 547
    11.6344444444444,         !- Field 548
    Through: 05/20,           !- Field 549
    For: AllDays,             !- Field 550
    Until: 24:00,             !- Field 551
    11.6966666666667,         !- Field 552
    Through: 05/21,           !- Field 553
    For: AllDays,             !- Field 554
    Until: 24:00,             !- Field 555
    11.7583333333333,         !- Field 556
    Through: 05/22,           !- Field 557
    For: AllDays,             !- Field 558
    Until: 24:00,             !- Field 559
    11.8205555555556,         !- Field 560
    Through: 05/23,           !- Field 561
    For: AllDays,             !- Field 562
    Until: 24:00,             !- Field 563
    11.8822222222222,         !- Field 564
    Through: 05/24,           !- Field 565
    For: AllDays,             !- Field 566
    Until: 24:00,             !- Field 567
    11.9444444444444,         !- Field 568
    Through: 05/25,           !- Field 569
    For: AllDays,             !- Field 570
    Until: 24:00,             !- Field 571
    12.0061111111111,         !- Field 572
    Through: 05/26,           !- Field 573
    For: AllDays,             !- Field 574
    Until: 24:00,             !- Field 575
    12.0677777777778,         !- Field 576
    Through: 05/27,           !- Field 577
    For: AllDays,             !- Field 578
    Until: 24:00,             !- Field 579
    12.1288888888889,         !- Field 580
    Through: 05/28,           !- Field 581
    For: AllDays,             !- Field 582
    Until: 24:00,             !- Field 583
    12.1905555555556,         !- Field 584
    Through: 05/29,           !- Field 585
    For: AllDays,             !- Field 586
    Until: 24:00,             !- Field 587
    12.2516666666667,         !- Field 588
    Through: 05/30,           !- Field 589
    For: AllDays,             !- Field 590
    Until: 24:00,             !- Field 591
    12.3127777777778,         !- Field 592
    Through: 05/31,           !- Field 593
    For: AllDays,             !- Field 594
    Until: 24:00,             !- Field 595
    12.3738888888889,         !- Field 596
    Through: 06/01,           !- Field 597
    For: AllDays,             !- Field 598
    Until: 24:00,             !- Field 599
    12.4344444444444,         !- Field 600
    Through: 06/02,           !- Field 601
    For: AllDays,             !- Field 602
    Until: 24:00,             !- Field 603
    12.4944444444444,         !- Field 604
    Through: 06/03,           !- Field 605
    For: AllDays,             !- Field 606
    Until: 24:00,             !- Field 607
    12.555,                   !- Field 608
    Through: 06/04,           !- Field 609
    For: AllDays,             !- Field 610
    Until: 24:00,             !- Field 611
    12.6144444444444,         !- Field 612
    Through: 06/05,           !- Field 613
    For: AllDays,             !- Field 614
    Until: 24:00,             !- Field 615
    12.6744444444444,         !- Field 616
    Through: 06/06,           !- Field 617
    For: AllDays,             !- Field 618
    Until: 24:00,             !- Field 619
    12.7338888888889,         !- Field 620
    Through: 06/07,           !- Field 621
    For: AllDays,             !- Field 622
    Until: 24:00,             !- Field 623
    12.7927777777778,         !- Field 624
    Through: 06/08,           !- Field 625
    For: AllDays,             !- Field 626
    Until: 24:00,             !- Field 627
    12.8511111111111,         !- Field 628
    Through: 06/09,           !- Field 629
    For: AllDays,             !- Field 630
    Until: 24:00,             !- Field 631
    12.9094444444444,         !- Field 632
    Through: 06/10,           !- Field 633
    For: AllDays,             !- Field 634
    Until: 24:00,             !- Field 635
    12.9672222222222,         !- Field 636
    Through: 06/11,           !- Field 637
    For: AllDays,             !- Field 638
    Until: 24:00,             !- Field 639
    13.025,                   !- Field 640
    Through: 06/12,           !- Field 641
    For: AllDays,             !- Field 642
    Until: 24:00,             !- Field 643
    13.0822222222222,         !- Field 644
    Through: 06/13,           !- Field 645
    For: AllDays,             !- Field 646
    Until: 24:00,             !- Field 647
    13.1388888888889,         !- Field 648
    Through: 06/14,           !- Field 649
    For: AllDays,             !- Field 650
    Until: 24:00,             !- Field 651
    13.195,                   !- Field 652
    Through: 06/15,           !- Field 653
    For: AllDays,             !- Field 654
    Until: 24:00,             !- Field 655
    13.2511111111111,         !- Field 656
    Through: 06/16,           !- Field 657
    For: AllDays,             !- Field 658
    Until: 24:00,             !- Field 659
    13.3061111111111,         !- Field 660
    Through: 06/17,           !- Field 661
    For: AllDays,             !- Field 662
    Until: 24:00,             !- Field 663
    13.3611111111111,         !- Field 664
    Through: 06/18,           !- Field 665
    For: AllDays,             !- Field 666
    Until: 24:00,             !- Field 667
    13.4155555555556,         !- Field 668
    Through: 06/19,           !- Field 669
    For: AllDays,             !- Field 670
    Until: 24:00,             !- Field 671
    13.4694444444444,         !- Field 672
    Through: 06/20,           !- Field 673
    For: AllDays,             !- Field 674
    Until: 24:00,             !- Field 675
    13.5222222222222,         !- Field 676
    Through: 06/21,           !- Field 677
    For: AllDays,             !- Field 678
    Until: 24:00,             !- Field 679
    13.575,                   !- Field 680
    Through: 06/22,           !- Field 681
    For: AllDays,             !- Field 682
    Until: 24:00,             !- Field 683
    13.6272222222222,         !- Field 684
    Through: 06/23,           !- Field 685
    For: AllDays,             !- Field 686
    Until: 24:00,             !- Field 687
    13.6788888888889,         !- Field 688
    Through: 06/24,           !- Field 689
    For: AllDays,             !- Field 690
    Until: 24:00,             !- Field 691
    13.73,                    !- Field 692
    Through: 06/25,           !- Field 693
    For: AllDays,             !- Field 694
    Until: 24:00,             !- Field 695
    13.78,                    !- Field 696
    Through: 06/26,           !- Field 697
    For: AllDays,             !- Field 698
    Until: 24:00,             !- Field 699
    13.83,                    !- Field 700
    Through: 06/27,           !- Field 701
    For: AllDays,             !- Field 702
    Until: 24:00,             !- Field 703
    13.8788888888889,         !- Field 704
    Through: 06/28,           !- Field 705
    For: AllDays,             !- Field 706
    Until: 24:00,             !- Field 707
    13.9272222222222,         !- Field 708
    Through: 06/29,           !- Field 709
    For: AllDays,             !- Field 710
    Until: 24:00,             !- Field 711
    13.975,                   !- Field 712
    Through: 06/30,           !- Field 713
    For: AllDays,             !- Field 714
    Until: 24:00,             !- Field 715
    14.0222222222222,         !- Field 716
    Through: 07/01,           !- Field 717
    For: AllDays,             !- Field 718
    Until: 24:00,             !- Field 719
    14.0683333333333,         !- Field 720
    Through: 07/02,           !- Field 721
    For: AllDays,             !- Field 722
    Until: 24:00,             !- Field 723
    14.1144444444444,         !- Field 724
    Through: 07/03,           !- Field 725
    For: AllDays,             !- Field 726
    Until: 24:00,             !- Field 727
    14.1588888888889,         !- Field 728
    Through: 07/04,           !- Field 729
    For: AllDays,             !- Field 730
    Until: 24:00,             !- Field 731
    14.2033333333333,         !- Field 732
    Through: 07/05,           !- Field 733
    For: AllDays,             !- Field 734
    Until: 24:00,             !- Field 735
    14.2466666666667,         !- Field 736
    Through: 07/06,           !- Field 737
    For: AllDays,             !- Field 738
    Until: 24:00,             !- Field 739
    14.2894444444444,         !- Field 740
    Through: 07/07,           !- Field 741
    For: AllDays,             !- Field 742
    Until: 24:00,             !- Field 743
    14.3311111111111,         !- Field 744
    Through: 07/08,           !- Field 745
    For: AllDays,             !- Field 746
    Until: 24:00,             !- Field 747
    14.3722222222222,         !- Field 748
    Through: 07/09,           !- Field 749
    For: AllDays,             !- Field 750
    Until: 24:00,             !- Field 751
    14.4127777777778,         !- Field 752
    Through: 07/10,           !- Field 753
    For: AllDays,             !- Field 754
    Until: 24:00,             !- Field 755
    14.4522222222222,         !- Field 756
    Through: 07/11,           !- Field 757
    For: AllDays,             !- Field 758
    Until: 24:00,             !- Field 759
    14.4905555555556,         !- Field 760
    Through: 07/12,           !- Field 761
    For: AllDays,             !- Field 762
    Until: 24:00,             !- Field 763
    14.5283333333333,         !- Field 764
    Through: 07/13,           !- Field 765
    For: AllDays,             !- Field 766
    Until: 24:00,             !- Field 767
    14.5655555555556,         !- Field 768
    Through: 07/14,           !- Field 769
    For: AllDays,             !- Field 770
    Until: 24:00,             !- Field 771
    14.6016666666667,         !- Field 772
    Through: 07/15,           !- Field 773
    For: AllDays,             !- Field 774
    Until: 24:00,             !- Field 775
    14.6366666666667,         !- Field 776
    Through: 07/16,           !- Field 777
    For: AllDays,             !- Field 778
    Until: 24:00,             !- Field 779
    14.6711111111111,         !- Field 780
    Through: 07/17,           !- Field 781
    For: AllDays,             !- Field 782
    Until: 24:00,             !- Field 783
    14.7044444444444,         !- Field 784
    Through: 07/18,           !- Field 785
    For: AllDays,             !- Field 786
    Until: 24:00,             !- Field 787
    14.7366666666667,         !- Field 788
    Through: 07/19,           !- Field 789
    For: AllDays,             !- Field 790
    Until: 24:00,             !- Field 791
    14.7683333333333,         !- Field 792
    Through: 07/20,           !- Field 793
    For: AllDays,             !- Field 794
    Until: 24:00,             !- Field 795
    14.7988888888889,         !- Field 796
    Through: 07/21,           !- Field 797
    For: AllDays,             !- Field 798
    Until: 24:00,             !- Field 799
    14.8288888888889,         !- Field 800
    Through: 07/22,           !- Field 801
    For: AllDays,             !- Field 802
    Until: 24:00,             !- Field 803
    14.8577777777778,         !- Field 804
    Through: 07/23,           !- Field 805
    For: AllDays,             !- Field 806
    Until: 24:00,             !- Field 807
    14.8855555555556,         !- Field 808
    Through: 07/24,           !- Field 809
    For: AllDays,             !- Field 810
    Until: 24:00,             !- Field 811
    14.9122222222222,         !- Field 812
    Through: 07/25,           !- Field 813
    For: AllDays,             !- Field 814
    Until: 24:00,             !- Field 815
    14.9383333333333,         !- Field 816
    Through: 07/26,           !- Field 817
    For: AllDays,             !- Field 818
    Until: 24:00,             !- Field 819
    14.9633333333333,         !- Field 820
    Through: 07/27,           !- Field 821
    For: AllDays,             !- Field 822
    Until: 24:00,             !- Field 823
    14.9872222222222,         !- Field 824
    Through: 07/28,           !- Field 825
    For: AllDays,             !- Field 826
    Until: 24:00,             !- Field 827
    15.0105555555556,         !- Field 828
    Through: 07/29,           !- Field 829
    For: AllDays,             !- Field 830
    Until: 24:00,             !- Field 831
    15.0322222222222,         !- Field 832
    Through: 07/30,           !- Field 833
    For: AllDays,             !- Field 834
    Until: 24:00,             !- Field 835
    15.0533333333333,         !- Field 836
    Through: 07/31,           !- Field 837
    For: AllDays,             !- Field 838
    Until: 24:00,             !- Field 839
    15.0733333333333,         !- Field 840
    Through: 08/01,           !- Field 841
    For: AllDays,             !- Field 842
    Until: 24:00,             !- Field 843
    15.0922222222222,         !- Field 844
    Through: 08/02,           !- Field 845
    For: AllDays,             !- Field 846
    Until: 24:00,             !- Field 847
    15.11,                    !- Field 848
    Through: 08/03,           !- Field 849
    For: AllDays,             !- Field 850
    Until: 24:00,             !- Field 851
    15.1272222222222,         !- Field 852
    Through: 08/04,           !- Field 853
    For: AllDays,             !- Field 854
    Until: 24:00,             !- Field 855
    15.1433333333333,         !- Field 856
    Through: 08/05,           !- Field 857
    For: AllDays,             !- Field 858
    Until: 24:00,             !- Field 859
    15.1577777777778,         !- Field 860
    Through: 08/06,           !- Field 861
    For: AllDays,             !- Field 862
    Until: 24:00,             !- Field 863
    15.1716666666667,         !- Field 864
    Through: 08/07,           !- Field 865
    For: AllDays,             !- Field 866
    Until: 24:00,             !- Field 867
    15.1844444444444,         !- Field 868
    Through: 08/08,           !- Field 869
    For: AllDays,             !- Field 870
    Until: 24:00,             !- Field 871
    15.1961111111111,         !- Field 872
    Through: 08/09,           !- Field 873
    For: AllDays,             !- Field 874
    Until: 24:00,             !- Field 875
    15.2072222222222,         !- Field 876
    Through: 08/10,           !- Field 877
    For: AllDays,             !- Field 878
    Until: 24:00,             !- Field 879
    15.2166666666667,         !- Field 880
    Through: 08/11,           !- Field 881
    For: AllDays,             !- Field 882
    Until: 24:00,             !- Field 883
    15.225,                   !- Field 884
    Through: 08/12,           !- Field 885
    For: AllDays,             !- Field 886
    Until: 24:00,             !- Field 887
    15.2327777777778,         !- Field 888
    Through: 08/13,           !- Field 889
    For: AllDays,             !- Field 890
    Until: 24:00,             !- Field 891
    15.2394444444444,         !- Field 892
    Through: 08/14,           !- Field 893
    For: AllDays,             !- Field 894
    Until: 24:00,             !- Field 895
    15.2444444444444,         !- Field 896
    Through: 08/15,           !- Field 897
    For: AllDays,             !- Field 898
    Until: 24:00,             !- Field 899
    15.2488888888889,         !- Field 900
    Through: 08/16,           !- Field 901
    For: AllDays,             !- Field 902
    Until: 24:00,             !- Field 903
    15.2522222222222,         !- Field 904
    Through: 08/17,           !- Field 905
    For: AllDays,             !- Field 906
    Until: 24:00,             !- Field 907
    15.2544444444444,         !- Field 908
    Through: 08/18,           !- Field 909
    For: AllDays,             !- Field 910
    Until: 24:00,             !- Field 911
    15.2555555555556,         !- Field 912
    Through: 08/19,           !- Field 913
    For: AllDays,             !- Field 914
    Until: 24:00,             !- Field 915
    15.2555555555556,         !- Field 916
    Through: 08/20,           !- Field 917
    For: AllDays,             !- Field 918
    Until: 24:00,             !- Field 919
    15.255,                   !- Field 920
    Through: 08/21,           !- Field 921
    For: AllDays,             !- Field 922
    Until: 24:00,             !- Field 923
    15.2527777777778,         !- Field 924
    Through: 08/22,           !- Field 925
    For: AllDays,             !- Field 926
    Until: 24:00,             !- Field 927
    15.2494444444444,         !- Field 928
    Through: 08/23,           !- Field 929
    For: AllDays,             !- Field 930
    Until: 24:00,             !- Field 931
    15.2455555555556,         !- Field 932
    Through: 08/24,           !- Field 933
    For: AllDays,             !- Field 934
    Until: 24:00,             !- Field 935
    15.24,                    !- Field 936
    Through: 08/25,           !- Field 937
    For: AllDays,             !- Field 938
    Until: 24:00,             !- Field 939
    15.2338888888889,         !- Field 940
    Through: 08/26,           !- Field 941
    For: AllDays,             !- Field 942
    Until: 24:00,             !- Field 943
    15.2266666666667,         !- Field 944
    Through: 08/27,           !- Field 945
    For: AllDays,             !- Field 946
    Until: 24:00,             !- Field 947
    15.2183333333333,         !- Field 948
    Through: 08/28,           !- Field 949
    For: AllDays,             !- Field 950
    Until: 24:00,             !- Field 951
    15.2088888888889,         !- Field 952
    Through: 08/29,           !- Field 953
    For: AllDays,             !- Field 954
    Until: 24:00,             !- Field 955
    15.1983333333333,         !- Field 956
    Through: 08/30,           !- Field 957
    For: AllDays,             !- Field 958
    Until: 24:00,             !- Field 959
    15.1866666666667,         !- Field 960
    Through: 08/31,           !- Field 961
    For: AllDays,             !- Field 962
    Until: 24:00,             !- Field 963
    15.1738888888889,         !- Field 964
    Through: 09/01,           !- Field 965
    For: AllDays,             !- Field 966
    Until: 24:00,             !- Field 967
    15.16,                    !- Field 968
    Through: 09/02,           !- Field 969
    For: AllDays,             !- Field 970
    Until: 24:00,             !- Field 971
    15.1455555555556,         !- Field 972
    Through: 09/03,           !- Field 973
    For: AllDays,             !- Field 974
    Until: 24:00,             !- Field 975
    15.13,                    !- Field 976
    Through: 09/04,           !- Field 977
    For: AllDays,             !- Field 978
    Until: 24:00,             !- Field 979
    15.1127777777778,         !- Field 980
    Through: 09/05,           !- Field 981
    For: AllDays,             !- Field 982
    Until: 24:00,             !- Field 983
    15.095,                   !- Field 984
    Through: 09/06,           !- Field 985
    For: AllDays,             !- Field 986
    Until: 24:00,             !- Field 987
    15.0766666666667,         !- Field 988
    Through: 09/07,           !- Field 989
    For: AllDays,             !- Field 990
    Until: 24:00,             !- Field 991
    15.0566666666667,         !- Field 992
    Through: 09/08,           !- Field 993
    For: AllDays,             !- Field 994
    Until: 24:00,             !- Field 995
    15.0355555555556,         !- Field 996
    Through: 09/09,           !- Field 997
    For: AllDays,             !- Field 998
    Until: 24:00,             !- Field 999
    15.0138888888889,         !- Field 1000
    Through: 09/10,           !- Field 1001
    For: AllDays,             !- Field 1002
    Until: 24:00,             !- Field 1003
    14.9911111111111,         !- Field 1004
    Through: 09/11,           !- Field 1005
    For: AllDays,             !- Field 1006
    Until: 24:00,             !- Field 1007
    14.9672222222222,         !- Field 1008
    Through: 09/12,           !- Field 1009
    For: AllDays,             !- Field 1010
    Until: 24:00,             !- Field 1011
    14.9422222222222,         !- Field 1012
    Through: 09/13,           !- Field 1013
    For: AllDays,             !- Field 1014
    Until: 24:00,             !- Field 1015
    14.9166666666667,         !- Field 1016
    Through: 09/14,           !- Field 1017
    For: AllDays,             !- Field 1018
    Until: 24:00,             !- Field 1019
    14.89,                    !- Field 1020
    Through: 09/15,           !- Field 1021
    For: AllDays,             !- Field 1022
    Until: 24:00,             !- Field 1023
    14.8622222222222,         !- Field 1024
    Through: 09/16,           !- Field 1025
    For: AllDays,             !- Field 1026
    Until: 24:00,             !- Field 1027
    14.8333333333333,         !- Field 1028
    Through: 09/17,           !- Field 1029
    For: AllDays,             !- Field 1030
    Until: 24:00,             !- Field 1031
    14.8038888888889,         !- Field 1032
    Through: 09/18,           !- Field 1033
    For: AllDays,             !- Field 1034
    Until: 24:00,             !- Field 1035
    14.7733333333333,         !- Field 1036
    Through: 09/19,           !- Field 1037
    For: AllDays,             !- Field 1038
    Until: 24:00,             !- Field 1039
    14.7422222222222,         !- Field 1040
    Through: 09/20,           !- Field 1041
    For: AllDays,             !- Field 1042
    Until: 24:00,             !- Field 1043
    14.7094444444444,         !- Field 1044
    Through: 09/21,           !- Field 1045
    For: AllDays,             !- Field 1046
    Until: 24:00,             !- Field 1047
    14.6761111111111,         !- Field 1048
    Through: 09/22,           !- Field 1049
    For: AllDays,             !- Field 1050
    Until: 24:00,             !- Field 1051
    14.6422222222222,         !- Field 1052
    Through: 09/23,           !- Field 1053
    For: AllDays,             !- Field 1054
    Until: 24:00,             !- Field 1055
    14.6072222222222,         !- Field 1056
    Through: 09/24,           !- Field 1057
    For: AllDays,             !- Field 1058
    Until: 24:00,             !- Field 1059
    14.5711111111111,         !- Field 1060
    Through: 09/25,           !- Field 1061
    For: AllDays,             !- Field 1062
    Until: 24:00,             !- Field 1063
    14.5344444444444,         !- Field 1064
    Through: 09/26,           !- Field 1065
    For: AllDays,             !- Field 1066
    Until: 24:00,             !- Field 1067
    14.4966666666667,         !- Field 1068
    Through: 09/27,           !- Field 1069
    For: AllDays,             !- Field 1070
    Until: 24:00,             !- Field 1071
    14.4583333333333,         !- Field 1072
    Through: 09/28,           !- Field 1073
    For: AllDays,             !- Field 1074
    Until: 24:00,             !- Field 1075
    14.4188888888889,         !- Field 1076
    Through: 09/29,           !- Field 1077
    For: AllDays,             !- Field 1078
    Until: 24:00,             !- Field 1079
    14.3788888888889,         !- Field 1080
    Through: 09/30,           !- Field 1081
    For: AllDays,             !- Field 1082
    Until: 24:00,             !- Field 1083
    14.3377777777778,         !- Field 1084
    Through: 10/01,           !- Field 1085
    For: AllDays,             !- Field 1086
    Until: 24:00,             !- Field 1087
    14.2961111111111,         !- Field 1088
    Through: 10/02,           !- Field 1089
    For: AllDays,             !- Field 1090
    Until: 24:00,             !- Field 1091
    14.2533333333333,         !- Field 1092
    Through: 10/03,           !- Field 1093
    For: AllDays,             !- Field 1094
    Until: 24:00,             !- Field 1095
    14.2105555555556,         !- Field 1096
    Through: 10/04,           !- Field 1097
    For: AllDays,             !- Field 1098
    Until: 24:00,             !- Field 1099
    14.1661111111111,         !- Field 1100
    Through: 10/05,           !- Field 1101
    For: AllDays,             !- Field 1102
    Until: 24:00,             !- Field 1103
    14.1216666666667,         !- Field 1104
    Through: 10/06,           !- Field 1105
    For: AllDays,             !- Field 1106
    Until: 24:00,             !- Field 1107
    14.0761111111111,         !- Field 1108
    Through: 10/07,           !- Field 1109
    For: AllDays,             !- Field 1110
    Until: 24:00,             !- Field 1111
    14.0294444444444,         !- Field 1112
    Through: 10/08,           !- Field 1113
    For: AllDays,             !- Field 1114
    Until: 24:00,             !- Field 1115
    13.9827777777778,         !- Field 1116
    Through: 10/09,           !- Field 1117
    For: AllDays,             !- Field 1118
    Until: 24:00,             !- Field 1119
    13.935,                   !- Field 1120
    Through: 10/10,           !- Field 1121
    For: AllDays,             !- Field 1122
    Until: 24:00,             !- Field 1123
    13.8866666666667,         !- Field 1124
    Through: 10/11,           !- Field 1125
    For: AllDays,             !- Field 1126
    Until: 24:00,             !- Field 1127
    13.8377777777778,         !- Field 1128
    Through: 10/12,           !- Field 1129
    For: AllDays,             !- Field 1130
    Until: 24:00,             !- Field 1131
    13.7883333333333,         !- Field 1132
    Through: 10/13,           !- Field 1133
    For: AllDays,             !- Field 1134
    Until: 24:00,             !- Field 1135
    13.7377777777778,         !- Field 1136
    Through: 10/14,           !- Field 1137
    For: AllDays,             !- Field 1138
    Until: 24:00,             !- Field 1139
    13.6872222222222,         !- Field 1140
    Through: 10/15,           !- Field 1141
    For: AllDays,             !- Field 1142
    Until: 24:00,             !- Field 1143
    13.6355555555556,         !- Field 1144
    Through: 10/16,           !- Field 1145
    For: AllDays,             !- Field 1146
    Until: 24:00,             !- Field 1147
    13.5833333333333,         !- Field 1148
    Through: 10/17,           !- Field 1149
    For: AllDays,             !- Field 1150
    Until: 24:00,             !- Field 1151
    13.5311111111111,         !- Field 1152
    Through: 10/18,           !- Field 1153
    For: AllDays,             !- Field 1154
    Until: 24:00,             !- Field 1155
    13.4777777777778,         !- Field 1156
    Through: 10/19,           !- Field 1157
    For: AllDays,             !- Field 1158
    Until: 24:00,             !- Field 1159
    13.4238888888889,         !- Field 1160
    Through: 10/20,           !- Field 1161
    For: AllDays,             !- Field 1162
    Until: 24:00,             !- Field 1163
    13.37,                    !- Field 1164
    Through: 10/21,           !- Field 1165
    For: AllDays,             !- Field 1166
    Until: 24:00,             !- Field 1167
    13.315,                   !- Field 1168
    Through: 10/22,           !- Field 1169
    For: AllDays,             !- Field 1170
    Until: 24:00,             !- Field 1171
    13.26,                    !- Field 1172
    Through: 10/23,           !- Field 1173
    For: AllDays,             !- Field 1174
    Until: 24:00,             !- Field 1175
    13.2038888888889,         !- Field 1176
    Through: 10/24,           !- Field 1177
    For: AllDays,             !- Field 1178
    Until: 24:00,             !- Field 1179
    13.1477777777778,         !- Field 1180
    Through: 10/25,           !- Field 1181
    For: AllDays,             !- Field 1182
    Until: 24:00,             !- Field 1183
    13.0911111111111,         !- Field 1184
    Through: 10/26,           !- Field 1185
    For: AllDays,             !- Field 1186
    Until: 24:00,             !- Field 1187
    13.0338888888889,         !- Field 1188
    Through: 10/27,           !- Field 1189
    For: AllDays,             !- Field 1190
    Until: 24:00,             !- Field 1191
    12.9766666666667,         !- Field 1192
    Through: 10/28,           !- Field 1193
    For: AllDays,             !- Field 1194
    Until: 24:00,             !- Field 1195
    12.9188888888889,         !- Field 1196
    Through: 10/29,           !- Field 1197
    For: AllDays,             !- Field 1198
    Until: 24:00,             !- Field 1199
    12.8605555555556,         !- Field 1200
    Through: 10/30,           !- Field 1201
    For: AllDays,             !- Field 1202
    Until: 24:00,             !- Field 1203
    12.8022222222222,         !- Field 1204
    Through: 10/31,           !- Field 1205
    For: AllDays,             !- Field 1206
    Until: 24:00,             !- Field 1207
    12.7433333333333,         !- Field 1208
    Through: 11/01,           !- Field 1209
    For: AllDays,             !- Field 1210
    Until: 24:00,             !- Field 1211
    12.6838888888889,         !- Field 1212
    Through: 11/02,           !- Field 1213
    For: AllDays,             !- Field 1214
    Until: 24:00,             !- Field 1215
    12.6244444444444,         !- Field 1216
    Through: 11/03,           !- Field 1217
    For: AllDays,             !- Field 1218
    Until: 24:00,             !- Field 1219
    12.5644444444444,         !- Field 1220
    Through: 11/04,           !- Field 1221
    For: AllDays,             !- Field 1222
    Until: 24:00,             !- Field 1223
    12.5044444444444,         !- Field 1224
    Through: 11/05,           !- Field 1225
    For: AllDays,             !- Field 1226
    Until: 24:00,             !- Field 1227
    12.4438888888889,         !- Field 1228
    Through: 11/06,           !- Field 1229
    For: AllDays,             !- Field 1230
    Until: 24:00,             !- Field 1231
    12.3833333333333,         !- Field 1232
    Through: 11/07,           !- Field 1233
    For: AllDays,             !- Field 1234
    Until: 24:00,             !- Field 1235
    12.3227777777778,         !- Field 1236
    Through: 11/08,           !- Field 1237
    For: AllDays,             !- Field 1238
    Until: 24:00,             !- Field 1239
    12.2616666666667,         !- Field 1240
    Through: 11/09,           !- Field 1241
    For: AllDays,             !- Field 1242
    Until: 24:00,             !- Field 1243
    12.2005555555556,         !- Field 1244
    Through: 11/10,           !- Field 1245
    For: AllDays,             !- Field 1246
    Until: 24:00,             !- Field 1247
    12.1388888888889,         !- Field 1248
    Through: 11/11,           !- Field 1249
    For: AllDays,             !- Field 1250
    Until: 24:00,             !- Field 1251
    12.0772222222222,         !- Field 1252
    Through: 11/12,           !- Field 1253
    For: AllDays,             !- Field 1254
    Until: 24:00,             !- Field 1255
    12.0161111111111,         !- Field 1256
    Through: 11/13,           !- Field 1257
    For: AllDays,             !- Field 1258
    Until: 24:00,             !- Field 1259
    11.9538888888889,         !- Field 1260
    Through: 11/14,           !- Field 1261
    For: AllDays,             !- Field 1262
    Until: 24:00,             !- Field 1263
    11.8922222222222,         !- Field 1264
    Through: 11/15,           !- Field 1265
    For: AllDays,             !- Field 1266
    Until: 24:00,             !- Field 1267
    11.8305555555556,         !- Field 1268
    Through: 11/16,           !- Field 1269
    For: AllDays,             !- Field 1270
    Until: 24:00,             !- Field 1271
    11.7683333333333,         !- Field 1272
    Through: 11/17,           !- Field 1273
    For: AllDays,             !- Field 1274
    Until: 24:00,             !- Field 1275
    11.7066666666667,         !- Field 1276
    Through: 11/18,           !- Field 1277
    For: AllDays,             !- Field 1278
    Until: 24:00,             !- Field 1279
    11.6444444444444,         !- Field 1280
    Through: 11/19,           !- Field 1281
    For: AllDays,             !- Field 1282
    Until: 24:00,             !- Field 1283
    11.5822222222222,         !- Field 1284
    Through: 11/20,           !- Field 1285
    For: AllDays,             !- Field 1286
    Until: 24:00,             !- Field 1287
    11.5205555555556,         !- Field 1288
    Through: 11/21,           !- Field 1289
    For: AllDays,             !- Field 1290
    Until: 24:00,             !- Field 1291
    11.4583333333333,         !- Field 1292
    Through: 11/22,           !- Field 1293
    For: AllDays,             !- Field 1294
    Until: 24:00,             !- Field 1295
    11.3966666666667,         !- Field 1296
    Through: 11/23,           !- Field 1297
    For: AllDays,             !- Field 1298
    Until: 24:00,             !- Field 1299
    11.335,                   !- Field 1300
    Through: 11/24,           !- Field 1301
    For: AllDays,             !- Field 1302
    Until: 24:00,             !- Field 1303
    11.2733333333333,         !- Field 1304
    Through: 11/25,           !- Field 1305
    For: AllDays,             !- Field 1306
    Until: 24:00,             !- Field 1307
    11.2116666666667,         !- Field 1308
    Through: 11/26,           !- Field 1309
    For: AllDays,             !- Field 1310
    Until: 24:00,             !- Field 1311
    11.15,                    !- Field 1312
    Through: 11/27,           !- Field 1313
    For: AllDays,             !- Field 1314
    Until: 24:00,             !- Field 1315
    11.0888888888889,         !- Field 1316
    Through: 11/28,           !- Field 1317
    For: AllDays,             !- Field 1318
    Until: 24:00,             !- Field 1319
    11.0277777777778,         !- Field 1320
    Through: 11/29,           !- Field 1321
    For: AllDays,             !- Field 1322
    Until: 24:00,             !- Field 1323
    10.9666666666667,         !- Field 1324
    Through: 11/30,           !- Field 1325
    For: AllDays,             !- Field 1326
    Until: 24:00,             !- Field 1327
    10.9061111111111,         !- Field 1328
    Through: 12/01,           !- Field 1329
    For: AllDays,             !- Field 1330
    Until: 24:00,             !- Field 1331
    10.8455555555556,         !- Field 1332
    Through: 12/02,           !- Field 1333
    For: AllDays,             !- Field 1334
    Until: 24:00,             !- Field 1335
    10.785,                   !- Field 1336
    Through: 12/03,           !- Field 1337
    For: AllDays,             !- Field 1338
    Until: 24:00,             !- Field 1339
    10.725,                   !- Field 1340
    Through: 12/04,           !- Field 1341
    For: AllDays,             !- Field 1342
    Until: 24:00,             !- Field 1343
    10.6655555555556,         !- Field 1344
    Through: 12/05,           !- Field 1345
    For: AllDays,             !- Field 1346
    Until: 24:00,             !- Field 1347
    10.6061111111111,         !- Field 1348
    Through: 12/06,           !- Field 1349
    For: AllDays,             !- Field 1350
    Until: 24:00,             !- Field 1351
    10.5466666666667,         !- Field 1352
    Through: 12/07,           !- Field 1353
    For: AllDays,             !- Field 1354
    Until: 24:00,             !- Field 1355
    10.4877777777778,         !- Field 1356
    Through: 12/08,           !- Field 1357
    For: AllDays,             !- Field 1358
    Until: 24:00,             !- Field 1359
    10.4294444444444,         !- Field 1360
    Through: 12/09,           !- Field 1361
    For: AllDays,             !- Field 1362
    Until: 24:00,             !- Field 1363
    10.3711111111111,         !- Field 1364
    Through: 12/10,           !- Field 1365
    For: AllDays,             !- Field 1366
    Until: 24:00,             !- Field 1367
    10.3133333333333,         !- Field 1368
    Through: 12/11,           !- Field 1369
    For: AllDays,             !- Field 1370
    Until: 24:00,             !- Field 1371
    10.2561111111111,         !- Field 1372
    Through: 12/12,           !- Field 1373
    For: AllDays,             !- Field 1374
    Until: 24:00,             !- Field 1375
    10.1994444444444,         !- Field 1376
    Through: 12/13,           !- Field 1377
    For: AllDays,             !- Field 1378
    Until: 24:00,             !- Field 1379
    10.1427777777778,         !- Field 1380
    Through: 12/14,           !- Field 1381
    For: AllDays,             !- Field 1382
    Until: 24:00,             !- Field 1383
    10.0866666666667,         !- Field 1384
    Through: 12/15,           !- Field 1385
    For: AllDays,             !- Field 1386
    Until: 24:00,             !- Field 1387
    10.0311111111111,         !- Field 1388
    Through: 12/16,           !- Field 1389
    For: AllDays,             !- Field 1390
    Until: 24:00,             !- Field 1391
    9.97611111111111,         !- Field 1392
    Through: 12/17,           !- Field 1393
    For: AllDays,             !- Field 1394
    Until: 24:00,             !- Field 1395
    9.92111111111111,         !- Field 1396
    Through: 12/18,           !- Field 1397
    For: AllDays,             !- Field 1398
    Until: 24:00,             !- Field 1399
    9.86722222222222,         !- Field 1400
    Through: 12/19,           !- Field 1401
    For: AllDays,             !- Field 1402
    Until: 24:00,             !- Field 1403
    9.81388888888889,         !- Field 1404
    Through: 12/20,           !- Field 1405
    For: AllDays,             !- Field 1406
    Until: 24:00,             !- Field 1407
    9.76055555555556,         !- Field 1408
    Through: 12/21,           !- Field 1409
    For: AllDays,             !- Field 1410
    Until: 24:00,             !- Field 1411
    9.70833333333333,         !- Field 1412
    Through: 12/22,           !- Field 1413
    For: AllDays,             !- Field 1414
    Until: 24:00,             !- Field 1415
    9.65611111111111,         !- Field 1416
    Through: 12/23,           !- Field 1417
    For: AllDays,             !- Field 1418
    Until: 24:00,             !- Field 1419
    9.605,                    !- Field 1420
    Through: 12/24,           !- Field 1421
    For: AllDays,             !- Field 1422
    Until: 24:00,             !- Field 1423
    9.55444444444444,         !- Field 1424
    Through: 12/25,           !- Field 1425
    For: AllDays,             !- Field 1426
    Until: 24:00,             !- Field 1427
    9.50444444444444,         !- Field 1428
    Through: 12/26,           !- Field 1429
    For: AllDays,             !- Field 1430
    Until: 24:00,             !- Field 1431
    9.455,                    !- Field 1432
    Through: 12/27,           !- Field 1433
    For: AllDays,             !- Field 1434
    Until: 24:00,             !- Field 1435
    9.40611111111111,         !- Field 1436
    Through: 12/28,           !- Field 1437
    For: AllDays,             !- Field 1438
    Until: 24:00,             !- Field 1439
    9.35777777777778,         !- Field 1440
    Through: 12/29,           !- Field 1441
    For: AllDays,             !- Field 1442
    Until: 24:00,             !- Field 1443
    9.31055555555556,         !- Field 1444
    Through: 12/30,           !- Field 1445
    For: AllDays,             !- Field 1446
    Until: 24:00,             !- Field 1447
    9.26388888888889,         !- Field 1448
    Through: 12/31,           !- Field 1449
    For: AllDays,             !- Field 1450
    Until: 24:00,             !- Field 1451
    9.21777777777778,         !- Field 1452
    Through: 01/01,           !- Field 1453
    For: AllDays,             !- Field 1454
    Until: 24:00,             !- Field 1455
    9.17222222222222;         !- Field 1456

Schedule:Compact,
    EQP_APT_SCH,              !- Name
    Fractional,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.45,                     !- Field 4
    Until: 2:00,              !- Field 5
    0.41,                     !- Field 6
    Until: 3:00,              !- Field 7
    0.39,                     !- Field 8
    Until: 5:00,              !- Field 9
    0.38,                     !- Field 10
    Until: 6:00,              !- Field 11
    0.43,                     !- Field 12
    Until: 7:00,              !- Field 13
    0.54,                     !- Field 14
    Until: 8:00,              !- Field 15
    0.65,                     !- Field 16
    Until: 9:00,              !- Field 17
    0.66,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.67,                     !- Field 20
    Until: 11:00,             !- Field 21
    0.69,                     !- Field 22
    Until: 12:00,             !- Field 23
    0.70,                     !- Field 24
    Until: 13:00,             !- Field 25
    0.69,                     !- Field 26
    Until: 14:00,             !- Field 27
    0.66,                     !- Field 28
    Until: 15:00,             !- Field 29
    0.65,                     !- Field 30
    Until: 16:00,             !- Field 31
    0.68,                     !- Field 32
    Until: 17:00,             !- Field 33
    0.80,                     !- Field 34
    Until: 19:00,             !- Field 35
    1.0,                      !- Field 36
    Until: 20:00,             !- Field 37
    0.93,                     !- Field 38
    Until: 21:00,             !- Field 39
    0.89,                     !- Field 40
    Until: 22:00,             !- Field 41
    0.85,                     !- Field 42
    Until: 23:00,             !- Field 43
    0.71,                     !- Field 44
    Until: 24:00,             !- Field 45
    0.58;                     !- Field 46

Schedule:Compact,
    Living Space Control Type Sched,    !- Name
    Control,                  !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Continuous,     !- Name
    Fractional 1,             !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    occupants activity schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    117.228428068889;         !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    dhw temp,                 !- Name
    Temperature,              !- Schedule Type Limits Name
    60;                       !- Hourly Value

Schedule:Constant,
    mixed water temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    trans schedule winter=0.7 summer=0.7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    0.7;                      !- Hourly Value

Schedule:Constant,
    WH Setpoint Temp,         !- Name
    Temperature,              !- Schedule Type Limits Name
    60;                       !- Hourly Value

Material,
    asphalt or fiberglass shingles,    !- Name
    Rough,                    !- Roughness
    0.00635,                  !- Thickness
    0.162714,                 !- Conductivity
    1121.4,                   !- Density
    1465.45,                  !- Specific Heat
    0.91,                     !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    ceiling loosefill ins,    !- Name
    Rough,                    !- Roughness
    1.387524e-01,             !- Thickness
    0.0480833333333333,       !- Conductivity
    16.02,                    !- Density
    1046.75,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    ceiling stud and cavity,    !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.1049,                   !- Conductivity
    65.682,                   !- Density
    1177.46609756098,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    concrete 5.9 in.,         !- Name
    Rough,                    !- Roughness
    0.14986,                  !- Thickness
    1.803125,                 !- Conductivity
    2242.8,                   !- Density
    837.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    concrete block,           !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    0.192347007,              !- Conductivity
    1794.8808,                !- Density
    846.010182077829,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    floor covering,           !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.0433443509615385,       !- Conductivity
    54.468,                   !- Density
    1339.84,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    floor rigid ins,          !- Name
    Rough,                    !- Roughness
    1.003668e-01,             !- Thickness
    0.029427,                 !- Conductivity
    32.04,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    floor stud and cavity,    !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    1.75129287332205,         !- Conductivity
    37.004876748,             !- Density
    1207.88064650997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    furniture material living space 1,    !- Name
    Rough,                    !- Roughness
    0.1524,                   !- Thickness
    0.1154577,                !- Conductivity
    640.8,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    gypsum board,             !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1602906,                !- Conductivity
    801,                      !- Density
    837.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    interior vertical ins,    !- Name
    Rough,                    !- Roughness
    0.025908,                 !- Thickness
    0.029427,                 !- Conductivity
    32.04,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    osb sheathing 0.5 in.,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    osb sheathing 0.5 in. 1,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    osb sheathing 0.75 in.,    !- Name
    Rough,                    !- Roughness
    0.01905,                  !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    roof rigid ins,           !- Name
    Rough,                    !- Roughness
    0.0022670698147757,       !- Thickness
    0.029427,                 !- Conductivity
    32.04,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    slab rigid ins,           !- Name
    Rough,                    !- Roughness
    0.100364,                 !- Thickness
    0.029427,                 !- Conductivity
    32.04,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    stucco,                   !- Name
    Rough,                    !- Roughness
    0.0254,                   !- Thickness
    0.649125,                 !- Conductivity
    1281.6,                   !- Density
    879.27,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    wall rigid ins,           !- Name
    Rough,                    !- Roughness
    9.963702e-02,             !- Thickness
    0.029427,                 !- Conductivity
    32.04,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall stud and cavity,     !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    1.93936484431754,         !- Conductivity
    139.0536,                 !- Density
    1170.23755760369,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    wall stud and cavity 1,    !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.380278417457636,        !- Conductivity
    52.34794524,              !- Density
    1209.88641434781,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall stud and cavity 2,    !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.382187062180475,        !- Conductivity
    83.034082224,             !- Density
    1211.67419087611,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wood siding,              !- Name
    Rough,                    !- Roughness
    0.0254,                   !- Thickness
    0.1024175,                !- Conductivity
    544.68,                   !- Density
    1172.36,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Window Material,          !- Name
    1.8,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

Construction,
    Adiabatic Floor,          !- Name
    floor stud and cavity,    !- Outside Layer
    floor rigid ins,          !- Layer 2
    osb sheathing 0.75 in.,    !- Layer 3
    floor covering;           !- Layer 4

Construction,
    First floor ceiling,      !- Name
    ceiling loosefill ins,    !- Outside Layer
    ceiling stud and cavity,    !- Layer 2
    gypsum board;             !- Layer 3

Construction,
    Roof,                     !- Name
    asphalt or fiberglass shingles,    !- Outside Layer
    roof rigid ins,           !- Layer 2
    osb sheathing 0.5 in.;    !- Layer 3

Construction,
    Ground Slab,              !- Name
    slab rigid ins,           !- Outside Layer
    concrete 5.9 in.;         !- Layer 2

Construction,
    External Wall,            !- Name
    stucco,                   !- Outside Layer
    wall rigid ins,           !- Layer 2
    osb sheathing 0.5 in. 1,    !- Layer 3
    concrete block;           !- Layer 4

Construction,
    Window Construction,      !- Name
    Window Material;          !- Outside Layer

Construction,
    Attic floor,              !- Name
    gypsum board,             !- Outside Layer
    ceiling stud and cavity,    !- Layer 2
    ceiling loosefill ins;    !- Layer 3

Construction,
    Adiabatic Floor Reverse,    !- Name
    floor covering,           !- Outside Layer
    osb sheathing 0.75 in.,    !- Layer 2
    floor rigid ins,          !- Layer 3
    floor stud and cavity;    !- Layer 4

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Ground_Floor_Zone,        !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    First_Floor_Zone,         !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    3,                        !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Attic_Zone,               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    6,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2,                        !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    GF_Slab,                  !- Name
    Floor,                    !- Surface Type
    Ground Slab,              !- Construction Name
    Ground_Floor_Zone,        !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GF_Wall_South,            !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    Ground_Floor_Zone,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GF_Wall_North,            !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    Ground_Floor_Zone,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GF_Wall_East,             !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    Ground_Floor_Zone,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.8125,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GF_Wall_West,             !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    Ground_Floor_Zone,        !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Interfloor_Slab,          !- Name
    Floor,                    !- Surface Type
    Adiabatic Floor Reverse,    !- Construction Name
    First_Floor_Zone,         !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF_Ceiling,               !- Name
    Ceiling,                  !- Surface Type
    First floor ceiling,      !- Construction Name
    First_Floor_Zone,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Attic_Floor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_Floor,              !- Name
    Floor,                    !- Surface Type
    Attic floor,              !- Construction Name
    Attic_Zone,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FF_Ceiling,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_Roof,               !- Name
    Roof,                     !- Surface Type
    Roof,                     !- Construction Name
    Attic_Zone,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF_WALL_North,            !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    First_Floor_Zone,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF_WALL_East,             !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    First_Floor_Zone,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.8125,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF_WALL_South,            !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    First_Floor_Zone,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF_WALL_West,             !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    First_Floor_Zone,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_Wall_South,         !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    Attic_Zone,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_Wall_North,         !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    Attic_Zone,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_Wall_East,          !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    Attic_Zone,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.8125,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_Wall_West,          !- Name
    Wall,                     !- Surface Type
    External Wall,            !- Construction Name
    Attic_Zone,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    GF_Ceiling,               !- Name
    Ceiling,                  !- Surface Type
    Adiabatic Floor,          !- Construction Name
    Ground_Floor_Zone,        !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Interfloor_Slab,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window_South_GF,          !- Name
    Window,                   !- Surface Type
    Window Construction,      !- Construction Name
    GF_Wall_South,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.7812,                   !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    1.3,                      !- Vertex 1 Zcoordinate
    7.0312,                   !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    1.3,                      !- Vertex 2 Zcoordinate
    7.0312,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    0.7812,                   !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window_East_GF,           !- Name
    Window,                   !- Surface Type
    Window Construction,      !- Construction Name
    GF_Wall_East,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.8125,                   !- Vertex 1 Xcoordinate
    0.15,                     !- Vertex 1 Ycoordinate
    2.3519,                   !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    2.85,                     !- Vertex 2 Ycoordinate
    2.3519,                   !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    2.85,                     !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    0.15,                     !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window_West_GF,           !- Name
    Window,                   !- Surface Type
    Window Construction,      !- Construction Name
    GF_Wall_West,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.15,                     !- Vertex 1 Ycoordinate
    1.9815,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.85,                     !- Vertex 2 Ycoordinate
    1.9815,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.85,                     !- Vertex 3 Ycoordinate
    0.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.15,                     !- Vertex 4 Ycoordinate
    0.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window_South_FF,          !- Name
    Window,                   !- Surface Type
    Window Construction,      !- Construction Name
    FF_WALL_South,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.7812,                   !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    4.3,                      !- Vertex 1 Zcoordinate
    7.0312,                   !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    4.3,                      !- Vertex 2 Zcoordinate
    7.0312,                   !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0.7812,                   !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window_East_FF,           !- Name
    Window,                   !- Surface Type
    Window Construction,      !- Construction Name
    FF_WALL_East,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.8125,                   !- Vertex 1 Xcoordinate
    0.15,                     !- Vertex 1 Ycoordinate
    5.3519,                   !- Vertex 1 Zcoordinate
    7.8125,                   !- Vertex 2 Xcoordinate
    2.85,                     !- Vertex 2 Ycoordinate
    5.3519,                   !- Vertex 2 Zcoordinate
    7.8125,                   !- Vertex 3 Xcoordinate
    2.85,                     !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    7.8125,                   !- Vertex 4 Xcoordinate
    0.15,                     !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window_West_FF,           !- Name
    Window,                   !- Surface Type
    Window Construction,      !- Construction Name
    FF_WALL_West,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.15,                     !- Vertex 1 Ycoordinate
    4.9815,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.85,                     !- Vertex 2 Ycoordinate
    4.9815,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.85,                     !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.15,                     !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

People,
    occupants_GF,             !- Name
    Ground_Floor_Zone,        !- Zone or ZoneList or Space or SpaceList Name
    occupants schedule,       !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.314170909090909,        !- Fraction Radiant
    0.563030303030303,        !- Sensible Heat Fraction
    occupants activity schedule,    !- Activity Level Schedule Name
    0,                        !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

People,
    occupants_FF,             !- Name
    First_Floor_Zone,         !- Zone or ZoneList or Space or SpaceList Name
    occupants schedule,       !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.314170909090909,        !- Fraction Radiant
    0.563030303030303,        !- Sensible Heat Fraction
    occupants activity schedule,    !- Activity Level Schedule Name
    0,                        !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

Lights,
    interior lighting_GF,     !- Name
    Ground_Floor_Zone,        !- Zone or ZoneList or Space or SpaceList Name
    interior lighting schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    interior lighting;        !- EndUse Subcategory

Lights,
    interior lighting_FF,     !- Name
    First_Floor_Zone,         !- Zone or ZoneList or Space or SpaceList Name
    interior lighting schedule,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    interior lighting;        !- EndUse Subcategory

ElectricEquipment,
    GF_EQP,                   !- Name
    Ground_Floor_Zone,        !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0.015,                    !- Fraction Latent
    0.081,                    !- Fraction Radiant
    0.85,                     !- Fraction Lost
    clothes dryer;            !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    infil flow_GF,            !- Name
    Ground_Floor_Zone,        !- Zone or ZoneList or Space or SpaceList Name
    Always On Continuous,     !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.15,                     !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    infil flow_FF,            !- Name
    First_Floor_Zone,         !- Zone or ZoneList or Space or SpaceList Name
    Always On Continuous,     !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.15,                     !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    infil flow_AF,            !- Name
    Attic_Zone,               !- Zone or ZoneList or Space or SpaceList Name
    Always On Continuous,     !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.15,                     !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    Living Space DSOA,        !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:ZoneAirDistribution,
    SFH DSZAD Building,       !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

ZoneControl:Thermostat,
    Living Space Thermostat,    !- Name
    Ground_Floor_Zone,        !- Zone or ZoneList Name
    Living Space Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Living Space Dual Setpoint;    !- Control 1 Name

ZoneControl:Thermostat,
    First floor Thermostat,    !- Name
    First_Floor_Zone,         !- Zone or ZoneList Name
    Living Space Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Living Space Dual Setpoint;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Living Space Dual Setpoint,    !- Name
    heating setpoint,         !- Heating Setpoint Temperature Schedule Name
    cooling setpoint;         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Living Space Ideal Loads,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Living Space Supply Inlet,    !- Zone Supply Air Node Name
    Living Space Exhaust Node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Living Space DSOA,        !- Design Specification Outdoor Air Object Name
    Living Space OA Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    First floor Ideal loads,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    First Floor Supply Inlet,    !- Zone Supply Air Node Name
    First Floor Exhaust Node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Living Space DSOA,        !- Design Specification Outdoor Air Object Name
    First Floor OA Inlet,     !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:EquipmentList,
    Living Space equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Living Space Ideal Loads,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    First Floor Eqipment,     !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    First floor Ideal loads,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Ground_Floor_Zone,        !- Zone Name
    Living Space equipment,    !- Zone Conditioning Equipment List Name
    Living Space Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    Living Space Exhaust Node,    !- Zone Air Exhaust Node or NodeList Name
    Living Space Zone Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    First_Floor_Zone,         !- Zone Name
    First Floor Eqipment,     !- Zone Conditioning Equipment List Name
    First Floor Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    First Floor Exhaust Node,    !- Zone Air Exhaust Node or NodeList Name
    First Floor Zone Air Node;    !- Zone Air Node Name

OutdoorAir:Node,
    Living Space OA Inlet;    !- Name

OutdoorAir:Node,
    First Floor OA Inlet;     !- Name

WaterHeater:Mixed,
    Ideal Water Heater,       !- Name
    3.785412e-03,             !- Tank Volume
    WH Setpoint Temp,         !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2,                     !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    1000000,                  !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                 !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    Living Space OA Inlet,    !- Ambient Temperature Outdoor Air Node Name
    ,                         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    ,                         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    4.4e-06,                  !- Peak Use Flow Rate
    dhw fixtures,             !- Use Flow Rate Fraction Schedule Name
    mains temperature schedule,    !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Surfaces:List,
    Details,                  !- Report Type
    IDF;                      !- Report Specifications

Output:Table:SummaryReports,
    AllSummary,               !- Report 1 Name
    EnergyMeters;             !- Report 2 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH,                   !- Unit Conversion
    Yes;                      !- Format Numeric Values

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total Electric Demand Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Annual;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OutputControl:Files,
    No,                       !- Output CSV
    No,                       !- Output MTR
    No,                       !- Output ESO
    No,                       !- Output EIO
    Yes,                      !- Output Tabular
    Yes,                      !- Output SQLite
    Yes,                      !- Output JSON
    No,                       !- Output AUDIT
    Yes,                      !- Output Space Sizing
    Yes,                      !- Output Zone Sizing
    Yes,                      !- Output System Sizing
    Yes,                      !- Output DXF
    No,                       !- Output BND
    No,                       !- Output RDD
    No,                       !- Output MDD
    No,                       !- Output MTD
    Yes,                      !- Output END
    No,                       !- Output SHD
    Yes,                      !- Output DFS
    Yes,                      !- Output GLHE
    Yes,                      !- Output DelightIn
    Yes,                      !- Output DelightELdmp
    Yes,                      !- Output DelightDFdmp
    Yes,                      !- Output EDD
    Yes,                      !- Output DBG
    No,                       !- Output PerfLog
    Yes,                      !- Output SLN
    Yes,                      !- Output SCI
    Yes,                      !- Output WRL
    Yes,                      !- Output Screen
    Yes,                      !- Output ExtShd
    Yes;                      !- Output Tarcog

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    Yes,                      !- Output JSON
    Yes,                      !- Output CBOR
    Yes,                      !- Output MessagePack
    JtoKWH,                   !- Unit Conversion for Tabular Data
    Yes;                      !- Format Numeric Values for Tabular Data

Output:SQLite,
    SimpleAndTabular,         !- Option Type
    JtoKWH;                   !- Unit Conversion for Tabular Data

Output:Diagnostics,
    DisplayAdvancedReportVariables,    !- Key 1
    DisplayExtraWarnings,     !- Key 2
    DisplayUnusedObjects,     !- Key 3
    DisplayAllWarnings;       !- Key 4