    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -103.38</td>
    <td align="right">       -0.01</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">       0.017</td>
    <td align="right">   -11823.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3340.167</td>
    <td align="right">    2523.681</td>
    <td align="right">    5799.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.625</td>
    <td align="right">     376.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -216.53</td>
    <td align="right">       -0.11</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       0.011</td>
    <td align="right">    -6593.43</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1927.978</td>
    <td align="right">    1111.265</td>
    <td align="right">    3346.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
    <td align="right">     332.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -124.85</td>
    <td align="right">       -0.04</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       0.002</td>
    <td align="right">    -5783.28</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1582.895</td>
    <td align="right">    1498.896</td>
    <td align="right">    2755.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.297</td>
    <td align="right">      48.857</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -103.29</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">     230.177</td>
    <td align="right">   -21941.66</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3792.576</td>
    <td align="right">    2694.677</td>
    <td align="right">    6668.832</td>
    <td align="right">   33565.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.718</td>
    <td align="right">       0.193</td>
    <td align="right">       0.000</td>
    <td align="right">    -8887.22</td>
    <td align="right">       0.000</td>
    <td align="right">     -255.29</td>
    <td align="right">   -15868.74</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">       0.146</td>
    <td align="right">  -101544.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   26541.137</td>
    <td align="right">   21536.737</td>
    <td align="right">   46192.874</td>
    <td align="right">   44801.317</td>
    <td align="right">       0.000</td>
    <td align="right">       4.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -11421.76</td>
    <td align="right">       0.000</td>
    <td align="right">    -1733.39</td>
    <td align="right">   -24377.57</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">     693.968</td>
    <td align="right">   -18934.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3420.976</td>
    <td align="right">    2348.300</td>
    <td align="right">    3880.111</td>
    <td align="right">   22707.256</td>
    <td align="right">       0.000</td>
    <td align="right">       0.722</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">    -7495.24</td>
    <td align="right">       0.000</td>
    <td align="right">     -264.17</td>
    <td align="right">    -6357.01</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">    1081.338</td>
    <td align="right">   -14731.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3436.888</td>
    <td align="right">    2348.025</td>
    <td align="right">    3879.656</td>
    <td align="right">   15612.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.722</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">    -7524.97</td>
    <td align="right">       0.000</td>
    <td align="right">     -262.02</td>
    <td align="right">    -3840.52</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">    1596.747</td>
    <td align="right">  -166017.24</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   28040.511</td>
    <td align="right">   46331.514</td>
    <td align="right">  146072.401</td>
    <td align="right">       0.000</td>
    <td align="right">       8.623</td>
    <td align="right">       0.555</td>
    <td align="right">       0.000</td>
    <td align="right">   -39329.24</td>
    <td align="right">       0.000</td>
    <td align="right">    -3119.09</td>
    <td align="right">   -13584.23</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">    1394.391</td>
    <td align="right">   -91137.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   41671.941</td>
    <td align="right">   28048.178</td>
    <td align="right">   46344.184</td>
    <td align="right">   35134.714</td>
    <td align="right">       0.000</td>
    <td align="right">       8.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -39668.25</td>
    <td align="right">       0.000</td>
    <td align="right">    -3064.26</td>
    <td align="right">   -18731.99</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">     738.021</td>
    <td align="right">   -17457.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3431.450</td>
    <td align="right">    2348.300</td>
    <td align="right">    3880.111</td>
    <td align="right">   20312.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.722</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">    -7214.72</td>
    <td align="right">       0.000</td>
    <td align="right">     -263.82</td>
    <td align="right">    -5775.14</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">    1197.381</td>
    <td align="right">   -13323.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3448.458</td>
    <td align="right">    2348.025</td>
    <td align="right">    3879.656</td>
    <td align="right">   13285.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.722</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">    -7252.88</td>
    <td align="right">       0.000</td>
    <td align="right">     -261.58</td>
    <td align="right">    -3321.62</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">  -123199.93</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   31536.269</td>
    <td align="right">   25643.158</td>
    <td align="right">   55000.495</td>
    <td align="right">   20565.857</td>
    <td align="right">       0.000</td>
    <td align="right">       7.207</td>
    <td align="right">    1846.815</td>
    <td align="right">       0.000</td>
    <td align="right">    -8815.25</td>
    <td align="right">       0.000</td>
    <td align="right">    -2584.62</td>
    <td align="right">       -1.01</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">     617.674</td>
    <td align="right">    -4946.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     854.825</td>
    <td align="right">     587.075</td>
    <td align="right">     970.028</td>
    <td align="right">    5645.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1858.40</td>
    <td align="right">       0.000</td>
    <td align="right">      -84.46</td>
    <td align="right">    -1785.28</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">     856.338</td>
    <td align="right">    -3829.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     858.733</td>
    <td align="right">     587.006</td>
    <td align="right">     969.914</td>
    <td align="right">    3879.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1859.56</td>
    <td align="right">       0.000</td>
    <td align="right">      -83.79</td>
    <td align="right">    -1379.61</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">    1490.921</td>
    <td align="right">   -29264.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4836.005</td>
    <td align="right">    3321.495</td>
    <td align="right">    5488.127</td>
    <td align="right">   31069.114</td>
    <td align="right">       0.000</td>
    <td align="right">       1.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8616.14</td>
    <td align="right">       0.000</td>
    <td align="right">     -480.11</td>
    <td align="right">    -7846.45</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">    1063.184</td>
    <td align="right">   -11469.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6782.572</td>
    <td align="right">    4732.081</td>
    <td align="right">    6482.499</td>
    <td align="right">    4058.402</td>
    <td align="right">       0.000</td>
    <td align="right">       1.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4504.08</td>
    <td align="right">       0.000</td>
    <td align="right">     -692.95</td>
    <td align="right">    -6453.63</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">    1472.742</td>
    <td align="right">   -11264.48</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6781.761</td>
    <td align="right">    4732.081</td>
    <td align="right">    6482.499</td>
    <td align="right">    4058.877</td>
    <td align="right">       0.000</td>
    <td align="right">       1.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4484.98</td>
    <td align="right">       0.000</td>
    <td align="right">     -693.10</td>
    <td align="right">    -7087.28</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">    1504.077</td>
    <td align="right">    -7201.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2088.211</td>
    <td align="right">    1587.326</td>
    <td align="right">    2019.165</td>
    <td align="right">    8398.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3513.93</td>
    <td align="right">       0.000</td>
    <td align="right">     -220.07</td>
    <td align="right">    -4661.73</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      86.423</td>
    <td align="right">   -24353.43</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8375.184</td>
    <td align="right">    6784.831</td>
    <td align="right">   14552.383</td>
    <td align="right">   10278.435</td>
    <td align="right">       0.000</td>
    <td align="right">       2.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3802.08</td>
    <td align="right">       0.000</td>
    <td align="right">     -869.34</td>
    <td align="right">   -11054.76</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   14117.241</td>
    <td align="right">  -829860.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  197901.999</td>
    <td align="right">  176847.030</td>
    <td align="right">  336582.828</td>
    <td align="right">  431425.015</td>
    <td align="right">       0.000</td>
    <td align="right">      43.280</td>
    <td align="right">    3663.206</td>
    <td align="right">       0.000</td>
    <td align="right">  -169396.40</td>
    <td align="right">       0.000</td>
    <td align="right">   -15570.82</td>
    <td align="right">  -145752.87</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">14-APR-20:40</td>
    <td align="right">       0.00</td>
    <td align="right">  -65250.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6284.89</td>
    <td align="right">    8234.15</td>
    <td align="right">   15265.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35465.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">26-AUG-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -4011.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      74.57</td>
    <td align="right">      95.61</td>
    <td align="right">     211.27</td>
    <td align="right">    9996.32</td>
    <td align="right">       0.00</td>
    <td align="right">       2.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6369.07</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">07-OCT-20:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -2758.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     218.84</td>
    <td align="right">     310.01</td>
    <td align="right">     559.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1675.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.06</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">14-APR-21:19</td>
    <td align="right">       0.00</td>
    <td align="right">   -5532.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     597.99</td>
    <td align="right">     494.77</td>
    <td align="right">    1034.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3448.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -43.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">14-APR-21:19</td>
    <td align="right">       0.00</td>
    <td align="right">   -3187.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     345.60</td>
    <td align="right">     217.87</td>
    <td align="right">     596.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2052.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">14-APR-21:46</td>
    <td align="right">       0.00</td>
    <td align="right">   -2654.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     284.27</td>
    <td align="right">     293.86</td>
    <td align="right">     491.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1604.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">26-AUG-13:20</td>
    <td align="right">       0.00</td>
    <td align="right">  -11299.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     209.99</td>
    <td align="right">     220.12</td>
    <td align="right">     594.91</td>
    <td align="right">   28603.27</td>
    <td align="right">       0.00</td>
    <td align="right">       7.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18336.29</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">07-OCT-20:49</td>
    <td align="right">       0.00</td>
    <td align="right">  -46260.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3683.18</td>
    <td align="right">    4926.06</td>
    <td align="right">    9418.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   31402.54</td>
    <td align="right">       0.00</td>
    <td align="right">   -3095.81</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.20</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">25-JUL-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -10758.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     445.44</td>
    <td align="right">     580.68</td>
    <td align="right">     646.20</td>
    <td align="right">   14762.07</td>
    <td align="right">       0.00</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5680.71</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">26-JUN-19:10</td>
    <td align="right">       0.00</td>
    <td align="right">  -10227.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     445.38</td>
    <td align="right">     652.37</td>
    <td align="right">     870.87</td>
    <td align="right">   14167.01</td>
    <td align="right">       0.00</td>
    <td align="right">       3.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5911.28</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">16-FEB-10:45</td>
    <td align="right">       0.00</td>
    <td align="right">  -82418.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2181.41</td>
    <td align="right">    2012.92</td>
    <td align="right">  115087.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -300.83</td>
    <td align="right">  -36562.90</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">28-MAY-04:36</td>
    <td align="right">       0.00</td>
    <td align="right">  -49051.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7530.46</td>
    <td align="right">     857.22</td>
    <td align="right">    2852.41</td>
    <td align="right">    7967.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30023.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -180.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">26-JUL-10:09</td>
    <td align="right">       0.00</td>
    <td align="right">   -7898.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.70</td>
    <td align="right">     182.69</td>
    <td align="right">     168.58</td>
    <td align="right">   15412.61</td>
    <td align="right">       0.00</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7986.45</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">27-JUN-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7067.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.68</td>
    <td align="right">     287.04</td>
    <td align="right">     603.99</td>
    <td align="right">   14548.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8487.46</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">14-APR-21:06</td>
    <td align="right">       0.00</td>
    <td align="right">  -53570.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5625.73</td>
    <td align="right">    5027.41</td>
    <td align="right">    9813.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36128.24</td>
    <td align="right">       0.00</td>
    <td align="right">   -2541.01</td>
    <td align="right">       0.00</td>
    <td align="right">    -482.60</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">25-JUL-18:40</td>
    <td align="right">       0.00</td>
    <td align="right">   -3174.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     111.36</td>
    <td align="right">     145.17</td>
    <td align="right">     161.55</td>
    <td align="right">    3457.90</td>
    <td align="right">       0.00</td>
    <td align="right">       1.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -702.59</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">26-JUN-19:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -3057.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     111.35</td>
    <td align="right">     163.09</td>
    <td align="right">     217.72</td>
    <td align="right">    3520.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -956.26</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">27-AUG-14:20</td>
    <td align="right">       0.00</td>
    <td align="right">  -15370.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     245.47</td>
    <td align="right">     304.54</td>
    <td align="right">     258.31</td>
    <td align="right">   22336.73</td>
    <td align="right">       0.00</td>
    <td align="right">      18.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7793.38</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">28-MAY-05:40</td>
    <td align="right">       0.00</td>
    <td align="right">   -8371.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     936.50</td>
    <td align="right">     463.87</td>
    <td align="right">     746.23</td>
    <td align="right">    1467.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4796.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.87</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">28-MAY-05:26</td>
    <td align="right">       0.00</td>
    <td align="right">   -8537.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     938.74</td>
    <td align="right">     463.87</td>
    <td align="right">     746.23</td>
    <td align="right">    1601.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4828.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -40.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">27-JUN-09:39</td>
    <td align="right">       0.00</td>
    <td align="right">   -3777.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      76.57</td>
    <td align="right">     129.67</td>
    <td align="right">     278.92</td>
    <td align="right">    6975.31</td>
    <td align="right">       0.00</td>
    <td align="right">       1.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3684.56</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">14-APR-20:40</td>
    <td align="right">       0.00</td>
    <td align="right">  -13518.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1324.55</td>
    <td align="right">    1773.58</td>
    <td align="right">    3338.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8337.99</td>
    <td align="right">       0.00</td>
    <td align="right">   -1071.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -184.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-MAY-06:19</td>
    <td align="right">       0.00</td>
    <td align="right"> -263045.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24832.11</td>
    <td align="right">   21939.40</td>
    <td align="right">   54273.50</td>
    <td align="right">   43416.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  119281.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -697.17</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">25-MAR-20:02</td>
    <td align="right">     760.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5557.20</td>
    <td align="right">    7204.90</td>
    <td align="right">   13569.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -27092.13</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">     396.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     138.60</td>
    <td align="right">     114.73</td>
    <td align="right">     241.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     269.85</td>
    <td align="right">       0.00</td>
    <td align="right">   -1147.58</td>
    <td align="right">       0.00</td>
    <td align="right">     -13.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">09-JAN-13:57</td>
    <td align="right">      32.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      63.07</td>
    <td align="right">     110.72</td>
    <td align="right">     244.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.66</td>
    <td align="right">    -418.34</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">16-APR-06:47</td>
    <td align="right">     127.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     468.29</td>
    <td align="right">     329.85</td>
    <td align="right">     739.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -54.38</td>
    <td align="right">   -1610.74</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">14-MAY-03:22</td>
    <td align="right">      87.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     269.49</td>
    <td align="right">      72.62</td>
    <td align="right">     255.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.50</td>
    <td align="right">    -676.33</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">26-MAR-22:10</td>
    <td align="right">      43.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     257.82</td>
    <td align="right">     146.93</td>
    <td align="right">     280.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -13.50</td>
    <td align="right">    -715.53</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">    1073.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     390.27</td>
    <td align="right">     264.15</td>
    <td align="right">     679.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     855.22</td>
    <td align="right">       0.00</td>
    <td align="right">   -3226.34</td>
    <td align="right">       0.00</td>
    <td align="right">     -37.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">07-OCT-20:53</td>
    <td align="right">     682.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3683.18</td>
    <td align="right">    4926.06</td>
    <td align="right">    9418.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3095.81</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.12</td>
    <td align="right">  -15540.37</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">    1159.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     193.53</td>
    <td align="right">     267.50</td>
    <td align="right">     182.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -630.91</td>
    <td align="right">       0.00</td>
    <td align="right">     -56.64</td>
    <td align="right">   -1116.05</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">07-JAN-10:09</td>
    <td align="right">    1446.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     193.51</td>
    <td align="right">     267.47</td>
    <td align="right">     182.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1931.30</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.16</td>
    <td align="right">    -126.56</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">    7061.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     856.98</td>
    <td align="right">    2851.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3105.47</td>
    <td align="right">       0.00</td>
    <td align="right">  -13358.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -517.65</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">    6127.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1541.01</td>
    <td align="right">    2182.00</td>
    <td align="right">    2013.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7264.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -688.18</td>
    <td align="right">   -3911.25</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">    1176.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     645.10</td>
    <td align="right">      71.77</td>
    <td align="right">     238.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     497.68</td>
    <td align="right">       0.00</td>
    <td align="right">   -2592.59</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">29-NOV-14:00</td>
    <td align="right">    1259.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     129.00</td>
    <td align="right">     182.66</td>
    <td align="right">     168.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1646.58</td>
    <td align="right">       0.00</td>
    <td align="right">     -87.16</td>
    <td align="right">      -6.21</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">     540.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     161.27</td>
    <td align="right">      17.94</td>
    <td align="right">      59.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -639.89</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.73</td>
    <td align="right">    -128.12</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">     621.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.25</td>
    <td align="right">      45.67</td>
    <td align="right">      42.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -329.46</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.37</td>
    <td align="right">    -394.12</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">    2266.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     912.44</td>
    <td align="right">     101.51</td>
    <td align="right">     337.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2998.44</td>
    <td align="right">       0.00</td>
    <td align="right">     -66.39</td>
    <td align="right">    -553.65</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">28-NOV-09:09</td>
    <td align="right">    1508.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     274.14</td>
    <td align="right">     618.49</td>
    <td align="right">     895.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1197.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -160.50</td>
    <td align="right">   -1938.14</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">28-NOV-09:09</td>
    <td align="right">    1702.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     274.14</td>
    <td align="right">     618.49</td>
    <td align="right">     895.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1193.13</td>
    <td align="right">       0.00</td>
    <td align="right">    -160.50</td>
    <td align="right">   -2136.79</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">28-NOV-08:30</td>
    <td align="right">    1137.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     170.78</td>
    <td align="right">     207.47</td>
    <td align="right">     278.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1142.24</td>
    <td align="right">       0.00</td>
    <td align="right">     -50.78</td>
    <td align="right">    -602.03</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">29-NOV-14:00</td>
    <td align="right">     873.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     340.65</td>
    <td align="right">     554.24</td>
    <td align="right">    1298.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -903.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -293.67</td>
    <td align="right">   -1869.37</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">   -2588.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36419.40</td>
    <td align="right">    5630.67</td>
    <td align="right">   18306.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4808.57</td>
    <td align="right">       0.00</td>
    <td align="right">  -60363.79</td>
    <td align="right">       0.00</td>
    <td align="right">   -2212.60</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Lund.Sol SN SWE SRC-TMYx WMO#=026330</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    1978.83</td>
    <td align="right">    1978.83</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">      67.07</td>
    <td align="right">      67.07</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">      77.67</td>
    <td align="right">      77.67</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">     164.24</td>
    <td align="right">     164.24</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">      94.76</td>
    <td align="right">      94.76</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">      78.04</td>
    <td align="right">      78.04</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">     188.86</td>
    <td align="right">     188.86</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    1308.19</td>
    <td align="right">    1308.19</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">      24.52</td>
    <td align="right">      24.52</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">      24.53</td>
    <td align="right">      24.53</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">     389.40</td>
    <td align="right">     389.40</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">      24.53</td>
    <td align="right">      24.53</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">     331.66</td>
    <td align="right">     331.66</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">     331.66</td>
    <td align="right">     331.66</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">     103.30</td>
    <td align="right">     103.30</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">     412.12</td>
    <td align="right">     412.12</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   11345.29</td>
    <td align="right">   11345.29</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [kWh]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [kWh]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [kWh]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [kWh]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [kWh]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [kWh]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [kWh]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [kWh]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [kWh]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [kWh]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">   249640.36</td>
    <td align="right">  162571.62</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">   168270.38</td>
    <td align="right">  414802.27</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">   176847.03</td>
    <td align="right">   50870.58</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">   336582.83</td>
    <td align="right">   78203.46</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">    24048.67</td>
    <td align="right">    5167.02</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   336582.83</td>
    <td align="right">   955389.27</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   336582.83</td>
    <td align="right">   955389.27</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       15.59</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       84.21</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       84.21</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      18.51</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      26.13</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      17.61</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       2.52</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      35.23</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_KITCHEN</td>
    <td align="right">       2022.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_DINING</td>
    <td align="right">       1877.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_BASEMENT</td>
    <td align="right">       2095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_LOBBY</td>
    <td align="right">       2166.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_STORAGE</td>
    <td align="right">       1543.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_MECHANIC</td>
    <td align="right">       2022.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_LAUNDRY</td>
    <td align="right">       2527.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">       1980.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_CORRIDOR</td>
    <td align="right">       2166.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_RETAIL</td>
    <td align="right">       2296.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WALKIN_OCC_LGHT_SCH_2</td>
    <td align="right">       1591.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LTG_SCH</td>
    <td align="right">       4380.</td>
    <td align="right">       4380.</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_EQUIP_SCH</td>
    <td align="right">       3737.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       3924.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">       3239.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">       2762.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LOBBY_EQP_SCH</td>
    <td align="right">       3292.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE_EQP_SCH</td>
    <td align="right">       4941.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGE_EQP_SCH</td>
    <td align="right">       4044.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOM_EQP_ELEC_SCH</td>
    <td align="right">       2920.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOM_EQP_GAS_SCH</td>
    <td align="right">       2920.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOM_EQP_SCH</td>
    <td align="right">       1336.</td>
    <td align="right">       4745.</td>
  </tr>
  <tr>
    <td align="right">EXERCISEROOM_EQP_SCH</td>
    <td align="right">       3832.</td>
    <td align="right">       5840.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">       2172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">       1332.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_EXHAUST_SCH</td>
    <td align="right">       6205.</td>
    <td align="right">       6205.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2270.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       2154.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       5026.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">       5515.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LOBBY_OCC_SCH</td>
    <td align="right">       2304.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OCC_SCH</td>
    <td align="right">       3954.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGE_OCC_SCH</td>
    <td align="right">        948.</td>
    <td align="right">       5475.</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOM_OCC_SCH</td>
    <td align="right">       1168.</td>
    <td align="right">       4745.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOM_OCC_SCH</td>
    <td align="right">        427.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">EXERCISEROOM_OCC_SCH</td>
    <td align="right">       5292.</td>
    <td align="right">       5840.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_HALF_ON_SCH</td>
    <td align="right">       4380.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       2190.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_SWH_SCH</td>
    <td align="right">       2555.</td>
    <td align="right">       2555.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       3301.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM_SWH_SCH</td>
    <td align="right">       2899.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOM_SWH_SCH</td>
    <td align="right">       2920.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OCC_GUESTROOM_VENT_CTRL_30MIN</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">OCC_GUESTROOM_VENT_CTRL_20MIN</td>
    <td align="right">       6327.</td>
    <td align="right">       6327.</td>
  </tr>
  <tr>
    <td align="right">VAC_GUESTROOM_VENTILATION_SCHEDULE</td>
    <td align="right">        365.</td>
    <td align="right">        365.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_OAMINOAFRACSCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN BALANCED EXHAUST FRACTION SCHEDULE</td>
    <td align="right">       5740.</td>
    <td align="right">       6205.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 EXHAUST FAN BALANCED EXHAUST FRACTION SCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SLIDING_DOORS_VENTILATION_AVAILABILITY_SCH</td>
    <td align="right">       3285.</td>
    <td align="right">       3285.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">BASEMENT DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">BASEMENT DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.00</td>
    <td align="right">         365</td>
    <td align="right">      23.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEHOTELLARGE::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME HOTELLARGE</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME HOTELLARGE_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5C::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5C</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5C_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_WA_PORTANGELES::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_PORTANGELES</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_PORTANGELES_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::BASEMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8713.71</td>
    <td align="right">    19426.44</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">     1576.74</td>
    <td align="right">     3614.13</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8886.36</td>
    <td align="right">    21929.50</td>
    <td align="right">24-FEB-21:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">     1428.05</td>
    <td align="right">     3554.17</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10213.11</td>
    <td align="right">    60361.00</td>
    <td align="right">25-MAR-20:00</td>
    <td align="right">        4.20</td>
    <td align="right">        2.83</td>
    <td align="right">     1593.64</td>
    <td align="right">     3644.72</td>
    <td align="right">27-MAR-22:00</td>
    <td align="right">        7.45</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11556.06</td>
    <td align="right">    65250.01</td>
    <td align="right">14-APR-20:40</td>
    <td align="right">        2.93</td>
    <td align="right">        -0.4</td>
    <td align="right">     1560.24</td>
    <td align="right">     3664.18</td>
    <td align="right">26-APR-22:20</td>
    <td align="right">        5.67</td>
    <td align="right">        3.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11865.72</td>
    <td align="right">    52936.02</td>
    <td align="right">13-MAY-23:06</td>
    <td align="right">        6.30</td>
    <td align="right">        4.42</td>
    <td align="right">     1670.69</td>
    <td align="right">     4085.21</td>
    <td align="right">23-MAY-21:20</td>
    <td align="right">       18.73</td>
    <td align="right">       14.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11938.76</td>
    <td align="right">    50001.29</td>
    <td align="right">02-JUN-04:06</td>
    <td align="right">        7.20</td>
    <td align="right">        5.57</td>
    <td align="right">     1692.26</td>
    <td align="right">     4085.21</td>
    <td align="right">28-JUN-21:30</td>
    <td align="right">       19.97</td>
    <td align="right">       17.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12533.59</td>
    <td align="right">    41085.83</td>
    <td align="right">18-JUL-04:10</td>
    <td align="right">        9.80</td>
    <td align="right">        9.20</td>
    <td align="right">     1750.72</td>
    <td align="right">     4085.21</td>
    <td align="right">25-JUL-24:00</td>
    <td align="right">       19.02</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12876.28</td>
    <td align="right">    44932.67</td>
    <td align="right">22-AUG-05:16</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
    <td align="right">     1766.41</td>
    <td align="right">     4085.21</td>
    <td align="right">29-AUG-22:20</td>
    <td align="right">       18.32</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12641.74</td>
    <td align="right">    55447.09</td>
    <td align="right">02-SEP-05:10</td>
    <td align="right">        5.67</td>
    <td align="right">        5.09</td>
    <td align="right">     1599.73</td>
    <td align="right">     3766.91</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">       15.93</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10785.32</td>
    <td align="right">    59304.20</td>
    <td align="right">05-OCT-19:56</td>
    <td align="right">        4.50</td>
    <td align="right">        2.91</td>
    <td align="right">     1628.26</td>
    <td align="right">     3686.12</td>
    <td align="right">02-OCT-21:20</td>
    <td align="right">        4.50</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9667.61</td>
    <td align="right">    51269.13</td>
    <td align="right">06-NOV-20:15</td>
    <td align="right">        6.83</td>
    <td align="right">        6.61</td>
    <td align="right">     1549.86</td>
    <td align="right">     3682.89</td>
    <td align="right">06-NOV-22:20</td>
    <td align="right">        5.98</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8906.44</td>
    <td align="right">    20096.99</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        1.90</td>
    <td align="right">        1.72</td>
    <td align="right">     1579.55</td>
    <td align="right">     3655.39</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   130584.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19396.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     8713.71</td>
    <td align="right">    19426.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">     1428.05</td>
    <td align="right">     3554.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12876.28</td>
    <td align="right">    65250.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.20</td>
    <td align="right">     1766.41</td>
    <td align="right">     4085.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.97</td>
    <td align="right">       17.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.42</td>
    <td align="right">     3076.83</td>
    <td align="right">07-JAN-11:35</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
    <td align="right">       53.44</td>
    <td align="right">      112.71</td>
    <td align="right">05-JAN-22:30</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      351.80</td>
    <td align="right">     3052.45</td>
    <td align="right">16-FEB-10:25</td>
    <td align="right">        -4.1</td>
    <td align="right">        -4.9</td>
    <td align="right">       48.65</td>
    <td align="right">      121.77</td>
    <td align="right">22-FEB-22:20</td>
    <td align="right">        3.72</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.57</td>
    <td align="right">     2881.92</td>
    <td align="right">24-MAR-13:45</td>
    <td align="right">        8.90</td>
    <td align="right">        3.92</td>
    <td align="right">       54.62</td>
    <td align="right">      121.20</td>
    <td align="right">21-MAR-21:20</td>
    <td align="right">        8.90</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      942.58</td>
    <td align="right">     3280.86</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">       13.60</td>
    <td align="right">        8.16</td>
    <td align="right">       55.09</td>
    <td align="right">      133.31</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      990.02</td>
    <td align="right">     3166.13</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">       21.92</td>
    <td align="right">       13.17</td>
    <td align="right">       59.39</td>
    <td align="right">      138.47</td>
    <td align="right">09-MAY-21:40</td>
    <td align="right">       21.92</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      991.02</td>
    <td align="right">     3106.44</td>
    <td align="right">28-JUN-13:09</td>
    <td align="right">       25.15</td>
    <td align="right">       19.53</td>
    <td align="right">       60.70</td>
    <td align="right">      138.47</td>
    <td align="right">01-JUN-21:10</td>
    <td align="right">       25.15</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1000.72</td>
    <td align="right">     3500.03</td>
    <td align="right">26-JUL-13:09</td>
    <td align="right">       27.97</td>
    <td align="right">       19.49</td>
    <td align="right">       62.70</td>
    <td align="right">      138.47</td>
    <td align="right">11-JUL-22:00</td>
    <td align="right">       27.97</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1069.96</td>
    <td align="right">     4011.51</td>
    <td align="right">26-AUG-13:30</td>
    <td align="right">       26.85</td>
    <td align="right">       18.77</td>
    <td align="right">       63.39</td>
    <td align="right">      138.47</td>
    <td align="right">07-AUG-23:30</td>
    <td align="right">       26.85</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      914.15</td>
    <td align="right">     3709.13</td>
    <td align="right">01-SEP-13:09</td>
    <td align="right">       17.48</td>
    <td align="right">       12.35</td>
    <td align="right">       57.54</td>
    <td align="right">      138.47</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">       17.48</td>
    <td align="right">       12.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      561.41</td>
    <td align="right">     2592.72</td>
    <td align="right">30-OCT-10:09</td>
    <td align="right">        0.42</td>
    <td align="right">        -0.1</td>
    <td align="right">       55.20</td>
    <td align="right">      123.12</td>
    <td align="right">30-OCT-21:20</td>
    <td align="right">        3.37</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.81</td>
    <td align="right">     2936.88</td>
    <td align="right">27-NOV-11:45</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.5</td>
    <td align="right">       52.36</td>
    <td align="right">      122.75</td>
    <td align="right">01-NOV-23:30</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      107.00</td>
    <td align="right">     2440.53</td>
    <td align="right">13-DEC-12:39</td>
    <td align="right">        1.77</td>
    <td align="right">        0.97</td>
    <td align="right">       53.44</td>
    <td align="right">      112.71</td>
    <td align="right">11-DEC-02:30</td>
    <td align="right">        1.77</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7834.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      676.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      104.42</td>
    <td align="right">     2440.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
    <td align="right">       48.65</td>
    <td align="right">      112.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1069.96</td>
    <td align="right">     4011.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.97</td>
    <td align="right">       19.53</td>
    <td align="right">       63.39</td>
    <td align="right">      138.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.97</td>
    <td align="right">       19.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      373.31</td>
    <td align="right">     2475.92</td>
    <td align="right">09-JAN-13:55</td>
    <td align="right">        3.40</td>
    <td align="right">        2.06</td>
    <td align="right">       61.97</td>
    <td align="right">      140.48</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        9.30</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.79</td>
    <td align="right">     2176.00</td>
    <td align="right">23-FEB-14:50</td>
    <td align="right">        5.55</td>
    <td align="right">        3.80</td>
    <td align="right">       56.29</td>
    <td align="right">      142.33</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        5.55</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      501.15</td>
    <td align="right">     2435.28</td>
    <td align="right">23-MAR-20:03</td>
    <td align="right">        3.70</td>
    <td align="right">        2.22</td>
    <td align="right">       62.90</td>
    <td align="right">      143.74</td>
    <td align="right">16-MAR-22:20</td>
    <td align="right">        3.70</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      649.08</td>
    <td align="right">     2690.37</td>
    <td align="right">14-APR-22:10</td>
    <td align="right">        1.88</td>
    <td align="right">        -0.9</td>
    <td align="right">       61.60</td>
    <td align="right">      142.98</td>
    <td align="right">03-APR-21:20</td>
    <td align="right">        1.88</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      674.97</td>
    <td align="right">     2514.35</td>
    <td align="right">14-MAY-05:13</td>
    <td align="right">        3.18</td>
    <td align="right">        2.60</td>
    <td align="right">       66.47</td>
    <td align="right">      160.34</td>
    <td align="right">24-MAY-21:20</td>
    <td align="right">       17.73</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      658.15</td>
    <td align="right">     1978.24</td>
    <td align="right">02-JUN-04:54</td>
    <td align="right">        7.22</td>
    <td align="right">        5.57</td>
    <td align="right">       68.41</td>
    <td align="right">      160.34</td>
    <td align="right">19-JUN-21:20</td>
    <td align="right">       18.87</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.34</td>
    <td align="right">     1631.76</td>
    <td align="right">18-JUL-03:04</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">       70.84</td>
    <td align="right">      160.34</td>
    <td align="right">20-JUL-23:20</td>
    <td align="right">       18.10</td>
    <td align="right">       14.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      676.82</td>
    <td align="right">     1772.29</td>
    <td align="right">22-AUG-05:24</td>
    <td align="right">        8.70</td>
    <td align="right">        8.62</td>
    <td align="right">       71.74</td>
    <td align="right">      160.34</td>
    <td align="right">10-AUG-22:20</td>
    <td align="right">        8.70</td>
    <td align="right">        8.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      660.27</td>
    <td align="right">     2619.02</td>
    <td align="right">19-SEP-02:09</td>
    <td align="right">        2.45</td>
    <td align="right">        2.26</td>
    <td align="right">       64.14</td>
    <td align="right">      157.23</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        2.45</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      523.90</td>
    <td align="right">     2758.04</td>
    <td align="right">07-OCT-20:10</td>
    <td align="right">        1.42</td>
    <td align="right">        0.63</td>
    <td align="right">       64.07</td>
    <td align="right">      143.87</td>
    <td align="right">31-OCT-21:20</td>
    <td align="right">        4.35</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      434.33</td>
    <td align="right">     2527.70</td>
    <td align="right">03-NOV-20:04</td>
    <td align="right">        3.10</td>
    <td align="right">        2.91</td>
    <td align="right">       61.24</td>
    <td align="right">      143.52</td>
    <td align="right">09-NOV-23:20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.01</td>
    <td align="right">     2271.85</td>
    <td align="right">26-DEC-13:20</td>
    <td align="right">        4.93</td>
    <td align="right">        4.35</td>
    <td align="right">       62.13</td>
    <td align="right">      143.20</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        4.93</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6623.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      771.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.31</td>
    <td align="right">     1631.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.42</td>
    <td align="right">        -0.9</td>
    <td align="right">       56.29</td>
    <td align="right">      140.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.88</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      677.34</td>
    <td align="right">     2758.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">       71.74</td>
    <td align="right">      160.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.87</td>
    <td align="right">       16.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MECH_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      777.94</td>
    <td align="right">     1648.07</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">        2.20</td>
    <td align="right">        1.45</td>
    <td align="right">      130.97</td>
    <td align="right">      299.43</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        9.30</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      775.30</td>
    <td align="right">     1856.28</td>
    <td align="right">27-FEB-21:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.4</td>
    <td align="right">      118.62</td>
    <td align="right">      296.19</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      909.75</td>
    <td align="right">     4977.27</td>
    <td align="right">23-MAR-20:43</td>
    <td align="right">        4.30</td>
    <td align="right">        2.59</td>
    <td align="right">      132.25</td>
    <td align="right">      300.61</td>
    <td align="right">16-MAR-22:20</td>
    <td align="right">        4.30</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1035.53</td>
    <td align="right">     5532.25</td>
    <td align="right">14-APR-21:19</td>
    <td align="right">        2.40</td>
    <td align="right">        -0.6</td>
    <td align="right">      128.84</td>
    <td align="right">      295.32</td>
    <td align="right">03-APR-21:20</td>
    <td align="right">        2.40</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1114.92</td>
    <td align="right">     4963.79</td>
    <td align="right">14-MAY-03:57</td>
    <td align="right">        4.33</td>
    <td align="right">        3.13</td>
    <td align="right">      138.27</td>
    <td align="right">      339.07</td>
    <td align="right">23-MAY-21:20</td>
    <td align="right">       18.73</td>
    <td align="right">       14.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1117.57</td>
    <td align="right">     4147.01</td>
    <td align="right">02-JUN-04:03</td>
    <td align="right">        7.20</td>
    <td align="right">        5.57</td>
    <td align="right">      141.55</td>
    <td align="right">      339.07</td>
    <td align="right">27-JUN-21:20</td>
    <td align="right">       21.80</td>
    <td align="right">       17.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1161.87</td>
    <td align="right">     3413.72</td>
    <td align="right">18-JUL-03:04</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">      146.74</td>
    <td align="right">      339.07</td>
    <td align="right">12-JUL-21:40</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1163.15</td>
    <td align="right">     3721.26</td>
    <td align="right">22-AUG-04:03</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
    <td align="right">      148.15</td>
    <td align="right">      339.07</td>
    <td align="right">31-AUG-21:10</td>
    <td align="right">       18.90</td>
    <td align="right">       16.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1155.95</td>
    <td align="right">     5209.12</td>
    <td align="right">19-SEP-00:30</td>
    <td align="right">        3.55</td>
    <td align="right">        3.25</td>
    <td align="right">      132.43</td>
    <td align="right">      314.84</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.55</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      969.75</td>
    <td align="right">     5451.48</td>
    <td align="right">06-OCT-19:49</td>
    <td align="right">        2.75</td>
    <td align="right">        1.34</td>
    <td align="right">      134.53</td>
    <td align="right">      298.48</td>
    <td align="right">03-OCT-22:00</td>
    <td align="right">        2.75</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      846.38</td>
    <td align="right">     4677.39</td>
    <td align="right">03-NOV-18:34</td>
    <td align="right">        5.35</td>
    <td align="right">        4.78</td>
    <td align="right">      129.07</td>
    <td align="right">      302.81</td>
    <td align="right">10-NOV-23:20</td>
    <td align="right">        9.30</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      795.45</td>
    <td align="right">     1730.85</td>
    <td align="right">12-DEC-21:00</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.0</td>
    <td align="right">      131.33</td>
    <td align="right">      304.48</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    11823.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1612.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      775.30</td>
    <td align="right">     1648.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -1.0</td>
    <td align="right">      118.62</td>
    <td align="right">      295.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1163.15</td>
    <td align="right">     5532.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">      148.15</td>
    <td align="right">      339.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.80</td>
    <td align="right">       17.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::STORAGE_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      387.59</td>
    <td align="right">      922.25</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">       75.49</td>
    <td align="right">      169.95</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      399.64</td>
    <td align="right">     1011.41</td>
    <td align="right">24-FEB-21:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">       68.34</td>
    <td align="right">      168.25</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      487.91</td>
    <td align="right">     2892.27</td>
    <td align="right">25-MAR-20:00</td>
    <td align="right">        4.20</td>
    <td align="right">        2.83</td>
    <td align="right">       76.14</td>
    <td align="right">      171.06</td>
    <td align="right">16-MAR-22:20</td>
    <td align="right">        4.20</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      583.46</td>
    <td align="right">     3187.69</td>
    <td align="right">14-APR-21:19</td>
    <td align="right">        2.40</td>
    <td align="right">        -0.6</td>
    <td align="right">       74.18</td>
    <td align="right">      168.75</td>
    <td align="right">25-APR-24:00</td>
    <td align="right">        7.08</td>
    <td align="right">        5.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      644.98</td>
    <td align="right">     2846.32</td>
    <td align="right">14-MAY-03:20</td>
    <td align="right">        4.43</td>
    <td align="right">        3.12</td>
    <td align="right">       79.80</td>
    <td align="right">      195.63</td>
    <td align="right">31-MAY-21:20</td>
    <td align="right">       18.95</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      657.98</td>
    <td align="right">     2396.20</td>
    <td align="right">02-JUN-04:03</td>
    <td align="right">        7.20</td>
    <td align="right">        5.57</td>
    <td align="right">       81.83</td>
    <td align="right">      195.63</td>
    <td align="right">28-JUN-21:50</td>
    <td align="right">       19.43</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      683.61</td>
    <td align="right">     1968.28</td>
    <td align="right">18-JUL-03:04</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">       84.78</td>
    <td align="right">      195.63</td>
    <td align="right">26-JUL-00:40</td>
    <td align="right">       18.70</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      681.87</td>
    <td align="right">     2160.07</td>
    <td align="right">22-AUG-04:03</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
    <td align="right">       85.57</td>
    <td align="right">      195.63</td>
    <td align="right">09-AUG-21:30</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      667.11</td>
    <td align="right">     3003.61</td>
    <td align="right">19-SEP-00:30</td>
    <td align="right">        3.55</td>
    <td align="right">        3.25</td>
    <td align="right">       76.43</td>
    <td align="right">      181.97</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.55</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      542.56</td>
    <td align="right">     2938.23</td>
    <td align="right">05-OCT-20:19</td>
    <td align="right">        3.90</td>
    <td align="right">        2.54</td>
    <td align="right">       77.29</td>
    <td align="right">      170.80</td>
    <td align="right">04-OCT-22:20</td>
    <td align="right">        3.90</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.32</td>
    <td align="right">     2578.24</td>
    <td align="right">06-NOV-21:54</td>
    <td align="right">        6.08</td>
    <td align="right">        5.87</td>
    <td align="right">       74.11</td>
    <td align="right">      172.94</td>
    <td align="right">09-NOV-22:30</td>
    <td align="right">        8.20</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      404.40</td>
    <td align="right">      939.25</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        1.90</td>
    <td align="right">        1.72</td>
    <td align="right">       75.62</td>
    <td align="right">      172.75</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6593.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      929.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      387.59</td>
    <td align="right">      922.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.6</td>
    <td align="right">       68.34</td>
    <td align="right">      168.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      683.61</td>
    <td align="right">     3187.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">       85.57</td>
    <td align="right">      195.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.43</td>
    <td align="right">       17.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      263.27</td>
    <td align="right">      724.47</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">       62.14</td>
    <td align="right">      135.67</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      305.35</td>
    <td align="right">      835.40</td>
    <td align="right">24-FEB-21:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">       56.23</td>
    <td align="right">      136.82</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      397.11</td>
    <td align="right">     2389.08</td>
    <td align="right">25-MAR-20:00</td>
    <td align="right">        4.20</td>
    <td align="right">        2.83</td>
    <td align="right">       62.67</td>
    <td align="right">      140.24</td>
    <td align="right">16-MAR-22:20</td>
    <td align="right">        4.20</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      553.59</td>
    <td align="right">     2654.24</td>
    <td align="right">14-APR-21:46</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.7</td>
    <td align="right">       61.39</td>
    <td align="right">      139.08</td>
    <td align="right">05-APR-22:20</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      621.74</td>
    <td align="right">     2549.70</td>
    <td align="right">14-MAY-04:00</td>
    <td align="right">        3.00</td>
    <td align="right">        2.42</td>
    <td align="right">       66.33</td>
    <td align="right">      161.11</td>
    <td align="right">24-MAY-21:20</td>
    <td align="right">       17.73</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      634.20</td>
    <td align="right">     1989.38</td>
    <td align="right">02-JUN-04:54</td>
    <td align="right">        7.22</td>
    <td align="right">        5.57</td>
    <td align="right">       68.56</td>
    <td align="right">      161.11</td>
    <td align="right">16-JUN-21:40</td>
    <td align="right">       17.80</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      655.96</td>
    <td align="right">     1635.11</td>
    <td align="right">18-JUL-04:24</td>
    <td align="right">        9.80</td>
    <td align="right">        9.19</td>
    <td align="right">       70.99</td>
    <td align="right">      161.11</td>
    <td align="right">19-JUL-22:30</td>
    <td align="right">       17.60</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      641.33</td>
    <td align="right">     1780.75</td>
    <td align="right">22-AUG-04:45</td>
    <td align="right">        8.70</td>
    <td align="right">        8.62</td>
    <td align="right">       71.77</td>
    <td align="right">      161.11</td>
    <td align="right">02-AUG-21:30</td>
    <td align="right">        8.70</td>
    <td align="right">        8.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      618.69</td>
    <td align="right">     2611.19</td>
    <td align="right">19-SEP-01:39</td>
    <td align="right">        2.57</td>
    <td align="right">        2.38</td>
    <td align="right">       63.71</td>
    <td align="right">      154.48</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        2.57</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      459.51</td>
    <td align="right">     2589.04</td>
    <td align="right">06-OCT-19:49</td>
    <td align="right">        2.75</td>
    <td align="right">        1.34</td>
    <td align="right">       63.64</td>
    <td align="right">      141.15</td>
    <td align="right">03-OCT-22:00</td>
    <td align="right">        2.75</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      351.43</td>
    <td align="right">     2119.61</td>
    <td align="right">06-NOV-21:49</td>
    <td align="right">        6.08</td>
    <td align="right">        5.87</td>
    <td align="right">       60.83</td>
    <td align="right">      141.08</td>
    <td align="right">09-NOV-22:30</td>
    <td align="right">        8.20</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      281.11</td>
    <td align="right">      738.83</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        1.90</td>
    <td align="right">        1.72</td>
    <td align="right">       62.19</td>
    <td align="right">      138.80</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5783.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      770.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.27</td>
    <td align="right">      724.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.7</td>
    <td align="right">       56.23</td>
    <td align="right">      135.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      655.96</td>
    <td align="right">     2654.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.19</td>
    <td align="right">       71.77</td>
    <td align="right">      161.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.80</td>
    <td align="right">       15.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CAFE_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      305.47</td>
    <td align="right">     8680.79</td>
    <td align="right">07-JAN-11:30</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
    <td align="right">      150.49</td>
    <td align="right">      317.36</td>
    <td align="right">11-JAN-22:10</td>
    <td align="right">        2.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1005.68</td>
    <td align="right">     8617.42</td>
    <td align="right">16-FEB-10:25</td>
    <td align="right">        -4.1</td>
    <td align="right">        -4.9</td>
    <td align="right">      137.14</td>
    <td align="right">      345.94</td>
    <td align="right">22-FEB-22:20</td>
    <td align="right">        3.72</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1435.44</td>
    <td align="right">     8456.88</td>
    <td align="right">24-MAR-13:39</td>
    <td align="right">        8.90</td>
    <td align="right">        3.92</td>
    <td align="right">      153.89</td>
    <td align="right">      343.94</td>
    <td align="right">21-MAR-21:20</td>
    <td align="right">        8.90</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2658.93</td>
    <td align="right">     9518.21</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">       13.60</td>
    <td align="right">        8.16</td>
    <td align="right">      155.14</td>
    <td align="right">      375.01</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2768.32</td>
    <td align="right">     9025.42</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">       21.92</td>
    <td align="right">       13.17</td>
    <td align="right">      166.87</td>
    <td align="right">      389.90</td>
    <td align="right">09-MAY-21:30</td>
    <td align="right">       21.92</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2747.10</td>
    <td align="right">     8677.70</td>
    <td align="right">28-JUN-13:09</td>
    <td align="right">       25.15</td>
    <td align="right">       19.53</td>
    <td align="right">      170.32</td>
    <td align="right">      389.90</td>
    <td align="right">19-JUN-23:00</td>
    <td align="right">       25.15</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2771.63</td>
    <td align="right">     9812.00</td>
    <td align="right">26-JUL-13:09</td>
    <td align="right">       27.97</td>
    <td align="right">       19.49</td>
    <td align="right">      176.08</td>
    <td align="right">      389.90</td>
    <td align="right">18-JUL-21:10</td>
    <td align="right">       27.97</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2972.15</td>
    <td align="right">    11299.86</td>
    <td align="right">26-AUG-13:20</td>
    <td align="right">       26.83</td>
    <td align="right">       18.85</td>
    <td align="right">      177.88</td>
    <td align="right">      389.90</td>
    <td align="right">07-AUG-23:20</td>
    <td align="right">       26.83</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2558.10</td>
    <td align="right">    10489.53</td>
    <td align="right">01-SEP-13:09</td>
    <td align="right">       17.48</td>
    <td align="right">       12.35</td>
    <td align="right">      161.67</td>
    <td align="right">      389.90</td>
    <td align="right">05-SEP-22:00</td>
    <td align="right">       15.67</td>
    <td align="right">       13.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1574.78</td>
    <td align="right">     7468.98</td>
    <td align="right">07-OCT-13:39</td>
    <td align="right">        6.87</td>
    <td align="right">        3.29</td>
    <td align="right">      155.37</td>
    <td align="right">      347.95</td>
    <td align="right">30-OCT-21:20</td>
    <td align="right">        3.37</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      834.48</td>
    <td align="right">     8334.86</td>
    <td align="right">27-NOV-11:35</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.8</td>
    <td align="right">      147.41</td>
    <td align="right">      346.77</td>
    <td align="right">01-NOV-23:30</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      309.64</td>
    <td align="right">     6924.20</td>
    <td align="right">13-DEC-12:39</td>
    <td align="right">        1.77</td>
    <td align="right">        0.97</td>
    <td align="right">      150.49</td>
    <td align="right">      317.36</td>
    <td align="right">05-DEC-03:19</td>
    <td align="right">        1.77</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    21941.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1902.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      305.47</td>
    <td align="right">     6924.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
    <td align="right">      137.14</td>
    <td align="right">      317.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2972.15</td>
    <td align="right">    11299.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.97</td>
    <td align="right">       19.53</td>
    <td align="right">      177.88</td>
    <td align="right">      389.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.97</td>
    <td align="right">       19.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::LOBBY_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5280.07</td>
    <td align="right">    12855.90</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">     1042.11</td>
    <td align="right">     2330.31</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6255.67</td>
    <td align="right">    36817.98</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">        5.50</td>
    <td align="right">        3.75</td>
    <td align="right">      945.07</td>
    <td align="right">     2366.66</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        5.50</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7647.13</td>
    <td align="right">    41080.15</td>
    <td align="right">23-MAR-20:00</td>
    <td align="right">        3.70</td>
    <td align="right">        2.22</td>
    <td align="right">     1054.67</td>
    <td align="right">     2388.56</td>
    <td align="right">16-MAR-22:20</td>
    <td align="right">        3.70</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10057.91</td>
    <td align="right">    44998.65</td>
    <td align="right">14-APR-21:00</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.8</td>
    <td align="right">     1033.16</td>
    <td align="right">     2360.33</td>
    <td align="right">03-APR-21:20</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10388.07</td>
    <td align="right">    41858.93</td>
    <td align="right">14-MAY-05:19</td>
    <td align="right">        3.37</td>
    <td align="right">        2.78</td>
    <td align="right">     1113.19</td>
    <td align="right">     2700.69</td>
    <td align="right">23-MAY-21:40</td>
    <td align="right">       18.40</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10273.05</td>
    <td align="right">    33020.76</td>
    <td align="right">02-JUN-04:43</td>
    <td align="right">        7.23</td>
    <td align="right">        5.58</td>
    <td align="right">     1139.05</td>
    <td align="right">     2700.69</td>
    <td align="right">20-JUN-21:40</td>
    <td align="right">       19.30</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10573.62</td>
    <td align="right">    27299.53</td>
    <td align="right">18-JUL-03:04</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">     1180.01</td>
    <td align="right">     2700.69</td>
    <td align="right">25-JUL-23:00</td>
    <td align="right">       18.73</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10773.26</td>
    <td align="right">    29870.78</td>
    <td align="right">22-AUG-04:03</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
    <td align="right">     1192.77</td>
    <td align="right">     2700.69</td>
    <td align="right">04-AUG-22:20</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10250.54</td>
    <td align="right">    43184.24</td>
    <td align="right">19-SEP-01:16</td>
    <td align="right">        2.82</td>
    <td align="right">        2.63</td>
    <td align="right">     1072.11</td>
    <td align="right">     2609.56</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        2.82</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8137.55</td>
    <td align="right">    46260.85</td>
    <td align="right">07-OCT-20:49</td>
    <td align="right">        1.48</td>
    <td align="right">        0.69</td>
    <td align="right">     1070.45</td>
    <td align="right">     2401.99</td>
    <td align="right">04-OCT-22:20</td>
    <td align="right">        1.48</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6510.20</td>
    <td align="right">    42220.10</td>
    <td align="right">03-NOV-20:49</td>
    <td align="right">        3.25</td>
    <td align="right">        3.06</td>
    <td align="right">     1022.70</td>
    <td align="right">     2385.31</td>
    <td align="right">06-NOV-23:20</td>
    <td align="right">        5.78</td>
    <td align="right">        5.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5397.33</td>
    <td align="right">    13320.02</td>
    <td align="right">05-DEC-21:40</td>
    <td align="right">        2.17</td>
    <td align="right">        1.96</td>
    <td align="right">     1043.26</td>
    <td align="right">     2378.02</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   101544.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12908.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5280.07</td>
    <td align="right">    12855.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.48</td>
    <td align="right">        -0.8</td>
    <td align="right">      945.07</td>
    <td align="right">     2330.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.48</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10773.26</td>
    <td align="right">    46260.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">     1192.77</td>
    <td align="right">     2700.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.30</td>
    <td align="right">       17.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.73</td>
    <td align="right">     1119.26</td>
    <td align="right">30-JAN-15:30</td>
    <td align="right">        5.20</td>
    <td align="right">        3.59</td>
    <td align="right">       34.13</td>
    <td align="right">       72.86</td>
    <td align="right">03-JAN-23:00</td>
    <td align="right">        5.20</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.22</td>
    <td align="right">     1408.17</td>
    <td align="right">12-FEB-15:52</td>
    <td align="right">        1.17</td>
    <td align="right">        -0.5</td>
    <td align="right">       30.90</td>
    <td align="right">       74.22</td>
    <td align="right">22-FEB-22:20</td>
    <td align="right">        3.72</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      241.81</td>
    <td align="right">     1621.47</td>
    <td align="right">26-MAR-17:10</td>
    <td align="right">       11.92</td>
    <td align="right">        7.58</td>
    <td align="right">       34.88</td>
    <td align="right">       80.12</td>
    <td align="right">21-MAR-21:20</td>
    <td align="right">       11.92</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      597.77</td>
    <td align="right">     2210.98</td>
    <td align="right">23-APR-17:49</td>
    <td align="right">       16.62</td>
    <td align="right">        9.29</td>
    <td align="right">       35.78</td>
    <td align="right">       89.51</td>
    <td align="right">24-APR-22:20</td>
    <td align="right">        9.92</td>
    <td align="right">        6.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      731.28</td>
    <td align="right">     2555.56</td>
    <td align="right">25-MAY-18:30</td>
    <td align="right">       20.90</td>
    <td align="right">       16.31</td>
    <td align="right">       39.18</td>
    <td align="right">       89.51</td>
    <td align="right">23-MAY-21:20</td>
    <td align="right">       20.90</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      770.98</td>
    <td align="right">     2648.67</td>
    <td align="right">26-JUN-18:40</td>
    <td align="right">       24.90</td>
    <td align="right">       18.00</td>
    <td align="right">       39.82</td>
    <td align="right">       89.51</td>
    <td align="right">01-JUN-00:59</td>
    <td align="right">       24.90</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      747.26</td>
    <td align="right">     2689.68</td>
    <td align="right">25-JUL-18:30</td>
    <td align="right">       26.25</td>
    <td align="right">       19.15</td>
    <td align="right">       41.17</td>
    <td align="right">       89.51</td>
    <td align="right">05-JUL-21:20</td>
    <td align="right">       26.25</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      702.04</td>
    <td align="right">     2606.79</td>
    <td align="right">26-AUG-17:40</td>
    <td align="right">       26.03</td>
    <td align="right">       18.15</td>
    <td align="right">       41.09</td>
    <td align="right">       89.51</td>
    <td align="right">02-AUG-22:10</td>
    <td align="right">       26.03</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      507.20</td>
    <td align="right">     2198.84</td>
    <td align="right">01-SEP-17:19</td>
    <td align="right">       17.90</td>
    <td align="right">       11.95</td>
    <td align="right">       36.95</td>
    <td align="right">       89.51</td>
    <td align="right">01-SEP-00:40</td>
    <td align="right">       17.90</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      233.19</td>
    <td align="right">     1408.09</td>
    <td align="right">07-OCT-21:19</td>
    <td align="right">        1.33</td>
    <td align="right">        0.61</td>
    <td align="right">       34.84</td>
    <td align="right">       79.91</td>
    <td align="right">06-OCT-21:20</td>
    <td align="right">        1.33</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       80.32</td>
    <td align="right">     1010.49</td>
    <td align="right">03-NOV-17:34</td>
    <td align="right">        6.80</td>
    <td align="right">        5.78</td>
    <td align="right">       33.15</td>
    <td align="right">       78.25</td>
    <td align="right">07-NOV-22:20</td>
    <td align="right">        6.95</td>
    <td align="right">        6.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.94</td>
    <td align="right">     1096.68</td>
    <td align="right">04-DEC-14:39</td>
    <td align="right">        5.53</td>
    <td align="right">        3.21</td>
    <td align="right">       34.11</td>
    <td align="right">       72.86</td>
    <td align="right">02-DEC-02:19</td>
    <td align="right">        5.53</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4733.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      435.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.94</td>
    <td align="right">     1010.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.17</td>
    <td align="right">        -0.5</td>
    <td align="right">       30.90</td>
    <td align="right">       72.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      770.98</td>
    <td align="right">     2689.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.25</td>
    <td align="right">       19.15</td>
    <td align="right">       41.17</td>
    <td align="right">       89.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.25</td>
    <td align="right">       19.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.49</td>
    <td align="right">      176.52</td>
    <td align="right">28-JAN-15:30</td>
    <td align="right">        7.10</td>
    <td align="right">        5.36</td>
    <td align="right">       34.12</td>
    <td align="right">       72.85</td>
    <td align="right">01-JAN-03:19</td>
    <td align="right">        7.10</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.39</td>
    <td align="right">     1327.67</td>
    <td align="right">16-FEB-16:34</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.4</td>
    <td align="right">       30.84</td>
    <td align="right">       72.85</td>
    <td align="right">01-FEB-02:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      146.22</td>
    <td align="right">     1205.46</td>
    <td align="right">23-MAR-20:56</td>
    <td align="right">        4.00</td>
    <td align="right">        2.41</td>
    <td align="right">       34.44</td>
    <td align="right">       77.95</td>
    <td align="right">28-MAR-21:40</td>
    <td align="right">        5.15</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      425.93</td>
    <td align="right">     1754.88</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">       16.43</td>
    <td align="right">        9.35</td>
    <td align="right">       34.99</td>
    <td align="right">       89.50</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.66</td>
    <td align="right">     2372.21</td>
    <td align="right">25-MAY-18:40</td>
    <td align="right">       20.73</td>
    <td align="right">       16.21</td>
    <td align="right">       38.58</td>
    <td align="right">       89.50</td>
    <td align="right">25-MAY-22:30</td>
    <td align="right">       14.63</td>
    <td align="right">       12.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      683.82</td>
    <td align="right">     2556.87</td>
    <td align="right">26-JUN-19:10</td>
    <td align="right">       24.42</td>
    <td align="right">       17.84</td>
    <td align="right">       39.62</td>
    <td align="right">       89.50</td>
    <td align="right">20-JUN-22:40</td>
    <td align="right">       24.42</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      657.43</td>
    <td align="right">     2478.01</td>
    <td align="right">25-JUL-18:40</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
    <td align="right">       40.98</td>
    <td align="right">       89.50</td>
    <td align="right">01-JUL-23:50</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      568.47</td>
    <td align="right">     2187.39</td>
    <td align="right">26-AUG-17:49</td>
    <td align="right">       25.92</td>
    <td align="right">       18.08</td>
    <td align="right">       40.71</td>
    <td align="right">       89.50</td>
    <td align="right">01-AUG-22:20</td>
    <td align="right">       25.92</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      383.73</td>
    <td align="right">     1732.27</td>
    <td align="right">01-SEP-17:30</td>
    <td align="right">       17.85</td>
    <td align="right">       11.93</td>
    <td align="right">       36.00</td>
    <td align="right">       89.50</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">       17.85</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      145.97</td>
    <td align="right">     1147.35</td>
    <td align="right">07-OCT-18:10</td>
    <td align="right">        4.78</td>
    <td align="right">        2.60</td>
    <td align="right">       34.43</td>
    <td align="right">       77.22</td>
    <td align="right">09-OCT-21:20</td>
    <td align="right">       10.17</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.29</td>
    <td align="right">      845.72</td>
    <td align="right">03-NOV-16:19</td>
    <td align="right">        9.10</td>
    <td align="right">        7.24</td>
    <td align="right">       33.04</td>
    <td align="right">       72.96</td>
    <td align="right">01-NOV-21:20</td>
    <td align="right">        9.10</td>
    <td align="right">        7.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.44</td>
    <td align="right">       94.04</td>
    <td align="right">04-DEC-14:30</td>
    <td align="right">        5.60</td>
    <td align="right">        3.24</td>
    <td align="right">       34.10</td>
    <td align="right">       72.85</td>
    <td align="right">11-DEC-03:59</td>
    <td align="right">        2.78</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3682.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      431.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.44</td>
    <td align="right">       94.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.4</td>
    <td align="right">       30.84</td>
    <td align="right">       72.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      683.82</td>
    <td align="right">     2556.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
    <td align="right">       40.98</td>
    <td align="right">       89.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       33.96</td>
    <td align="right">     1068.01</td>
    <td align="right">07-JAN-12:20</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.38</td>
    <td align="right">     1084.43</td>
    <td align="right">16-FEB-10:45</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      154.73</td>
    <td align="right">      908.98</td>
    <td align="right">12-MAR-09:39</td>
    <td align="right">        0.70</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">        0.70</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      281.18</td>
    <td align="right">      920.17</td>
    <td align="right">11-APR-07:19</td>
    <td align="right">        0.27</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">        0.27</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      271.07</td>
    <td align="right">      793.29</td>
    <td align="right">14-MAY-05:16</td>
    <td align="right">        3.18</td>
    <td align="right">        2.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">        3.18</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      258.36</td>
    <td align="right">      669.89</td>
    <td align="right">28-JUN-13:00</td>
    <td align="right">       25.40</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">       25.40</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      259.95</td>
    <td align="right">      767.37</td>
    <td align="right">26-JUL-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">       28.30</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.74</td>
    <td align="right">      945.08</td>
    <td align="right">27-AUG-14:39</td>
    <td align="right">       28.47</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">       28.47</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      257.44</td>
    <td align="right">      862.77</td>
    <td align="right">19-SEP-15:09</td>
    <td align="right">       17.32</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">       17.32</td>
    <td align="right">       10.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      157.39</td>
    <td align="right">      914.99</td>
    <td align="right">30-OCT-10:12</td>
    <td align="right">        0.42</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">        0.42</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       83.99</td>
    <td align="right">     1019.53</td>
    <td align="right">27-NOV-12:35</td>
    <td align="right">        -2.0</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">        -2.0</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.27</td>
    <td align="right">      777.28</td>
    <td align="right">05-DEC-11:00</td>
    <td align="right">        3.60</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">        3.60</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2184.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.27</td>
    <td align="right">      669.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      281.18</td>
    <td align="right">     1084.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.47</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.47</td>
    <td align="right">       20.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.61</td>
    <td align="right">      119.73</td>
    <td align="right">25-JAN-21:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">       21.45</td>
    <td align="right">       45.80</td>
    <td align="right">04-JAN-01:40</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.28</td>
    <td align="right">      127.70</td>
    <td align="right">07-FEB-21:00</td>
    <td align="right">        6.50</td>
    <td align="right">        5.68</td>
    <td align="right">       19.38</td>
    <td align="right">       45.80</td>
    <td align="right">07-FEB-01:20</td>
    <td align="right">        6.50</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.25</td>
    <td align="right">      452.13</td>
    <td align="right">31-MAR-20:04</td>
    <td align="right">       10.90</td>
    <td align="right">        9.40</td>
    <td align="right">       21.48</td>
    <td align="right">       47.38</td>
    <td align="right">30-MAR-21:20</td>
    <td align="right">       10.90</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      101.69</td>
    <td align="right">      613.77</td>
    <td align="right">26-APR-20:00</td>
    <td align="right">        7.30</td>
    <td align="right">        4.36</td>
    <td align="right">       20.90</td>
    <td align="right">       48.38</td>
    <td align="right">27-APR-21:20</td>
    <td align="right">        7.23</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      162.07</td>
    <td align="right">      645.42</td>
    <td align="right">28-MAY-04:36</td>
    <td align="right">        6.55</td>
    <td align="right">        6.14</td>
    <td align="right">       22.72</td>
    <td align="right">       56.27</td>
    <td align="right">24-MAY-21:20</td>
    <td align="right">        6.55</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      203.57</td>
    <td align="right">      620.83</td>
    <td align="right">02-JUN-04:54</td>
    <td align="right">        7.22</td>
    <td align="right">        5.57</td>
    <td align="right">       23.66</td>
    <td align="right">       56.27</td>
    <td align="right">21-JUN-22:40</td>
    <td align="right">       17.80</td>
    <td align="right">       17.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      202.78</td>
    <td align="right">      511.75</td>
    <td align="right">18-JUL-03:04</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">       24.45</td>
    <td align="right">       56.27</td>
    <td align="right">18-JUL-22:00</td>
    <td align="right">       17.10</td>
    <td align="right">       13.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      167.86</td>
    <td align="right">      552.58</td>
    <td align="right">22-AUG-05:13</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
    <td align="right">       24.12</td>
    <td align="right">       56.27</td>
    <td align="right">29-AUG-00:40</td>
    <td align="right">       18.90</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      126.62</td>
    <td align="right">      634.80</td>
    <td align="right">02-SEP-07:10</td>
    <td align="right">        6.77</td>
    <td align="right">        5.95</td>
    <td align="right">       21.45</td>
    <td align="right">       50.07</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">        6.77</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.27</td>
    <td align="right">      431.95</td>
    <td align="right">15-OCT-20:49</td>
    <td align="right">       11.37</td>
    <td align="right">       11.00</td>
    <td align="right">       21.58</td>
    <td align="right">       48.30</td>
    <td align="right">20-OCT-21:20</td>
    <td align="right">       10.32</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.76</td>
    <td align="right">      162.81</td>
    <td align="right">14-NOV-21:00</td>
    <td align="right">        8.40</td>
    <td align="right">        8.24</td>
    <td align="right">       20.77</td>
    <td align="right">       45.80</td>
    <td align="right">12-NOV-00:20</td>
    <td align="right">        8.40</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.39</td>
    <td align="right">      125.52</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
    <td align="right">       21.44</td>
    <td align="right">       45.80</td>
    <td align="right">05-DEC-03:59</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1199.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      263.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.61</td>
    <td align="right">      119.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.36</td>
    <td align="right">       19.38</td>
    <td align="right">       45.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      203.57</td>
    <td align="right">      645.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.37</td>
    <td align="right">       11.00</td>
    <td align="right">       24.45</td>
    <td align="right">       56.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       18.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.73</td>
    <td align="right">      232.25</td>
    <td align="right">28-JAN-10:39</td>
    <td align="right">        5.70</td>
    <td align="right">        4.68</td>
    <td align="right">       34.12</td>
    <td align="right">       72.86</td>
    <td align="right">04-JAN-02:59</td>
    <td align="right">        5.70</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       81.52</td>
    <td align="right">     1486.09</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">        0.23</td>
    <td align="right">        -0.1</td>
    <td align="right">       30.87</td>
    <td align="right">       72.86</td>
    <td align="right">02-FEB-00:49</td>
    <td align="right">        0.23</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      204.38</td>
    <td align="right">     1595.49</td>
    <td align="right">24-MAR-08:50</td>
    <td align="right">        -0.3</td>
    <td align="right">        -1.0</td>
    <td align="right">       34.53</td>
    <td align="right">       78.17</td>
    <td align="right">23-MAR-21:40</td>
    <td align="right">        -0.3</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      550.00</td>
    <td align="right">     1716.13</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.5</td>
    <td align="right">       35.48</td>
    <td align="right">       89.51</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      670.77</td>
    <td align="right">     1822.96</td>
    <td align="right">26-MAY-10:09</td>
    <td align="right">       19.18</td>
    <td align="right">       14.98</td>
    <td align="right">       38.69</td>
    <td align="right">       89.51</td>
    <td align="right">24-MAY-22:50</td>
    <td align="right">       19.18</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      734.93</td>
    <td align="right">     1943.12</td>
    <td align="right">27-JUN-10:09</td>
    <td align="right">       24.65</td>
    <td align="right">       20.66</td>
    <td align="right">       39.50</td>
    <td align="right">       89.51</td>
    <td align="right">02-JUN-21:30</td>
    <td align="right">       24.65</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      711.19</td>
    <td align="right">     1974.85</td>
    <td align="right">26-JUL-10:09</td>
    <td align="right">       26.25</td>
    <td align="right">       20.40</td>
    <td align="right">       40.86</td>
    <td align="right">       89.51</td>
    <td align="right">11-JUL-23:40</td>
    <td align="right">       26.25</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      642.29</td>
    <td align="right">     1762.37</td>
    <td align="right">27-AUG-10:30</td>
    <td align="right">       24.10</td>
    <td align="right">       19.99</td>
    <td align="right">       40.78</td>
    <td align="right">       89.51</td>
    <td align="right">03-AUG-22:10</td>
    <td align="right">       24.10</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      464.47</td>
    <td align="right">     1490.52</td>
    <td align="right">01-SEP-10:30</td>
    <td align="right">       15.15</td>
    <td align="right">       12.42</td>
    <td align="right">       36.66</td>
    <td align="right">       89.51</td>
    <td align="right">04-SEP-21:50</td>
    <td align="right">       15.37</td>
    <td align="right">       13.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      218.31</td>
    <td align="right">     1468.24</td>
    <td align="right">07-OCT-09:20</td>
    <td align="right">        1.07</td>
    <td align="right">        0.01</td>
    <td align="right">       34.66</td>
    <td align="right">       78.03</td>
    <td align="right">02-OCT-21:40</td>
    <td align="right">        1.07</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       71.56</td>
    <td align="right">     1164.33</td>
    <td align="right">03-NOV-09:33</td>
    <td align="right">        4.60</td>
    <td align="right">        4.39</td>
    <td align="right">       33.12</td>
    <td align="right">       77.05</td>
    <td align="right">01-NOV-21:30</td>
    <td align="right">        4.60</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.31</td>
    <td align="right">      224.20</td>
    <td align="right">04-DEC-13:30</td>
    <td align="right">        5.90</td>
    <td align="right">        3.51</td>
    <td align="right">       34.10</td>
    <td align="right">       72.86</td>
    <td align="right">04-DEC-06:00</td>
    <td align="right">        5.90</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4364.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      433.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.31</td>
    <td align="right">      224.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.5</td>
    <td align="right">       30.87</td>
    <td align="right">       72.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.3</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      734.93</td>
    <td align="right">     1974.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.25</td>
    <td align="right">       20.66</td>
    <td align="right">       40.86</td>
    <td align="right">       89.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.25</td>
    <td align="right">       20.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.58</td>
    <td align="right">       77.49</td>
    <td align="right">25-JAN-21:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">       34.12</td>
    <td align="right">       72.85</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.82</td>
    <td align="right">      331.42</td>
    <td align="right">27-FEB-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">       30.82</td>
    <td align="right">       72.85</td>
    <td align="right">06-FEB-03:19</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      104.00</td>
    <td align="right">     1527.32</td>
    <td align="right">24-MAR-08:50</td>
    <td align="right">        -0.3</td>
    <td align="right">        -1.0</td>
    <td align="right">       34.26</td>
    <td align="right">       75.60</td>
    <td align="right">27-MAR-21:20</td>
    <td align="right">        8.05</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      393.24</td>
    <td align="right">     1666.31</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.5</td>
    <td align="right">       34.32</td>
    <td align="right">       83.80</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      543.52</td>
    <td align="right">     1561.36</td>
    <td align="right">26-MAY-08:00</td>
    <td align="right">       17.80</td>
    <td align="right">       14.20</td>
    <td align="right">       38.11</td>
    <td align="right">       89.50</td>
    <td align="right">09-MAY-21:50</td>
    <td align="right">       17.80</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      647.48</td>
    <td align="right">     1766.95</td>
    <td align="right">27-JUN-08:00</td>
    <td align="right">       23.10</td>
    <td align="right">       20.19</td>
    <td align="right">       39.28</td>
    <td align="right">       89.50</td>
    <td align="right">30-JUN-21:20</td>
    <td align="right">       15.95</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      621.12</td>
    <td align="right">     1700.79</td>
    <td align="right">26-JUL-08:00</td>
    <td align="right">       24.80</td>
    <td align="right">       20.18</td>
    <td align="right">       40.63</td>
    <td align="right">       89.50</td>
    <td align="right">12-JUL-21:20</td>
    <td align="right">       24.80</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      509.57</td>
    <td align="right">     1364.62</td>
    <td align="right">27-AUG-08:00</td>
    <td align="right">       21.50</td>
    <td align="right">       18.83</td>
    <td align="right">       40.34</td>
    <td align="right">       89.50</td>
    <td align="right">03-AUG-21:10</td>
    <td align="right">       21.50</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      341.89</td>
    <td align="right">     1310.61</td>
    <td align="right">19-SEP-07:19</td>
    <td align="right">        2.67</td>
    <td align="right">        2.48</td>
    <td align="right">       35.60</td>
    <td align="right">       89.50</td>
    <td align="right">04-SEP-21:20</td>
    <td align="right">        2.67</td>
    <td align="right">        2.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.56</td>
    <td align="right">     1171.49</td>
    <td align="right">05-OCT-08:00</td>
    <td align="right">        4.50</td>
    <td align="right">        3.11</td>
    <td align="right">       34.34</td>
    <td align="right">       76.44</td>
    <td align="right">14-OCT-00:59</td>
    <td align="right">       16.33</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.11</td>
    <td align="right">      261.64</td>
    <td align="right">03-NOV-09:00</td>
    <td align="right">        5.40</td>
    <td align="right">        5.12</td>
    <td align="right">       33.03</td>
    <td align="right">       72.85</td>
    <td align="right">01-NOV-02:30</td>
    <td align="right">        5.40</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.95</td>
    <td align="right">       89.74</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
    <td align="right">       34.10</td>
    <td align="right">       72.85</td>
    <td align="right">01-DEC-24:00</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3330.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      428.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.58</td>
    <td align="right">       77.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.5</td>
    <td align="right">       30.82</td>
    <td align="right">       72.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      647.48</td>
    <td align="right">     1766.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
    <td align="right">       20.19</td>
    <td align="right">       40.63</td>
    <td align="right">       89.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
    <td align="right">       20.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1695.46</td>
    <td align="right">     3893.00</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">      310.35</td>
    <td align="right">      702.96</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1859.36</td>
    <td align="right">     4506.22</td>
    <td align="right">28-FEB-20:00</td>
    <td align="right">        -0.3</td>
    <td align="right">        -0.9</td>
    <td align="right">      281.26</td>
    <td align="right">      703.12</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        -0.3</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2326.70</td>
    <td align="right">    12254.06</td>
    <td align="right">23-MAR-20:00</td>
    <td align="right">        3.70</td>
    <td align="right">        2.22</td>
    <td align="right">      314.96</td>
    <td align="right">      716.75</td>
    <td align="right">16-MAR-22:20</td>
    <td align="right">        3.70</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2971.98</td>
    <td align="right">    13392.58</td>
    <td align="right">14-APR-21:06</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.8</td>
    <td align="right">      308.97</td>
    <td align="right">      711.25</td>
    <td align="right">03-APR-21:20</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3238.52</td>
    <td align="right">    12465.84</td>
    <td align="right">14-MAY-05:19</td>
    <td align="right">        3.37</td>
    <td align="right">        2.78</td>
    <td align="right">      334.13</td>
    <td align="right">      803.91</td>
    <td align="right">23-MAY-21:30</td>
    <td align="right">       18.57</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3283.80</td>
    <td align="right">     9867.05</td>
    <td align="right">02-JUN-04:54</td>
    <td align="right">        7.22</td>
    <td align="right">        5.57</td>
    <td align="right">      343.51</td>
    <td align="right">      803.91</td>
    <td align="right">27-JUN-00:49</td>
    <td align="right">       17.40</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3340.69</td>
    <td align="right">     8204.29</td>
    <td align="right">18-JUL-03:04</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">      355.13</td>
    <td align="right">      803.91</td>
    <td align="right">14-JUL-21:30</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3224.48</td>
    <td align="right">     8915.92</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
    <td align="right">      357.51</td>
    <td align="right">      803.91</td>
    <td align="right">04-AUG-21:20</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2964.22</td>
    <td align="right">    12387.85</td>
    <td align="right">19-SEP-00:30</td>
    <td align="right">        3.55</td>
    <td align="right">        3.25</td>
    <td align="right">      318.53</td>
    <td align="right">      780.36</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.55</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2290.96</td>
    <td align="right">    13148.45</td>
    <td align="right">06-OCT-20:16</td>
    <td align="right">        2.38</td>
    <td align="right">        1.06</td>
    <td align="right">      318.94</td>
    <td align="right">      715.60</td>
    <td align="right">03-OCT-22:00</td>
    <td align="right">        2.38</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1902.41</td>
    <td align="right">    10649.90</td>
    <td align="right">06-NOV-21:04</td>
    <td align="right">        6.00</td>
    <td align="right">        5.78</td>
    <td align="right">      304.69</td>
    <td align="right">      712.46</td>
    <td align="right">08-NOV-22:50</td>
    <td align="right">        8.27</td>
    <td align="right">        8.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1701.38</td>
    <td align="right">     4048.19</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        1.90</td>
    <td align="right">        1.72</td>
    <td align="right">      310.83</td>
    <td align="right">      710.86</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    30799.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3858.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1695.46</td>
    <td align="right">     3893.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.3</td>
    <td align="right">        -0.9</td>
    <td align="right">      281.26</td>
    <td align="right">      702.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.3</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3340.69</td>
    <td align="right">    13392.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">      357.51</td>
    <td align="right">      803.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.57</td>
    <td align="right">       15.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.30</td>
    <td align="right">      988.75</td>
    <td align="right">28-JAN-15:33</td>
    <td align="right">        7.10</td>
    <td align="right">        5.36</td>
    <td align="right">       34.13</td>
    <td align="right">       72.86</td>
    <td align="right">12-JAN-04:40</td>
    <td align="right">        7.10</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.87</td>
    <td align="right">     1410.94</td>
    <td align="right">12-FEB-15:06</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
    <td align="right">       30.87</td>
    <td align="right">       72.86</td>
    <td align="right">01-FEB-04:10</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      189.50</td>
    <td align="right">     1970.72</td>
    <td align="right">26-MAR-17:10</td>
    <td align="right">       11.92</td>
    <td align="right">        7.58</td>
    <td align="right">       34.76</td>
    <td align="right">       79.40</td>
    <td align="right">23-MAR-21:40</td>
    <td align="right">       11.92</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      621.37</td>
    <td align="right">     2714.56</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">       16.43</td>
    <td align="right">        9.35</td>
    <td align="right">       35.80</td>
    <td align="right">       89.51</td>
    <td align="right">24-APR-21:40</td>
    <td align="right">       10.80</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      811.83</td>
    <td align="right">     3043.61</td>
    <td align="right">10-MAY-18:19</td>
    <td align="right">       19.97</td>
    <td align="right">       12.78</td>
    <td align="right">       39.42</td>
    <td align="right">       89.51</td>
    <td align="right">08-MAY-24:00</td>
    <td align="right">       19.97</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      872.84</td>
    <td align="right">     3088.23</td>
    <td align="right">26-JUN-18:49</td>
    <td align="right">       24.75</td>
    <td align="right">       17.93</td>
    <td align="right">       40.02</td>
    <td align="right">       89.51</td>
    <td align="right">02-JUN-22:40</td>
    <td align="right">       24.75</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      846.10</td>
    <td align="right">     3174.92</td>
    <td align="right">25-JUL-18:40</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
    <td align="right">       41.36</td>
    <td align="right">       89.51</td>
    <td align="right">05-JUL-22:00</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      782.80</td>
    <td align="right">     3099.69</td>
    <td align="right">26-AUG-17:49</td>
    <td align="right">       25.92</td>
    <td align="right">       18.08</td>
    <td align="right">       41.23</td>
    <td align="right">       89.51</td>
    <td align="right">04-AUG-01:40</td>
    <td align="right">       25.92</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      546.87</td>
    <td align="right">     2657.07</td>
    <td align="right">01-SEP-17:30</td>
    <td align="right">       17.85</td>
    <td align="right">       11.93</td>
    <td align="right">       37.05</td>
    <td align="right">       89.51</td>
    <td align="right">04-SEP-21:40</td>
    <td align="right">       15.55</td>
    <td align="right">       13.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      177.50</td>
    <td align="right">     1461.00</td>
    <td align="right">07-OCT-16:10</td>
    <td align="right">        7.53</td>
    <td align="right">        3.67</td>
    <td align="right">       34.58</td>
    <td align="right">       77.74</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.53</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.96</td>
    <td align="right">      946.48</td>
    <td align="right">03-NOV-16:03</td>
    <td align="right">        7.70</td>
    <td align="right">        6.36</td>
    <td align="right">       33.08</td>
    <td align="right">       74.52</td>
    <td align="right">01-NOV-21:20</td>
    <td align="right">        7.70</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.75</td>
    <td align="right">      338.36</td>
    <td align="right">04-DEC-14:30</td>
    <td align="right">        5.60</td>
    <td align="right">        3.24</td>
    <td align="right">       34.10</td>
    <td align="right">       72.86</td>
    <td align="right">02-DEC-02:19</td>
    <td align="right">        5.60</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4946.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      436.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.75</td>
    <td align="right">      338.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
    <td align="right">       30.87</td>
    <td align="right">       72.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      872.84</td>
    <td align="right">     3174.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
    <td align="right">       41.36</td>
    <td align="right">       89.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.09</td>
    <td align="right">       64.78</td>
    <td align="right">28-JAN-15:45</td>
    <td align="right">        7.07</td>
    <td align="right">        5.34</td>
    <td align="right">       34.12</td>
    <td align="right">       72.85</td>
    <td align="right">06-JAN-04:20</td>
    <td align="right">        7.07</td>
    <td align="right">        5.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.28</td>
    <td align="right">     1329.84</td>
    <td align="right">16-FEB-16:30</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.4</td>
    <td align="right">       30.83</td>
    <td align="right">       72.85</td>
    <td align="right">03-FEB-23:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       94.55</td>
    <td align="right">     1319.19</td>
    <td align="right">26-MAR-17:30</td>
    <td align="right">       11.75</td>
    <td align="right">        7.58</td>
    <td align="right">       34.39</td>
    <td align="right">       78.33</td>
    <td align="right">28-MAR-21:20</td>
    <td align="right">        5.52</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.77</td>
    <td align="right">     2231.57</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">       16.43</td>
    <td align="right">        9.35</td>
    <td align="right">       34.95</td>
    <td align="right">       89.50</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      666.39</td>
    <td align="right">     2841.23</td>
    <td align="right">25-MAY-18:49</td>
    <td align="right">       20.57</td>
    <td align="right">       16.11</td>
    <td align="right">       38.77</td>
    <td align="right">       89.50</td>
    <td align="right">24-MAY-02:49</td>
    <td align="right">       20.57</td>
    <td align="right">       16.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      774.05</td>
    <td align="right">     3057.16</td>
    <td align="right">26-JUN-19:10</td>
    <td align="right">       24.42</td>
    <td align="right">       17.84</td>
    <td align="right">       39.83</td>
    <td align="right">       89.50</td>
    <td align="right">20-JUN-22:50</td>
    <td align="right">       24.42</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.41</td>
    <td align="right">     2997.28</td>
    <td align="right">25-JUL-19:10</td>
    <td align="right">       25.70</td>
    <td align="right">       18.88</td>
    <td align="right">       41.19</td>
    <td align="right">       89.50</td>
    <td align="right">19-JUL-23:40</td>
    <td align="right">       25.70</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      630.92</td>
    <td align="right">     2661.42</td>
    <td align="right">26-AUG-18:10</td>
    <td align="right">       25.55</td>
    <td align="right">       17.95</td>
    <td align="right">       40.87</td>
    <td align="right">       89.50</td>
    <td align="right">04-AUG-00:30</td>
    <td align="right">       25.55</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      398.56</td>
    <td align="right">     2165.56</td>
    <td align="right">01-SEP-17:49</td>
    <td align="right">       17.75</td>
    <td align="right">       11.89</td>
    <td align="right">       36.03</td>
    <td align="right">       89.50</td>
    <td align="right">01-SEP-21:40</td>
    <td align="right">       11.50</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       83.39</td>
    <td align="right">     1095.80</td>
    <td align="right">07-OCT-17:53</td>
    <td align="right">        5.53</td>
    <td align="right">        2.95</td>
    <td align="right">       34.23</td>
    <td align="right">       76.59</td>
    <td align="right">12-OCT-21:20</td>
    <td align="right">       11.57</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.80</td>
    <td align="right">      822.26</td>
    <td align="right">03-NOV-16:15</td>
    <td align="right">        9.45</td>
    <td align="right">        7.45</td>
    <td align="right">       33.04</td>
    <td align="right">       72.85</td>
    <td align="right">10-NOV-04:40</td>
    <td align="right">        8.20</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
    <td align="right">        2.94</td>
    <td align="right">       34.10</td>
    <td align="right">       72.85</td>
    <td align="right">05-DEC-05:20</td>
    <td align="right">        1.88</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3829.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      432.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.4</td>
    <td align="right">       30.83</td>
    <td align="right">       72.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.88</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      774.05</td>
    <td align="right">     3057.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.70</td>
    <td align="right">       18.88</td>
    <td align="right">       41.19</td>
    <td align="right">       89.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.70</td>
    <td align="right">       18.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.09</td>
    <td align="right">     1128.44</td>
    <td align="right">07-JAN-11:35</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
    <td align="right">       21.47</td>
    <td align="right">       45.80</td>
    <td align="right">02-JAN-22:50</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      125.22</td>
    <td align="right">     1188.01</td>
    <td align="right">16-FEB-14:20</td>
    <td align="right">        1.90</td>
    <td align="right">        -0.8</td>
    <td align="right">       19.60</td>
    <td align="right">       49.68</td>
    <td align="right">22-FEB-22:20</td>
    <td align="right">        3.72</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      193.63</td>
    <td align="right">     1338.96</td>
    <td align="right">24-MAR-15:15</td>
    <td align="right">        9.73</td>
    <td align="right">        4.22</td>
    <td align="right">       22.08</td>
    <td align="right">       51.06</td>
    <td align="right">27-MAR-02:09</td>
    <td align="right">        3.70</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.34</td>
    <td align="right">     1497.04</td>
    <td align="right">08-APR-14:30</td>
    <td align="right">       13.85</td>
    <td align="right">        8.02</td>
    <td align="right">       22.65</td>
    <td align="right">       56.27</td>
    <td align="right">24-APR-21:30</td>
    <td align="right">       11.03</td>
    <td align="right">        7.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.25</td>
    <td align="right">     1381.49</td>
    <td align="right">10-MAY-14:09</td>
    <td align="right">       21.95</td>
    <td align="right">       13.22</td>
    <td align="right">       24.31</td>
    <td align="right">       56.27</td>
    <td align="right">11-MAY-22:30</td>
    <td align="right">       13.60</td>
    <td align="right">       11.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      429.14</td>
    <td align="right">     1282.58</td>
    <td align="right">26-JUN-14:09</td>
    <td align="right">       26.30</td>
    <td align="right">       17.92</td>
    <td align="right">       24.68</td>
    <td align="right">       56.27</td>
    <td align="right">02-JUN-21:30</td>
    <td align="right">       26.30</td>
    <td align="right">       17.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      428.13</td>
    <td align="right">     1429.97</td>
    <td align="right">26-JUL-13:39</td>
    <td align="right">       28.17</td>
    <td align="right">       19.37</td>
    <td align="right">       25.51</td>
    <td align="right">       56.27</td>
    <td align="right">10-JUL-22:50</td>
    <td align="right">       28.17</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      460.78</td>
    <td align="right">     1707.80</td>
    <td align="right">27-AUG-14:20</td>
    <td align="right">       28.43</td>
    <td align="right">       20.99</td>
    <td align="right">       25.74</td>
    <td align="right">       56.27</td>
    <td align="right">02-AUG-22:10</td>
    <td align="right">       28.43</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      402.67</td>
    <td align="right">     1637.89</td>
    <td align="right">18-SEP-14:30</td>
    <td align="right">       15.10</td>
    <td align="right">        9.37</td>
    <td align="right">       23.62</td>
    <td align="right">       56.27</td>
    <td align="right">04-SEP-23:10</td>
    <td align="right">       15.10</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      209.59</td>
    <td align="right">     1374.05</td>
    <td align="right">29-OCT-13:30</td>
    <td align="right">        7.30</td>
    <td align="right">        4.77</td>
    <td align="right">       22.27</td>
    <td align="right">       51.09</td>
    <td align="right">01-OCT-03:19</td>
    <td align="right">        7.30</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       92.75</td>
    <td align="right">     1255.16</td>
    <td align="right">03-NOV-13:35</td>
    <td align="right">        9.80</td>
    <td align="right">        7.74</td>
    <td align="right">       20.98</td>
    <td align="right">       50.27</td>
    <td align="right">03-NOV-21:40</td>
    <td align="right">        2.95</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.02</td>
    <td align="right">      899.45</td>
    <td align="right">13-DEC-12:39</td>
    <td align="right">        1.77</td>
    <td align="right">        0.97</td>
    <td align="right">       21.46</td>
    <td align="right">       45.80</td>
    <td align="right">04-DEC-23:30</td>
    <td align="right">        1.77</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3251.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.02</td>
    <td align="right">      899.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
    <td align="right">       19.60</td>
    <td align="right">       45.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      460.78</td>
    <td align="right">     1707.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.43</td>
    <td align="right">       20.99</td>
    <td align="right">       25.74</td>
    <td align="right">       56.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.43</td>
    <td align="right">       20.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::BANQUET_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.28</td>
    <td align="right">      468.71</td>
    <td align="right">25-JAN-22:10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">      264.04</td>
    <td align="right">      557.31</td>
    <td align="right">02-JAN-01:20</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.76</td>
    <td align="right">      572.64</td>
    <td align="right">07-FEB-22:10</td>
    <td align="right">        6.45</td>
    <td align="right">        5.63</td>
    <td align="right">      238.78</td>
    <td align="right">      557.31</td>
    <td align="right">02-FEB-00:30</td>
    <td align="right">        6.45</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      278.45</td>
    <td align="right">     3596.92</td>
    <td align="right">31-MAR-18:19</td>
    <td align="right">       15.23</td>
    <td align="right">       12.12</td>
    <td align="right">      264.76</td>
    <td align="right">      557.31</td>
    <td align="right">02-MAR-01:30</td>
    <td align="right">       15.23</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.10</td>
    <td align="right">     6741.16</td>
    <td align="right">26-APR-19:19</td>
    <td align="right">        9.83</td>
    <td align="right">        5.50</td>
    <td align="right">      256.40</td>
    <td align="right">      587.45</td>
    <td align="right">24-APR-22:00</td>
    <td align="right">        9.83</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1693.95</td>
    <td align="right">     8371.93</td>
    <td align="right">28-MAY-05:40</td>
    <td align="right">        7.13</td>
    <td align="right">        6.65</td>
    <td align="right">      276.43</td>
    <td align="right">      684.69</td>
    <td align="right">31-MAY-21:20</td>
    <td align="right">       18.95</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2186.08</td>
    <td align="right">     8349.76</td>
    <td align="right">02-JUN-04:03</td>
    <td align="right">        7.20</td>
    <td align="right">        5.57</td>
    <td align="right">      284.80</td>
    <td align="right">      684.69</td>
    <td align="right">26-JUN-21:10</td>
    <td align="right">       20.00</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2207.40</td>
    <td align="right">     6862.42</td>
    <td align="right">18-JUL-04:45</td>
    <td align="right">        9.80</td>
    <td align="right">        9.16</td>
    <td align="right">      294.24</td>
    <td align="right">      684.69</td>
    <td align="right">19-JUL-21:20</td>
    <td align="right">       19.32</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1917.26</td>
    <td align="right">     6731.76</td>
    <td align="right">14-AUG-04:19</td>
    <td align="right">       10.03</td>
    <td align="right">        9.47</td>
    <td align="right">      292.23</td>
    <td align="right">      684.69</td>
    <td align="right">27-AUG-24:00</td>
    <td align="right">       20.15</td>
    <td align="right">       18.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1380.67</td>
    <td align="right">     8009.05</td>
    <td align="right">02-SEP-00:00</td>
    <td align="right">        7.80</td>
    <td align="right">        6.78</td>
    <td align="right">      262.92</td>
    <td align="right">      591.35</td>
    <td align="right">02-SEP-00:40</td>
    <td align="right">        7.80</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.64</td>
    <td align="right">     3122.86</td>
    <td align="right">13-OCT-23:10</td>
    <td align="right">       15.92</td>
    <td align="right">       15.15</td>
    <td align="right">      264.27</td>
    <td align="right">      577.72</td>
    <td align="right">13-OCT-23:20</td>
    <td align="right">       15.92</td>
    <td align="right">       15.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      194.30</td>
    <td align="right">     1079.95</td>
    <td align="right">14-NOV-22:10</td>
    <td align="right">        8.42</td>
    <td align="right">        8.26</td>
    <td align="right">      255.99</td>
    <td align="right">      557.31</td>
    <td align="right">03-NOV-01:40</td>
    <td align="right">        8.42</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.08</td>
    <td align="right">      569.64</td>
    <td align="right">07-DEC-22:00</td>
    <td align="right">        9.10</td>
    <td align="right">        8.94</td>
    <td align="right">      264.04</td>
    <td align="right">      557.31</td>
    <td align="right">02-DEC-05:40</td>
    <td align="right">        9.10</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    11469.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3218.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.28</td>
    <td align="right">      468.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">      238.78</td>
    <td align="right">      557.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2207.40</td>
    <td align="right">     8371.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.92</td>
    <td align="right">       15.15</td>
    <td align="right">      294.24</td>
    <td align="right">      684.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.15</td>
    <td align="right">       18.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::DINING_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.90</td>
    <td align="right">      320.25</td>
    <td align="right">25-JAN-22:10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">      264.04</td>
    <td align="right">      557.31</td>
    <td align="right">06-JAN-22:30</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.55</td>
    <td align="right">      415.85</td>
    <td align="right">07-FEB-22:10</td>
    <td align="right">        6.45</td>
    <td align="right">        5.63</td>
    <td align="right">      238.78</td>
    <td align="right">      557.31</td>
    <td align="right">03-FEB-03:19</td>
    <td align="right">        6.45</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.24</td>
    <td align="right">     3542.67</td>
    <td align="right">31-MAR-18:19</td>
    <td align="right">       15.23</td>
    <td align="right">       12.12</td>
    <td align="right">      264.75</td>
    <td align="right">      557.31</td>
    <td align="right">01-MAR-03:30</td>
    <td align="right">       15.23</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      865.31</td>
    <td align="right">     6736.51</td>
    <td align="right">26-APR-19:19</td>
    <td align="right">        9.83</td>
    <td align="right">        5.50</td>
    <td align="right">      256.31</td>
    <td align="right">      585.08</td>
    <td align="right">24-APR-22:00</td>
    <td align="right">        9.83</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1711.97</td>
    <td align="right">     8537.80</td>
    <td align="right">28-MAY-05:26</td>
    <td align="right">        6.87</td>
    <td align="right">        6.44</td>
    <td align="right">      276.58</td>
    <td align="right">      684.69</td>
    <td align="right">31-MAY-21:20</td>
    <td align="right">       18.95</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2248.70</td>
    <td align="right">     8376.23</td>
    <td align="right">02-JUN-04:03</td>
    <td align="right">        7.20</td>
    <td align="right">        5.57</td>
    <td align="right">      285.41</td>
    <td align="right">      684.69</td>
    <td align="right">19-JUN-21:20</td>
    <td align="right">       18.87</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2262.21</td>
    <td align="right">     6862.32</td>
    <td align="right">18-JUL-04:10</td>
    <td align="right">        9.80</td>
    <td align="right">        9.20</td>
    <td align="right">      294.76</td>
    <td align="right">      684.69</td>
    <td align="right">19-JUL-21:30</td>
    <td align="right">       19.03</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1916.87</td>
    <td align="right">     6729.56</td>
    <td align="right">14-AUG-04:19</td>
    <td align="right">       10.03</td>
    <td align="right">        9.47</td>
    <td align="right">      292.17</td>
    <td align="right">      684.69</td>
    <td align="right">27-AUG-23:30</td>
    <td align="right">       20.30</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1340.03</td>
    <td align="right">     8013.00</td>
    <td align="right">02-SEP-00:00</td>
    <td align="right">        7.80</td>
    <td align="right">        6.78</td>
    <td align="right">      262.66</td>
    <td align="right">      595.45</td>
    <td align="right">02-SEP-00:20</td>
    <td align="right">        7.80</td>
    <td align="right">        6.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      556.75</td>
    <td align="right">     1600.82</td>
    <td align="right">01-OCT-20:10</td>
    <td align="right">        7.57</td>
    <td align="right">        6.50</td>
    <td align="right">      264.22</td>
    <td align="right">      571.54</td>
    <td align="right">13-OCT-23:20</td>
    <td align="right">       15.92</td>
    <td align="right">       15.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      128.55</td>
    <td align="right">      955.13</td>
    <td align="right">14-NOV-22:10</td>
    <td align="right">        8.42</td>
    <td align="right">        8.26</td>
    <td align="right">      255.99</td>
    <td align="right">      557.31</td>
    <td align="right">01-NOV-03:59</td>
    <td align="right">        8.42</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.39</td>
    <td align="right">      427.63</td>
    <td align="right">07-DEC-22:00</td>
    <td align="right">        9.10</td>
    <td align="right">        8.94</td>
    <td align="right">      264.04</td>
    <td align="right">      557.31</td>
    <td align="right">01-DEC-05:30</td>
    <td align="right">        9.10</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    11264.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3219.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.90</td>
    <td align="right">      320.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">      238.78</td>
    <td align="right">      557.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2262.21</td>
    <td align="right">     8537.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.23</td>
    <td align="right">       12.12</td>
    <td align="right">      294.76</td>
    <td align="right">      684.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.30</td>
    <td align="right">       18.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
    <td align="right">        4.38</td>
    <td align="right">       82.24</td>
    <td align="right">      173.59</td>
    <td align="right">02-JAN-00:20</td>
    <td align="right">        5.07</td>
    <td align="right">        4.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.41</td>
    <td align="right">      462.10</td>
    <td align="right">27-FEB-10:30</td>
    <td align="right">        0.70</td>
    <td align="right">        0.29</td>
    <td align="right">       74.37</td>
    <td align="right">      173.59</td>
    <td align="right">02-FEB-04:20</td>
    <td align="right">        0.70</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      150.91</td>
    <td align="right">     3225.69</td>
    <td align="right">26-MAR-09:43</td>
    <td align="right">        3.80</td>
    <td align="right">        2.75</td>
    <td align="right">       82.57</td>
    <td align="right">      173.59</td>
    <td align="right">31-MAR-21:20</td>
    <td align="right">       10.25</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      814.70</td>
    <td align="right">     3766.98</td>
    <td align="right">19-APR-07:19</td>
    <td align="right">        0.97</td>
    <td align="right">        -0.9</td>
    <td align="right">       81.61</td>
    <td align="right">      186.51</td>
    <td align="right">25-APR-03:49</td>
    <td align="right">        6.23</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1190.23</td>
    <td align="right">     3495.81</td>
    <td align="right">03-MAY-06:49</td>
    <td align="right">        2.50</td>
    <td align="right">        2.15</td>
    <td align="right">       90.49</td>
    <td align="right">      213.27</td>
    <td align="right">25-MAY-22:20</td>
    <td align="right">       14.87</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1437.62</td>
    <td align="right">     3777.86</td>
    <td align="right">27-JUN-09:39</td>
    <td align="right">       24.03</td>
    <td align="right">       20.50</td>
    <td align="right">       93.73</td>
    <td align="right">      213.27</td>
    <td align="right">20-JUN-01:09</td>
    <td align="right">       24.03</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1396.84</td>
    <td align="right">     3766.50</td>
    <td align="right">26-JUL-09:50</td>
    <td align="right">       25.88</td>
    <td align="right">       20.38</td>
    <td align="right">       96.75</td>
    <td align="right">      213.27</td>
    <td align="right">12-JUL-21:40</td>
    <td align="right">       25.88</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1177.74</td>
    <td align="right">     3110.82</td>
    <td align="right">27-AUG-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.69</td>
    <td align="right">       95.99</td>
    <td align="right">      213.27</td>
    <td align="right">11-AUG-21:50</td>
    <td align="right">       23.30</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      788.04</td>
    <td align="right">     3350.89</td>
    <td align="right">19-SEP-07:30</td>
    <td align="right">        3.15</td>
    <td align="right">        2.92</td>
    <td align="right">       84.91</td>
    <td align="right">      205.66</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.15</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      213.15</td>
    <td align="right">     2428.50</td>
    <td align="right">02-OCT-09:30</td>
    <td align="right">        8.20</td>
    <td align="right">        7.20</td>
    <td align="right">       82.38</td>
    <td align="right">      174.75</td>
    <td align="right">13-OCT-23:20</td>
    <td align="right">       15.92</td>
    <td align="right">       15.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.27</td>
    <td align="right">      517.15</td>
    <td align="right">03-NOV-10:33</td>
    <td align="right">        6.30</td>
    <td align="right">        5.82</td>
    <td align="right">       79.74</td>
    <td align="right">      173.59</td>
    <td align="right">02-NOV-00:10</td>
    <td align="right">        6.30</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
    <td align="right">        2.94</td>
    <td align="right">       82.24</td>
    <td align="right">      173.59</td>
    <td align="right">02-DEC-03:49</td>
    <td align="right">        5.60</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7201.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1027.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.70</td>
    <td align="right">        -0.9</td>
    <td align="right">       74.37</td>
    <td align="right">      173.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.70</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1437.62</td>
    <td align="right">     3777.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.88</td>
    <td align="right">       20.50</td>
    <td align="right">       96.75</td>
    <td align="right">      213.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.88</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      438.41</td>
    <td align="right">     2532.31</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">      328.11</td>
    <td align="right">      692.53</td>
    <td align="right">09-JAN-00:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      765.14</td>
    <td align="right">     3113.09</td>
    <td align="right">23-FEB-20:00</td>
    <td align="right">        2.80</td>
    <td align="right">        2.16</td>
    <td align="right">      296.71</td>
    <td align="right">      692.53</td>
    <td align="right">16-FEB-03:30</td>
    <td align="right">        2.80</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1336.64</td>
    <td align="right">    11997.99</td>
    <td align="right">24-MAR-20:40</td>
    <td align="right">        4.93</td>
    <td align="right">        2.46</td>
    <td align="right">      330.13</td>
    <td align="right">      729.38</td>
    <td align="right">30-MAR-21:20</td>
    <td align="right">       10.88</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2419.16</td>
    <td align="right">    13518.13</td>
    <td align="right">14-APR-20:40</td>
    <td align="right">        2.93</td>
    <td align="right">        -0.4</td>
    <td align="right">      322.30</td>
    <td align="right">      745.40</td>
    <td align="right">27-APR-21:50</td>
    <td align="right">        6.73</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3097.31</td>
    <td align="right">    12416.43</td>
    <td align="right">14-MAY-03:20</td>
    <td align="right">        4.43</td>
    <td align="right">        3.12</td>
    <td align="right">      351.01</td>
    <td align="right">      850.81</td>
    <td align="right">23-MAY-22:00</td>
    <td align="right">       18.07</td>
    <td align="right">       13.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3471.53</td>
    <td align="right">    10484.39</td>
    <td align="right">02-JUN-04:43</td>
    <td align="right">        7.23</td>
    <td align="right">        5.58</td>
    <td align="right">      362.02</td>
    <td align="right">      850.81</td>
    <td align="right">30-JUN-21:20</td>
    <td align="right">       15.95</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3517.86</td>
    <td align="right">     8572.73</td>
    <td align="right">18-JUL-03:04</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">      374.39</td>
    <td align="right">      850.81</td>
    <td align="right">26-JUL-00:30</td>
    <td align="right">       18.83</td>
    <td align="right">       16.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3313.23</td>
    <td align="right">     9359.92</td>
    <td align="right">22-AUG-05:16</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
    <td align="right">      374.88</td>
    <td align="right">      850.81</td>
    <td align="right">11-AUG-21:40</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2777.98</td>
    <td align="right">    11513.04</td>
    <td align="right">02-SEP-04:56</td>
    <td align="right">        5.67</td>
    <td align="right">        5.08</td>
    <td align="right">      334.57</td>
    <td align="right">      808.29</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">       15.93</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1734.62</td>
    <td align="right">    11014.67</td>
    <td align="right">02-OCT-20:19</td>
    <td align="right">        6.50</td>
    <td align="right">        6.25</td>
    <td align="right">      332.03</td>
    <td align="right">      742.06</td>
    <td align="right">27-OCT-21:20</td>
    <td align="right">        7.88</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      962.40</td>
    <td align="right">     6967.90</td>
    <td align="right">06-NOV-13:50</td>
    <td align="right">       11.75</td>
    <td align="right">       10.22</td>
    <td align="right">      318.60</td>
    <td align="right">      728.62</td>
    <td align="right">01-NOV-21:20</td>
    <td align="right">       11.75</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      519.11</td>
    <td align="right">     2450.66</td>
    <td align="right">05-DEC-20:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.45</td>
    <td align="right">      328.11</td>
    <td align="right">      692.53</td>
    <td align="right">07-DEC-23:00</td>
    <td align="right">        9.12</td>
    <td align="right">        8.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    24353.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4052.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      438.41</td>
    <td align="right">     2450.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.70</td>
    <td align="right">        -0.4</td>
    <td align="right">      296.71</td>
    <td align="right">      692.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.70</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3517.86</td>
    <td align="right">    13518.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.75</td>
    <td align="right">       10.22</td>
    <td align="right">      374.88</td>
    <td align="right">      850.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.83</td>
    <td align="right">       16.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::BASEMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.03</td>
    <td align="right">      760.44</td>
    <td align="right">25-MAR-20:02</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.02</td>
    <td align="right">      364.87</td>
    <td align="right">10-APR-22:12</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.03</td>
    <td align="right">      760.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.89</td>
    <td align="right">      396.10</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.96</td>
    <td align="right">      143.53</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.52</td>
    <td align="right">       75.42</td>
    <td align="right">07-MAR-04:00</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.22</td>
    <td align="right">      335.57</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.05</td>
    <td align="right">      338.25</td>
    <td align="right">24-DEC-09:30</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       93.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       40.89</td>
    <td align="right">      396.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">       32.55</td>
    <td align="right">09-JAN-13:57</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">       26.49</td>
    <td align="right">07-FEB-12:45</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       32.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MECH_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">       21.68</td>
    <td align="right">25-MAR-20:56</td>
    <td align="right">        4.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.01</td>
    <td align="right">      127.90</td>
    <td align="right">16-APR-06:47</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        5.62</td>
    <td align="right">01-MAY-08:03</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">       54.46</td>
    <td align="right">06-NOV-17:43</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.01</td>
    <td align="right">      127.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::STORAGE_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">       52.70</td>
    <td align="right">14-APR-21:22</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">       87.87</td>
    <td align="right">14-MAY-03:22</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">       86.46</td>
    <td align="right">19-SEP-00:32</td>
    <td align="right">        3.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       87.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">       43.33</td>
    <td align="right">26-MAR-22:10</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       43.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CAFE_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.86</td>
    <td align="right">     1073.86</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.95</td>
    <td align="right">      387.54</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.10</td>
    <td align="right">      180.88</td>
    <td align="right">07-MAR-04:00</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.61</td>
    <td align="right">      901.69</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.65</td>
    <td align="right">      898.77</td>
    <td align="right">24-DEC-09:30</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      230.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      100.86</td>
    <td align="right">     1073.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::LOBBY_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.03</td>
    <td align="right">      262.19</td>
    <td align="right">13-MAR-13:16</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.04</td>
    <td align="right">      345.42</td>
    <td align="right">30-APR-00:36</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.04</td>
    <td align="right">      317.84</td>
    <td align="right">05-MAY-02:53</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.04</td>
    <td align="right">      682.12</td>
    <td align="right">07-OCT-20:53</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.04</td>
    <td align="right">      682.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       70.45</td>
    <td align="right">      285.40</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.59</td>
    <td align="right">      201.28</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.79</td>
    <td align="right">       98.20</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.97</td>
    <td align="right">      270.97</td>
    <td align="right">26-NOV-06:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       64.69</td>
    <td align="right">      289.99</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      173.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       70.45</td>
    <td align="right">      289.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      101.68</td>
    <td align="right">      361.61</td>
    <td align="right">07-JAN-10:09</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.50</td>
    <td align="right">      241.53</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.83</td>
    <td align="right">      155.04</td>
    <td align="right">08-MAR-10:09</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.35</td>
    <td align="right">       98.13</td>
    <td align="right">30-OCT-09:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.15</td>
    <td align="right">      355.05</td>
    <td align="right">27-NOV-10:09</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.82</td>
    <td align="right">      338.18</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      270.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      101.68</td>
    <td align="right">      361.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.09</td>
    <td align="right">       89.77</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.88</td>
    <td align="right">       43.98</td>
    <td align="right">01-FEB-05:00</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.26</td>
    <td align="right">       32.00</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.61</td>
    <td align="right">       92.92</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.17</td>
    <td align="right">       89.38</td>
    <td align="right">24-DEC-05:00</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.17</td>
    <td align="right">       92.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.18</td>
    <td align="right">       72.92</td>
    <td align="right">09-JAN-10:09</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.34</td>
    <td align="right">       52.83</td>
    <td align="right">17-FEB-10:09</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.06</td>
    <td align="right">       13.87</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">       21.85</td>
    <td align="right">27-APR-21:13</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        5.43</td>
    <td align="right">16-SEP-11:39</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.02</td>
    <td align="right">       19.97</td>
    <td align="right">30-OCT-09:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.33</td>
    <td align="right">       80.63</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.42</td>
    <td align="right">       56.16</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.18</td>
    <td align="right">       80.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.40</td>
    <td align="right">      294.02</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.76</td>
    <td align="right">      194.90</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.11</td>
    <td align="right">      110.60</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.28</td>
    <td align="right">      276.51</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.96</td>
    <td align="right">      274.46</td>
    <td align="right">22-DEC-10:09</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      184.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.40</td>
    <td align="right">      294.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      109.16</td>
    <td align="right">      313.18</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.39</td>
    <td align="right">      254.69</td>
    <td align="right">16-FEB-05:00</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.60</td>
    <td align="right">      142.69</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        2.91</td>
    <td align="right">01-APR-04:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.46</td>
    <td align="right">       82.72</td>
    <td align="right">30-OCT-07:30</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.41</td>
    <td align="right">      314.92</td>
    <td align="right">29-NOV-14:00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.33</td>
    <td align="right">      306.22</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      299.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.16</td>
    <td align="right">      314.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      219.55</td>
    <td align="right">      540.83</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.07</td>
    <td align="right">      396.21</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.63</td>
    <td align="right">      304.43</td>
    <td align="right">08-MAR-05:00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">       68.93</td>
    <td align="right">30-OCT-07:30</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       92.90</td>
    <td align="right">      517.55</td>
    <td align="right">27-NOV-08:30</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      208.27</td>
    <td align="right">      533.28</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      617.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      219.55</td>
    <td align="right">      540.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      268.03</td>
    <td align="right">      611.94</td>
    <td align="right">07-JAN-10:09</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      143.78</td>
    <td align="right">      468.29</td>
    <td align="right">16-FEB-10:15</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.41</td>
    <td align="right">      351.62</td>
    <td align="right">08-MAR-05:00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.08</td>
    <td align="right">       29.21</td>
    <td align="right">04-APR-09:16</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.76</td>
    <td align="right">      252.40</td>
    <td align="right">30-OCT-09:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      139.99</td>
    <td align="right">      621.88</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      248.30</td>
    <td align="right">      592.29</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      856.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      268.03</td>
    <td align="right">      621.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       66.28</td>
    <td align="right">      251.86</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.32</td>
    <td align="right">      160.13</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.37</td>
    <td align="right">      103.52</td>
    <td align="right">08-MAR-05:00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.55</td>
    <td align="right">      246.04</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       65.14</td>
    <td align="right">      246.49</td>
    <td align="right">24-DEC-05:00</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      165.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       66.28</td>
    <td align="right">      251.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::BANQUET_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      382.23</td>
    <td align="right">     1448.32</td>
    <td align="right">09-JAN-09:09</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      208.19</td>
    <td align="right">     1153.00</td>
    <td align="right">17-FEB-09:09</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.17</td>
    <td align="right">      550.10</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">      244.11</td>
    <td align="right">30-OCT-08:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      145.05</td>
    <td align="right">     1508.18</td>
    <td align="right">28-NOV-09:09</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      288.71</td>
    <td align="right">     1117.18</td>
    <td align="right">24-DEC-15:00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1063.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      382.23</td>
    <td align="right">     1508.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::DINING_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.57</td>
    <td align="right">     1637.30</td>
    <td align="right">09-JAN-09:09</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      315.37</td>
    <td align="right">     1324.92</td>
    <td align="right">17-FEB-09:09</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       71.93</td>
    <td align="right">      735.45</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.01</td>
    <td align="right">      158.32</td>
    <td align="right">24-APR-22:13</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.01</td>
    <td align="right">      111.94</td>
    <td align="right">19-MAY-21:53</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">       39.83</td>
    <td align="right">21-AUG-03:43</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.70</td>
    <td align="right">      424.20</td>
    <td align="right">30-OCT-08:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      195.44</td>
    <td align="right">     1702.30</td>
    <td align="right">28-NOV-09:09</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      392.70</td>
    <td align="right">     1287.15</td>
    <td align="right">24-DEC-15:00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1472.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.57</td>
    <td align="right">     1702.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.60</td>
    <td align="right">     1106.28</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.15</td>
    <td align="right">      966.51</td>
    <td align="right">16-FEB-07:30</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       85.31</td>
    <td align="right">      701.54</td>
    <td align="right">07-MAR-07:30</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.56</td>
    <td align="right">      140.78</td>
    <td align="right">01-APR-04:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
