    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MECH_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::STORAGE_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CAFE_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::LOBBY_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::BANQUET_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::DINING_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::BASEMENT></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      706.67</td>
    <td align="right">       22.01</td>
    <td align="right">       60.67</td>
    <td align="right">       22.72</td>
    <td align="right">       60.67</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      724.83</td>
    <td align="right">       22.02</td>
    <td align="right">       90.33</td>
    <td align="right">       22.83</td>
    <td align="right">       90.33</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      732.50</td>
    <td align="right">       22.11</td>
    <td align="right">       88.00</td>
    <td align="right">       22.83</td>
    <td align="right">       88.00</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.46</td>
    <td align="right">        7.67</td>
    <td align="right">       22.13</td>
    <td align="right">        7.67</td>
    <td align="right">       22.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8716.00</td>
    <td align="right">       21.41</td>
    <td align="right">      246.67</td>
    <td align="right">       22.78</td>
    <td align="right">      246.67</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.11</td>
    <td align="right">       90.33</td>
    <td align="right">       22.83</td>
    <td align="right">       90.33</td>
    <td align="right">       22.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::RETAIL_1_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      506.33</td>
    <td align="right">       21.00</td>
    <td align="right">      506.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.11</td>
    <td align="right">      155.83</td>
    <td align="right">       21.00</td>
    <td align="right">      155.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      720.83</td>
    <td align="right">       21.19</td>
    <td align="right">       56.83</td>
    <td align="right">       21.00</td>
    <td align="right">       56.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      612.00</td>
    <td align="right">       21.56</td>
    <td align="right">       18.67</td>
    <td align="right">       22.39</td>
    <td align="right">        5.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      548.00</td>
    <td align="right">       21.82</td>
    <td align="right">       74.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      350.00</td>
    <td align="right">       22.23</td>
    <td align="right">      126.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.33</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      359.17</td>
    <td align="right">       22.21</td>
    <td align="right">      139.33</td>
    <td align="right">       22.99</td>
    <td align="right">        5.17</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      326.33</td>
    <td align="right">       22.32</td>
    <td align="right">      200.00</td>
    <td align="right">       22.99</td>
    <td align="right">        9.33</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      536.33</td>
    <td align="right">       21.86</td>
    <td align="right">       92.33</td>
    <td align="right">       22.97</td>
    <td align="right">        3.83</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      718.83</td>
    <td align="right">       21.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      704.00</td>
    <td align="right">       21.11</td>
    <td align="right">      202.83</td>
    <td align="right">       21.00</td>
    <td align="right">      202.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      418.17</td>
    <td align="right">       21.00</td>
    <td align="right">      418.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7035.50</td>
    <td align="right">       21.44</td>
    <td align="right">     1990.50</td>
    <td align="right">       21.64</td>
    <td align="right">     1364.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      326.33</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.32</td>
    <td align="right">      506.33</td>
    <td align="right">       23.00</td>
    <td align="right">      506.33</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::RETAIL_2_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">        7.67</td>
    <td align="right">       21.00</td>
    <td align="right">        7.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.17</td>
    <td align="right">       21.00</td>
    <td align="right">        0.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      671.33</td>
    <td align="right">       22.29</td>
    <td align="right">       43.33</td>
    <td align="right">       22.92</td>
    <td align="right">       43.33</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      663.17</td>
    <td align="right">       22.27</td>
    <td align="right">       43.00</td>
    <td align="right">       22.92</td>
    <td align="right">       43.00</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      685.50</td>
    <td align="right">       22.42</td>
    <td align="right">       46.83</td>
    <td align="right">       22.86</td>
    <td align="right">       46.83</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.71</td>
    <td align="right">        3.83</td>
    <td align="right">       21.85</td>
    <td align="right">        3.83</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.18</td>
    <td align="right">        7.33</td>
    <td align="right">       21.00</td>
    <td align="right">        7.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.04</td>
    <td align="right">        2.17</td>
    <td align="right">       21.00</td>
    <td align="right">        2.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8572.00</td>
    <td align="right">       21.52</td>
    <td align="right">      154.33</td>
    <td align="right">       22.66</td>
    <td align="right">      154.33</td>
    <td align="right">       22.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      663.17</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.42</td>
    <td align="right">       46.83</td>
    <td align="right">       22.92</td>
    <td align="right">       46.83</td>
    <td align="right">       22.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MECH_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      715.17</td>
    <td align="right">       22.11</td>
    <td align="right">       59.50</td>
    <td align="right">       22.82</td>
    <td align="right">       59.50</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      732.00</td>
    <td align="right">       22.13</td>
    <td align="right">       81.67</td>
    <td align="right">       22.90</td>
    <td align="right">       81.67</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      739.17</td>
    <td align="right">       22.23</td>
    <td align="right">       82.67</td>
    <td align="right">       22.87</td>
    <td align="right">       82.67</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.44</td>
    <td align="right">        7.83</td>
    <td align="right">       22.25</td>
    <td align="right">        7.83</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8738.33</td>
    <td align="right">       21.43</td>
    <td align="right">      231.67</td>
    <td align="right">       22.85</td>
    <td align="right">      231.67</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.23</td>
    <td align="right">       82.67</td>
    <td align="right">       22.90</td>
    <td align="right">       82.67</td>
    <td align="right">       22.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::STORAGE_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.67</td>
    <td align="right">       21.00</td>
    <td align="right">       14.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">        8.33</td>
    <td align="right">       21.00</td>
    <td align="right">        8.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      715.33</td>
    <td align="right">       22.13</td>
    <td align="right">       59.00</td>
    <td align="right">       22.83</td>
    <td align="right">       59.00</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      730.17</td>
    <td align="right">       22.14</td>
    <td align="right">       76.33</td>
    <td align="right">       22.90</td>
    <td align="right">       76.33</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      737.67</td>
    <td align="right">       22.24</td>
    <td align="right">       80.33</td>
    <td align="right">       22.87</td>
    <td align="right">       80.33</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.45</td>
    <td align="right">        7.67</td>
    <td align="right">       22.24</td>
    <td align="right">        7.67</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.11</td>
    <td align="right">       23.17</td>
    <td align="right">       21.00</td>
    <td align="right">       23.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">        4.00</td>
    <td align="right">       21.00</td>
    <td align="right">        4.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8735.17</td>
    <td align="right">       21.42</td>
    <td align="right">      273.50</td>
    <td align="right">       22.51</td>
    <td align="right">      273.50</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.24</td>
    <td align="right">       80.33</td>
    <td align="right">       22.90</td>
    <td align="right">       80.33</td>
    <td align="right">       22.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::LAUNDRY_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      127.17</td>
    <td align="right">       21.00</td>
    <td align="right">      127.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">       42.50</td>
    <td align="right">       21.00</td>
    <td align="right">       42.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.05</td>
    <td align="right">       31.00</td>
    <td align="right">       21.00</td>
    <td align="right">       31.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      684.83</td>
    <td align="right">       22.27</td>
    <td align="right">       43.67</td>
    <td align="right">       22.91</td>
    <td align="right">       43.67</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      683.83</td>
    <td align="right">       22.26</td>
    <td align="right">       43.67</td>
    <td align="right">       22.91</td>
    <td align="right">       43.67</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      718.50</td>
    <td align="right">       22.40</td>
    <td align="right">       65.00</td>
    <td align="right">       22.88</td>
    <td align="right">       65.00</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.58</td>
    <td align="right">        5.83</td>
    <td align="right">       22.10</td>
    <td align="right">        5.83</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.08</td>
    <td align="right">       63.00</td>
    <td align="right">       21.00</td>
    <td align="right">       63.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">       61.67</td>
    <td align="right">       21.00</td>
    <td align="right">       61.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8639.17</td>
    <td align="right">       21.47</td>
    <td align="right">      483.50</td>
    <td align="right">       21.61</td>
    <td align="right">      483.50</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.40</td>
    <td align="right">      127.17</td>
    <td align="right">       22.91</td>
    <td align="right">      127.17</td>
    <td align="right">       22.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CAFE_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      508.67</td>
    <td align="right">       21.00</td>
    <td align="right">      508.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      671.17</td>
    <td align="right">       21.12</td>
    <td align="right">      150.00</td>
    <td align="right">       21.00</td>
    <td align="right">      150.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.67</td>
    <td align="right">       21.19</td>
    <td align="right">       57.83</td>
    <td align="right">       21.09</td>
    <td align="right">       55.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      592.50</td>
    <td align="right">       21.52</td>
    <td align="right">       47.83</td>
    <td align="right">       22.76</td>
    <td align="right">        5.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.00</td>
    <td align="right">       21.74</td>
    <td align="right">      102.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      323.50</td>
    <td align="right">       22.11</td>
    <td align="right">      174.83</td>
    <td align="right">       23.00</td>
    <td align="right">        2.83</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      331.33</td>
    <td align="right">       22.10</td>
    <td align="right">      188.00</td>
    <td align="right">       22.99</td>
    <td align="right">        5.33</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      288.83</td>
    <td align="right">       22.16</td>
    <td align="right">      243.67</td>
    <td align="right">       22.99</td>
    <td align="right">        9.33</td>
    <td align="right">       22.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      511.83</td>
    <td align="right">       21.78</td>
    <td align="right">      116.83</td>
    <td align="right">       22.98</td>
    <td align="right">        3.83</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      711.00</td>
    <td align="right">       21.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      700.83</td>
    <td align="right">       21.10</td>
    <td align="right">      206.83</td>
    <td align="right">       21.05</td>
    <td align="right">      201.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      419.33</td>
    <td align="right">       21.00</td>
    <td align="right">      419.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6855.67</td>
    <td align="right">       21.39</td>
    <td align="right">     2215.83</td>
    <td align="right">       21.79</td>
    <td align="right">     1362.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      288.83</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.16</td>
    <td align="right">      508.67</td>
    <td align="right">       23.00</td>
    <td align="right">      508.67</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::LOBBY_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">       10.67</td>
    <td align="right">       21.00</td>
    <td align="right">       10.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.03</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
    <td align="right">        1.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      731.17</td>
    <td align="right">       21.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      642.17</td>
    <td align="right">       22.15</td>
    <td align="right">       62.00</td>
    <td align="right">       22.88</td>
    <td align="right">       47.50</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      615.00</td>
    <td align="right">       22.10</td>
    <td align="right">       89.83</td>
    <td align="right">       22.94</td>
    <td align="right">       54.83</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      612.67</td>
    <td align="right">       22.22</td>
    <td align="right">       85.33</td>
    <td align="right">       22.90</td>
    <td align="right">       52.33</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      711.83</td>
    <td align="right">       21.62</td>
    <td align="right">        3.83</td>
    <td align="right">       21.66</td>
    <td align="right">        3.83</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.10</td>
    <td align="right">       10.50</td>
    <td align="right">       21.00</td>
    <td align="right">       10.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">        8.17</td>
    <td align="right">       21.00</td>
    <td align="right">        8.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8400.83</td>
    <td align="right">       21.43</td>
    <td align="right">      271.50</td>
    <td align="right">       22.68</td>
    <td align="right">      189.00</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      612.67</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.22</td>
    <td align="right">       89.83</td>
    <td align="right">       22.94</td>
    <td align="right">       54.83</td>
    <td align="right">       22.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_1_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      642.67</td>
    <td align="right">       21.00</td>
    <td align="right">      642.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.04</td>
    <td align="right">      257.50</td>
    <td align="right">       21.00</td>
    <td align="right">      257.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      732.83</td>
    <td align="right">       21.19</td>
    <td align="right">       74.17</td>
    <td align="right">       21.00</td>
    <td align="right">       74.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      611.00</td>
    <td align="right">       21.62</td>
    <td align="right">       25.67</td>
    <td align="right">       22.81</td>
    <td align="right">        2.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      421.83</td>
    <td align="right">       21.89</td>
    <td align="right">      143.67</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.33</td>
    <td align="right">       22.40</td>
    <td align="right">      276.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      182.17</td>
    <td align="right">       22.37</td>
    <td align="right">      281.50</td>
    <td align="right">       23.00</td>
    <td align="right">        4.17</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.17</td>
    <td align="right">       22.34</td>
    <td align="right">      256.50</td>
    <td align="right">       22.99</td>
    <td align="right">       10.00</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      538.50</td>
    <td align="right">       21.86</td>
    <td align="right">       64.67</td>
    <td align="right">       22.97</td>
    <td align="right">        4.33</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      743.50</td>
    <td align="right">       21.20</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.04</td>
    <td align="right">      267.83</td>
    <td align="right">       21.00</td>
    <td align="right">      267.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      582.67</td>
    <td align="right">       21.00</td>
    <td align="right">      582.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6490.33</td>
    <td align="right">       21.36</td>
    <td align="right">     2874.83</td>
    <td align="right">       21.73</td>
    <td align="right">     1847.83</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      182.17</td>
    <td align="right">       21.00</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.40</td>
    <td align="right">      642.67</td>
    <td align="right">       23.00</td>
    <td align="right">      642.67</td>
    <td align="right">       22.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_2_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      708.33</td>
    <td align="right">       21.00</td>
    <td align="right">      708.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">      523.50</td>
    <td align="right">       21.00</td>
    <td align="right">      523.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.09</td>
    <td align="right">      164.17</td>
    <td align="right">       21.00</td>
    <td align="right">      164.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      679.83</td>
    <td align="right">       21.47</td>
    <td align="right">        6.50</td>
    <td align="right">       21.05</td>
    <td align="right">        6.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      512.17</td>
    <td align="right">       21.84</td>
    <td align="right">       80.50</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      246.67</td>
    <td align="right">       22.41</td>
    <td align="right">      206.50</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      248.67</td>
    <td align="right">       22.41</td>
    <td align="right">      182.17</td>
    <td align="right">       23.00</td>
    <td align="right">        4.33</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      299.50</td>
    <td align="right">       22.35</td>
    <td align="right">      143.67</td>
    <td align="right">       22.98</td>
    <td align="right">       12.17</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      650.33</td>
    <td align="right">       21.75</td>
    <td align="right">       12.33</td>
    <td align="right">       22.76</td>
    <td align="right">        4.17</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.08</td>
    <td align="right">       24.50</td>
    <td align="right">       21.00</td>
    <td align="right">       24.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      325.83</td>
    <td align="right">       21.00</td>
    <td align="right">      325.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      651.17</td>
    <td align="right">       21.00</td>
    <td align="right">      651.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7005.17</td>
    <td align="right">       21.35</td>
    <td align="right">     3029.17</td>
    <td align="right">       21.41</td>
    <td align="right">     2424.50</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      246.67</td>
    <td align="right">       21.00</td>
    <td align="right">        6.50</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.41</td>
    <td align="right">      708.33</td>
    <td align="right">       23.00</td>
    <td align="right">      708.33</td>
    <td align="right">       22.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      517.17</td>
    <td align="right">       21.00</td>
    <td align="right">      517.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      426.33</td>
    <td align="right">       21.00</td>
    <td align="right">      426.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">      139.00</td>
    <td align="right">       21.00</td>
    <td align="right">      139.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.08</td>
    <td align="right">       22.50</td>
    <td align="right">       21.00</td>
    <td align="right">       22.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      668.33</td>
    <td align="right">       22.27</td>
    <td align="right">       40.00</td>
    <td align="right">       22.86</td>
    <td align="right">       40.00</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      710.50</td>
    <td align="right">       22.28</td>
    <td align="right">       57.33</td>
    <td align="right">       22.91</td>
    <td align="right">       57.33</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">       22.18</td>
    <td align="right">       88.00</td>
    <td align="right">       22.83</td>
    <td align="right">       88.00</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.33</td>
    <td align="right">        8.50</td>
    <td align="right">       22.10</td>
    <td align="right">        8.50</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.05</td>
    <td align="right">       33.67</td>
    <td align="right">       21.00</td>
    <td align="right">       33.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      250.83</td>
    <td align="right">       21.00</td>
    <td align="right">      250.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      445.50</td>
    <td align="right">       21.00</td>
    <td align="right">      445.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8674.83</td>
    <td align="right">       21.39</td>
    <td align="right">     2028.83</td>
    <td align="right">       21.17</td>
    <td align="right">     2028.83</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      668.33</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.28</td>
    <td align="right">      517.17</td>
    <td align="right">       22.91</td>
    <td align="right">      517.17</td>
    <td align="right">       22.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_5_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      655.50</td>
    <td align="right">       21.00</td>
    <td align="right">      655.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.03</td>
    <td align="right">      288.00</td>
    <td align="right">       21.00</td>
    <td align="right">      288.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.13</td>
    <td align="right">       97.00</td>
    <td align="right">       21.00</td>
    <td align="right">       97.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      641.17</td>
    <td align="right">       21.73</td>
    <td align="right">        4.50</td>
    <td align="right">       21.00</td>
    <td align="right">        4.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">       21.86</td>
    <td align="right">      114.50</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      192.17</td>
    <td align="right">       22.28</td>
    <td align="right">      257.67</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      198.33</td>
    <td align="right">       22.30</td>
    <td align="right">      262.83</td>
    <td align="right">       23.00</td>
    <td align="right">        3.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      230.33</td>
    <td align="right">       22.30</td>
    <td align="right">      234.00</td>
    <td align="right">       22.98</td>
    <td align="right">        9.67</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      550.50</td>
    <td align="right">       21.89</td>
    <td align="right">       35.50</td>
    <td align="right">       22.91</td>
    <td align="right">        4.17</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.16</td>
    <td align="right">        6.00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.03</td>
    <td align="right">      285.50</td>
    <td align="right">       21.00</td>
    <td align="right">      285.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      590.67</td>
    <td align="right">       21.00</td>
    <td align="right">      590.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6610.83</td>
    <td align="right">       21.36</td>
    <td align="right">     2831.67</td>
    <td align="right">       21.64</td>
    <td align="right">     1944.00</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      192.17</td>
    <td align="right">       21.00</td>
    <td align="right">        4.50</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.30</td>
    <td align="right">      655.50</td>
    <td align="right">       23.00</td>
    <td align="right">      655.50</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_6_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      720.17</td>
    <td align="right">       21.00</td>
    <td align="right">      720.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      566.83</td>
    <td align="right">       21.00</td>
    <td align="right">      566.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.04</td>
    <td align="right">      223.67</td>
    <td align="right">       21.00</td>
    <td align="right">      223.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      715.83</td>
    <td align="right">       21.46</td>
    <td align="right">        5.83</td>
    <td align="right">       21.00</td>
    <td align="right">        5.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      532.83</td>
    <td align="right">       21.87</td>
    <td align="right">       40.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.67</td>
    <td align="right">       22.26</td>
    <td align="right">      167.83</td>
    <td align="right">       23.00</td>
    <td align="right">        1.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      262.33</td>
    <td align="right">       22.35</td>
    <td align="right">      159.83</td>
    <td align="right">       23.00</td>
    <td align="right">        3.17</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      335.33</td>
    <td align="right">       22.33</td>
    <td align="right">       80.67</td>
    <td align="right">       22.94</td>
    <td align="right">       13.67</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      677.17</td>
    <td align="right">       21.78</td>
    <td align="right">        4.17</td>
    <td align="right">       21.87</td>
    <td align="right">        4.17</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.07</td>
    <td align="right">       39.00</td>
    <td align="right">       21.00</td>
    <td align="right">       39.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      343.17</td>
    <td align="right">       21.00</td>
    <td align="right">      343.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      663.17</td>
    <td align="right">       21.00</td>
    <td align="right">      663.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7124.17</td>
    <td align="right">       21.35</td>
    <td align="right">     3014.50</td>
    <td align="right">       21.30</td>
    <td align="right">     2583.83</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      232.67</td>
    <td align="right">       21.00</td>
    <td align="right">        4.17</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.35</td>
    <td align="right">      720.17</td>
    <td align="right">       23.00</td>
    <td align="right">      720.17</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORRIDOR_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">        8.67</td>
    <td align="right">       21.00</td>
    <td align="right">        8.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.02</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
    <td align="right">        2.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      669.17</td>
    <td align="right">       22.29</td>
    <td align="right">       44.17</td>
    <td align="right">       22.91</td>
    <td align="right">       44.17</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      666.83</td>
    <td align="right">       22.27</td>
    <td align="right">       57.17</td>
    <td align="right">       22.93</td>
    <td align="right">       57.17</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      713.67</td>
    <td align="right">       22.38</td>
    <td align="right">       67.17</td>
    <td align="right">       22.89</td>
    <td align="right">       67.17</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.59</td>
    <td align="right">        5.00</td>
    <td align="right">       21.92</td>
    <td align="right">        5.00</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.11</td>
    <td align="right">        9.17</td>
    <td align="right">       21.00</td>
    <td align="right">        9.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">        1.83</td>
    <td align="right">       21.00</td>
    <td align="right">        1.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8601.67</td>
    <td align="right">       21.49</td>
    <td align="right">      195.17</td>
    <td align="right">       22.67</td>
    <td align="right">      195.17</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      666.83</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.38</td>
    <td align="right">       67.17</td>
    <td align="right">       22.93</td>
    <td align="right">       67.17</td>
    <td align="right">       22.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_1_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      723.17</td>
    <td align="right">       21.00</td>
    <td align="right">      723.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.02</td>
    <td align="right">      510.00</td>
    <td align="right">       21.00</td>
    <td align="right">      510.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      727.83</td>
    <td align="right">       21.14</td>
    <td align="right">      255.00</td>
    <td align="right">       21.01</td>
    <td align="right">      253.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      587.83</td>
    <td align="right">       21.58</td>
    <td align="right">       56.83</td>
    <td align="right">       22.76</td>
    <td align="right">        6.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.83</td>
    <td align="right">       21.88</td>
    <td align="right">      196.33</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      132.67</td>
    <td align="right">       22.42</td>
    <td align="right">      330.67</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      133.33</td>
    <td align="right">       22.41</td>
    <td align="right">      348.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.17</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      157.00</td>
    <td align="right">       22.34</td>
    <td align="right">      323.83</td>
    <td align="right">       23.00</td>
    <td align="right">        9.33</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      510.67</td>
    <td align="right">       21.85</td>
    <td align="right">       95.17</td>
    <td align="right">       22.99</td>
    <td align="right">        4.00</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      742.33</td>
    <td align="right">       21.14</td>
    <td align="right">       25.17</td>
    <td align="right">       21.00</td>
    <td align="right">       25.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.02</td>
    <td align="right">      352.67</td>
    <td align="right">       21.00</td>
    <td align="right">      352.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      724.33</td>
    <td align="right">       21.00</td>
    <td align="right">      724.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6246.50</td>
    <td align="right">       21.31</td>
    <td align="right">     3941.33</td>
    <td align="right">       21.68</td>
    <td align="right">     2609.17</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      132.67</td>
    <td align="right">       21.00</td>
    <td align="right">       25.17</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.42</td>
    <td align="right">      724.33</td>
    <td align="right">       23.00</td>
    <td align="right">      724.33</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_2_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      741.67</td>
    <td align="right">       21.00</td>
    <td align="right">      741.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      633.17</td>
    <td align="right">       21.00</td>
    <td align="right">      633.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      742.83</td>
    <td align="right">       21.07</td>
    <td align="right">      387.67</td>
    <td align="right">       21.00</td>
    <td align="right">      387.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      661.83</td>
    <td align="right">       21.43</td>
    <td align="right">       33.50</td>
    <td align="right">       21.61</td>
    <td align="right">       23.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      473.17</td>
    <td align="right">       21.84</td>
    <td align="right">      116.33</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.83</td>
    <td align="right">       22.42</td>
    <td align="right">      259.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      182.17</td>
    <td align="right">       22.41</td>
    <td align="right">      264.33</td>
    <td align="right">       23.00</td>
    <td align="right">        3.33</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      253.67</td>
    <td align="right">       22.36</td>
    <td align="right">      187.67</td>
    <td align="right">       22.99</td>
    <td align="right">        9.83</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      626.17</td>
    <td align="right">       21.72</td>
    <td align="right">       29.50</td>
    <td align="right">       22.91</td>
    <td align="right">        4.17</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.03</td>
    <td align="right">      103.83</td>
    <td align="right">       21.00</td>
    <td align="right">      103.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      458.00</td>
    <td align="right">       21.00</td>
    <td align="right">      458.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      743.33</td>
    <td align="right">       21.00</td>
    <td align="right">      743.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6750.67</td>
    <td align="right">       21.31</td>
    <td align="right">     3958.00</td>
    <td align="right">       21.44</td>
    <td align="right">     3108.33</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      182.17</td>
    <td align="right">       21.00</td>
    <td align="right">       29.50</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.42</td>
    <td align="right">      743.33</td>
    <td align="right">       23.00</td>
    <td align="right">      743.33</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      634.17</td>
    <td align="right">       21.00</td>
    <td align="right">      634.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      663.50</td>
    <td align="right">       21.16</td>
    <td align="right">      251.67</td>
    <td align="right">       21.00</td>
    <td align="right">      251.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      712.50</td>
    <td align="right">       21.25</td>
    <td align="right">      107.17</td>
    <td align="right">       21.05</td>
    <td align="right">      104.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      575.83</td>
    <td align="right">       21.74</td>
    <td align="right">       38.00</td>
    <td align="right">       22.70</td>
    <td align="right">        5.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      486.83</td>
    <td align="right">       21.94</td>
    <td align="right">       96.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      294.17</td>
    <td align="right">       22.37</td>
    <td align="right">      145.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      305.50</td>
    <td align="right">       22.35</td>
    <td align="right">      157.67</td>
    <td align="right">       23.00</td>
    <td align="right">        4.00</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      255.50</td>
    <td align="right">       22.43</td>
    <td align="right">      226.50</td>
    <td align="right">       22.99</td>
    <td align="right">        9.67</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      464.33</td>
    <td align="right">       21.98</td>
    <td align="right">      115.83</td>
    <td align="right">       22.99</td>
    <td align="right">        4.00</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      705.00</td>
    <td align="right">       21.35</td>
    <td align="right">        1.50</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      698.67</td>
    <td align="right">       21.09</td>
    <td align="right">      255.00</td>
    <td align="right">       21.06</td>
    <td align="right">      246.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      587.67</td>
    <td align="right">       21.00</td>
    <td align="right">      587.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6649.83</td>
    <td align="right">       21.47</td>
    <td align="right">     2616.33</td>
    <td align="right">       21.60</td>
    <td align="right">     1848.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      255.50</td>
    <td align="right">       21.02</td>
    <td align="right">        1.50</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.43</td>
    <td align="right">      634.17</td>
    <td align="right">       23.00</td>
    <td align="right">      634.17</td>
    <td align="right">       22.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::BANQUET_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      732.50</td>
    <td align="right">       21.00</td>
    <td align="right">      732.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      666.67</td>
    <td align="right">       21.00</td>
    <td align="right">      666.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      474.50</td>
    <td align="right">       21.00</td>
    <td align="right">      474.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.04</td>
    <td align="right">       81.17</td>
    <td align="right">       21.00</td>
    <td align="right">       81.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      669.33</td>
    <td align="right">       22.02</td>
    <td align="right">       61.50</td>
    <td align="right">       22.81</td>
    <td align="right">       56.00</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      694.17</td>
    <td align="right">       22.02</td>
    <td align="right">       86.83</td>
    <td align="right">       22.85</td>
    <td align="right">       85.83</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.33</td>
    <td align="right">       22.02</td>
    <td align="right">       90.50</td>
    <td align="right">       22.76</td>
    <td align="right">       90.50</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.28</td>
    <td align="right">        8.33</td>
    <td align="right">       21.94</td>
    <td align="right">        8.33</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      105.33</td>
    <td align="right">       21.00</td>
    <td align="right">      105.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      360.00</td>
    <td align="right">       21.00</td>
    <td align="right">      360.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      675.50</td>
    <td align="right">       21.00</td>
    <td align="right">      675.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8658.83</td>
    <td align="right">       21.31</td>
    <td align="right">     3342.83</td>
    <td align="right">       21.13</td>
    <td align="right">     3336.33</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      669.33</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.02</td>
    <td align="right">      732.50</td>
    <td align="right">       22.85</td>
    <td align="right">      732.50</td>
    <td align="right">       22.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::DINING_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      737.83</td>
    <td align="right">       21.00</td>
    <td align="right">      737.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      526.83</td>
    <td align="right">       21.00</td>
    <td align="right">      526.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.03</td>
    <td align="right">      102.67</td>
    <td align="right">       21.00</td>
    <td align="right">      102.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      661.00</td>
    <td align="right">       22.04</td>
    <td align="right">       62.67</td>
    <td align="right">       22.83</td>
    <td align="right">       54.50</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      687.17</td>
    <td align="right">       22.04</td>
    <td align="right">       86.33</td>
    <td align="right">       22.87</td>
    <td align="right">       84.67</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.67</td>
    <td align="right">       22.02</td>
    <td align="right">       91.00</td>
    <td align="right">       22.76</td>
    <td align="right">       91.00</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.27</td>
    <td align="right">        8.50</td>
    <td align="right">       21.95</td>
    <td align="right">        8.50</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      132.17</td>
    <td align="right">       21.00</td>
    <td align="right">      132.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      386.17</td>
    <td align="right">       21.00</td>
    <td align="right">      386.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      706.50</td>
    <td align="right">       21.00</td>
    <td align="right">      706.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8643.83</td>
    <td align="right">       21.31</td>
    <td align="right">     3512.67</td>
    <td align="right">       21.13</td>
    <td align="right">     3502.83</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      661.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.04</td>
    <td align="right">      737.83</td>
    <td align="right">       22.87</td>
    <td align="right">      737.83</td>
    <td align="right">       22.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::KITCHEN_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      637.33</td>
    <td align="right">       21.00</td>
    <td align="right">      637.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      380.67</td>
    <td align="right">       21.00</td>
    <td align="right">      380.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.31</td>
    <td align="right">       18.17</td>
    <td align="right">       21.00</td>
    <td align="right">       18.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      566.83</td>
    <td align="right">       21.72</td>
    <td align="right">       38.33</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      266.17</td>
    <td align="right">       22.09</td>
    <td align="right">      190.67</td>
    <td align="right">       23.00</td>
    <td align="right">        3.33</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      286.67</td>
    <td align="right">       22.11</td>
    <td align="right">      204.50</td>
    <td align="right">       22.99</td>
    <td align="right">        3.83</td>
    <td align="right">       22.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      365.00</td>
    <td align="right">       22.13</td>
    <td align="right">      130.33</td>
    <td align="right">       22.95</td>
    <td align="right">       16.33</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      676.00</td>
    <td align="right">       21.65</td>
    <td align="right">        5.17</td>
    <td align="right">       21.92</td>
    <td align="right">        5.17</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">       69.50</td>
    <td align="right">       21.00</td>
    <td align="right">       69.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      390.67</td>
    <td align="right">       21.00</td>
    <td align="right">      390.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      742.17</td>
    <td align="right">       21.00</td>
    <td align="right">      742.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7248.67</td>
    <td align="right">       21.29</td>
    <td align="right">     3551.50</td>
    <td align="right">       21.32</td>
    <td align="right">     3011.17</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      266.17</td>
    <td align="right">       21.00</td>
    <td align="right">        5.17</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.13</td>
    <td align="right">      744.00</td>
    <td align="right">       23.00</td>
    <td align="right">      744.00</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORRIDOR_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      562.17</td>
    <td align="right">       21.00</td>
    <td align="right">      562.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      346.00</td>
    <td align="right">       21.00</td>
    <td align="right">      346.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.03</td>
    <td align="right">      133.17</td>
    <td align="right">       21.00</td>
    <td align="right">      133.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.15</td>
    <td align="right">        7.17</td>
    <td align="right">       21.00</td>
    <td align="right">        7.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      642.17</td>
    <td align="right">       22.23</td>
    <td align="right">       39.83</td>
    <td align="right">       22.90</td>
    <td align="right">       32.00</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      626.17</td>
    <td align="right">       22.18</td>
    <td align="right">       50.00</td>
    <td align="right">       22.91</td>
    <td align="right">       45.00</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      701.33</td>
    <td align="right">       22.28</td>
    <td align="right">       65.00</td>
    <td align="right">       22.84</td>
    <td align="right">       60.17</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.53</td>
    <td align="right">        5.83</td>
    <td align="right">       21.88</td>
    <td align="right">        5.83</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.10</td>
    <td align="right">        8.17</td>
    <td align="right">       21.00</td>
    <td align="right">        8.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.01</td>
    <td align="right">      244.00</td>
    <td align="right">       21.00</td>
    <td align="right">      244.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      466.00</td>
    <td align="right">       21.00</td>
    <td align="right">      466.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8521.67</td>
    <td align="right">       21.41</td>
    <td align="right">     1927.33</td>
    <td align="right">       21.15</td>
    <td align="right">     1909.67</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      626.17</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.28</td>
    <td align="right">      562.17</td>
    <td align="right">       22.91</td>
    <td align="right">      562.17</td>
    <td align="right">       22.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::BASEMENT></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00553</td>
    <td align="right">    27.88945</td>
    <td align="right">     -0.4400</td>
    <td align="right">     9.06841</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01584</td>
    <td align="right">    26.89683</td>
    <td align="right">     -0.4210</td>
    <td align="right">     8.72104</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.06517</td>
    <td align="right">    29.95015</td>
    <td align="right">     -0.3840</td>
    <td align="right">     8.14271</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.21039</td>
    <td align="right">    27.97095</td>
    <td align="right">     -0.3305</td>
    <td align="right">     7.38744</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.55938</td>
    <td align="right">    42.50643</td>
    <td align="right">     -1.2737</td>
    <td align="right">    39.43658</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.02886</td>
    <td align="right">    52.90389</td>
    <td align="right">     -1.0397</td>
    <td align="right">    28.83526</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.04601</td>
    <td align="right">    56.02461</td>
    <td align="right">     -1.0091</td>
    <td align="right">    27.67852</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.12452</td>
    <td align="right">    60.61222</td>
    <td align="right">     -0.9475</td>
    <td align="right">    24.86799</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.45562</td>
    <td align="right">    52.92862</td>
    <td align="right">     -1.2181</td>
    <td align="right">    36.40297</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.28919</td>
    <td align="right">    42.94726</td>
    <td align="right">     -0.2408</td>
    <td align="right">     6.33251</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.11117</td>
    <td align="right">    34.54839</td>
    <td align="right">     -0.3508</td>
    <td align="right">     7.73084</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01741</td>
    <td align="right">    31.12093</td>
    <td align="right">     -0.4146</td>
    <td align="right">     8.62846</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.41356</td>
    <td align="right">    40.61986</td>
    <td align="right">     -0.6739</td>
    <td align="right">    17.81834</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00553</td>
    <td align="right">    26.89683</td>
    <td align="right">     -1.2737</td>
    <td align="right">     6.33251</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.12452</td>
    <td align="right">    60.61222</td>
    <td align="right">     -0.2408</td>
    <td align="right">    39.43658</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01585</td>
    <td align="right">    27.86546</td>
    <td align="right">     -0.5497</td>
    <td align="right">    11.48625</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.11171</td>
    <td align="right">    26.75286</td>
    <td align="right">     -0.4396</td>
    <td align="right">     9.46257</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.25015</td>
    <td align="right">    29.63210</td>
    <td align="right">     -0.3529</td>
    <td align="right">     8.41408</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.77616</td>
    <td align="right">    27.12208</td>
    <td align="right">     -0.1266</td>
    <td align="right">     6.75186</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.13207</td>
    <td align="right">    39.94332</td>
    <td align="right">     -0.9742</td>
    <td align="right">    27.55232</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.62661</td>
    <td align="right">    47.76225</td>
    <td align="right">     -0.7393</td>
    <td align="right">    18.03065</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.61990</td>
    <td align="right">    50.35856</td>
    <td align="right">     -0.7329</td>
    <td align="right">    17.87514</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.69959</td>
    <td align="right">    53.30911</td>
    <td align="right">     -0.6710</td>
    <td align="right">    15.81528</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.14974</td>
    <td align="right">    49.39212</td>
    <td align="right">     -0.9269</td>
    <td align="right">    25.27479</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.38227</td>
    <td align="right">    42.79653</td>
    <td align="right">     -0.2243</td>
    <td align="right">     6.57445</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.15000</td>
    <td align="right">    34.47120</td>
    <td align="right">     -0.4090</td>
    <td align="right">     9.20600</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01782</td>
    <td align="right">    31.11582</td>
    <td align="right">     -0.5293</td>
    <td align="right">    11.01627</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.74754</td>
    <td align="right">    38.45796</td>
    <td align="right">     -0.5573</td>
    <td align="right">    13.98246</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01585</td>
    <td align="right">    26.75286</td>
    <td align="right">     -0.9742</td>
    <td align="right">     6.57445</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.69959</td>
    <td align="right">    53.30911</td>
    <td align="right">     -0.1266</td>
    <td align="right">    27.55232</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01716</td>
    <td align="right">    27.85887</td>
    <td align="right">     -0.4565</td>
    <td align="right">     9.39059</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.05535</td>
    <td align="right">    26.82504</td>
    <td align="right">     -0.4289</td>
    <td align="right">     8.88129</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.12271</td>
    <td align="right">    29.83162</td>
    <td align="right">     -0.3841</td>
    <td align="right">     8.16568</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.27823</td>
    <td align="right">    27.84744</td>
    <td align="right">     -0.3188</td>
    <td align="right">     7.25383</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.72162</td>
    <td align="right">    41.83810</td>
    <td align="right">     -1.2252</td>
    <td align="right">    37.32439</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.33604</td>
    <td align="right">    51.21988</td>
    <td align="right">     -0.9562</td>
    <td align="right">    25.41194</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.34909</td>
    <td align="right">    54.20273</td>
    <td align="right">     -0.9335</td>
    <td align="right">    24.56019</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.46801</td>
    <td align="right">    58.07882</td>
    <td align="right">     -0.8698</td>
    <td align="right">    21.72563</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.70592</td>
    <td align="right">    52.06229</td>
    <td align="right">     -1.1666</td>
    <td align="right">    34.20184</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.31487</td>
    <td align="right">    42.90329</td>
    <td align="right">     -0.2528</td>
    <td align="right">     6.43618</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.17802</td>
    <td align="right">    34.38234</td>
    <td align="right">     -0.3587</td>
    <td align="right">     7.89295</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.03601</td>
    <td align="right">    31.07170</td>
    <td align="right">     -0.4320</td>
    <td align="right">     8.95204</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.55181</td>
    <td align="right">    39.93369</td>
    <td align="right">     -0.6498</td>
    <td align="right">    16.72517</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01716</td>
    <td align="right">    26.82504</td>
    <td align="right">     -1.2252</td>
    <td align="right">     6.43618</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.46801</td>
    <td align="right">    58.07882</td>
    <td align="right">     -0.2528</td>
    <td align="right">    37.32439</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::MECH_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01052</td>
    <td align="right">    27.86940</td>
    <td align="right">     -0.4494</td>
    <td align="right">     9.24746</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.02097</td>
    <td align="right">    26.87682</td>
    <td align="right">     -0.4398</td>
    <td align="right">     9.06551</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.06606</td>
    <td align="right">    29.92997</td>
    <td align="right">     -0.4034</td>
    <td align="right">     8.45531</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.16756</td>
    <td align="right">    28.02142</td>
    <td align="right">     -0.3683</td>
    <td align="right">     7.91713</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.54307</td>
    <td align="right">    42.48808</td>
    <td align="right">     -1.3104</td>
    <td align="right">    41.34507</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.11608</td>
    <td align="right">    52.45547</td>
    <td align="right">     -1.0470</td>
    <td align="right">    29.24773</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.14185</td>
    <td align="right">    55.52798</td>
    <td align="right">     -1.0170</td>
    <td align="right">    28.03098</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.23317</td>
    <td align="right">    60.03175</td>
    <td align="right">     -0.9595</td>
    <td align="right">    25.27752</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.44207</td>
    <td align="right">    52.94543</td>
    <td align="right">     -1.2659</td>
    <td align="right">    38.81713</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.24933</td>
    <td align="right">    43.05023</td>
    <td align="right">     -0.2707</td>
    <td align="right">     6.65889</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.14540</td>
    <td align="right">    34.45284</td>
    <td align="right">     -0.3634</td>
    <td align="right">     7.93297</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.02889</td>
    <td align="right">    31.08239</td>
    <td align="right">     -0.4236</td>
    <td align="right">     8.79545</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.43337</td>
    <td align="right">    40.48816</td>
    <td align="right">     -0.6946</td>
    <td align="right">    18.44771</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01052</td>
    <td align="right">    26.87682</td>
    <td align="right">     -1.3104</td>
    <td align="right">     6.65889</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.23317</td>
    <td align="right">    60.03175</td>
    <td align="right">     -0.2707</td>
    <td align="right">    41.34507</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::STORAGE_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00430</td>
    <td align="right">    27.88110</td>
    <td align="right">     -0.4705</td>
    <td align="right">     9.65421</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01092</td>
    <td align="right">    26.89448</td>
    <td align="right">     -0.4608</td>
    <td align="right">     9.46040</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.05188</td>
    <td align="right">    29.95682</td>
    <td align="right">     -0.4228</td>
    <td align="right">     8.79114</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.15131</td>
    <td align="right">    28.04790</td>
    <td align="right">     -0.3851</td>
    <td align="right">     8.18977</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.54919</td>
    <td align="right">    42.45035</td>
    <td align="right">     -1.3222</td>
    <td align="right">    41.98963</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.13552</td>
    <td align="right">    52.33844</td>
    <td align="right">     -1.0517</td>
    <td align="right">    29.48435</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.15826</td>
    <td align="right">    55.40008</td>
    <td align="right">     -1.0232</td>
    <td align="right">    28.31825</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.24514</td>
    <td align="right">    59.89898</td>
    <td align="right">     -0.9681</td>
    <td align="right">    25.65260</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.45095</td>
    <td align="right">    52.91425</td>
    <td align="right">     -1.2795</td>
    <td align="right">    39.52769</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.21327</td>
    <td align="right">    43.13943</td>
    <td align="right">     -0.2919</td>
    <td align="right">     6.90950</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.10577</td>
    <td align="right">    34.54581</td>
    <td align="right">     -0.3882</td>
    <td align="right">     8.31232</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01555</td>
    <td align="right">    31.10994</td>
    <td align="right">     -0.4453</td>
    <td align="right">     9.18772</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.42734</td>
    <td align="right">    40.47500</td>
    <td align="right">     -0.7104</td>
    <td align="right">    18.83811</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00430</td>
    <td align="right">    26.89448</td>
    <td align="right">     -1.3222</td>
    <td align="right">     6.90950</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.24514</td>
    <td align="right">    59.89898</td>
    <td align="right">     -0.2919</td>
    <td align="right">    41.98963</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00145</td>
    <td align="right">    27.88742</td>
    <td align="right">     -0.5013</td>
    <td align="right">    10.28657</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00563</td>
    <td align="right">    26.90482</td>
    <td align="right">     -0.4840</td>
    <td align="right">     9.91999</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.04940</td>
    <td align="right">    29.96413</td>
    <td align="right">     -0.4381</td>
    <td align="right">     9.07210</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.19469</td>
    <td align="right">    27.97927</td>
    <td align="right">     -0.3706</td>
    <td align="right">     7.97292</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.64726</td>
    <td align="right">    42.11530</td>
    <td align="right">     -1.2810</td>
    <td align="right">    40.00045</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.30195</td>
    <td align="right">    51.42194</td>
    <td align="right">     -0.9889</td>
    <td align="right">    26.78399</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.31568</td>
    <td align="right">    54.43151</td>
    <td align="right">     -0.9652</td>
    <td align="right">    25.86355</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.42256</td>
    <td align="right">    58.66408</td>
    <td align="right">     -0.9079</td>
    <td align="right">    23.14814</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.57872</td>
    <td align="right">    52.51433</td>
    <td align="right">     -1.2359</td>
    <td align="right">    37.42074</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.21627</td>
    <td align="right">    43.14464</td>
    <td align="right">     -0.3002</td>
    <td align="right">     6.99218</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.07989</td>
    <td align="right">    34.61191</td>
    <td align="right">     -0.4134</td>
    <td align="right">     8.74161</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00627</td>
    <td align="right">    31.13059</td>
    <td align="right">     -0.4765</td>
    <td align="right">     9.78688</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.48833</td>
    <td align="right">    40.15514</td>
    <td align="right">     -0.6981</td>
    <td align="right">    18.04105</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00145</td>
    <td align="right">    26.90482</td>
    <td align="right">     -1.2810</td>
    <td align="right">     6.99218</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.42256</td>
    <td align="right">    58.66408</td>
    <td align="right">     -0.3002</td>
    <td align="right">    40.00045</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CAFE_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01789</td>
    <td align="right">    27.86224</td>
    <td align="right">     -0.5490</td>
    <td align="right">    11.49868</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.12508</td>
    <td align="right">    26.73397</td>
    <td align="right">     -0.4276</td>
    <td align="right">     9.33915</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.25982</td>
    <td align="right">    29.61469</td>
    <td align="right">     -0.3394</td>
    <td align="right">     8.34535</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.78168</td>
    <td align="right">    27.11493</td>
    <td align="right">     -0.1031</td>
    <td align="right">     6.84364</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.11613</td>
    <td align="right">    39.98753</td>
    <td align="right">     -0.9485</td>
    <td align="right">    26.83414</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.59965</td>
    <td align="right">    47.96450</td>
    <td align="right">     -0.7176</td>
    <td align="right">    17.59844</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.59706</td>
    <td align="right">    50.57492</td>
    <td align="right">     -0.7105</td>
    <td align="right">    17.40506</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.67097</td>
    <td align="right">    53.52017</td>
    <td align="right">     -0.6485</td>
    <td align="right">    15.45681</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.13024</td>
    <td align="right">    49.42508</td>
    <td align="right">     -0.9046</td>
    <td align="right">    24.71404</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.38012</td>
    <td align="right">    42.80646</td>
    <td align="right">     -0.2138</td>
    <td align="right">     6.56437</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.15137</td>
    <td align="right">    34.47032</td>
    <td align="right">     -0.4040</td>
    <td align="right">     9.20267</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01971</td>
    <td align="right">    31.11301</td>
    <td align="right">     -0.5291</td>
    <td align="right">    11.03703</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.74056</td>
    <td align="right">    38.51410</td>
    <td align="right">     -0.5423</td>
    <td align="right">    13.76341</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01789</td>
    <td align="right">    26.73397</td>
    <td align="right">     -0.9485</td>
    <td align="right">     6.56437</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.67097</td>
    <td align="right">    53.52017</td>
    <td align="right">     -0.1031</td>
    <td align="right">    26.83414</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::LOBBY_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00401</td>
    <td align="right">    27.88199</td>
    <td align="right">     -0.4604</td>
    <td align="right">     9.46403</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.03029</td>
    <td align="right">    26.86519</td>
    <td align="right">     -0.4202</td>
    <td align="right">     8.73042</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.08842</td>
    <td align="right">    29.89622</td>
    <td align="right">     -0.3729</td>
    <td align="right">     8.00297</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.24467</td>
    <td align="right">    27.89663</td>
    <td align="right">     -0.2915</td>
    <td align="right">     6.94076</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.67649</td>
    <td align="right">    41.97097</td>
    <td align="right">     -1.1915</td>
    <td align="right">    35.76625</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.23666</td>
    <td align="right">    51.69491</td>
    <td align="right">     -0.9341</td>
    <td align="right">    24.67900</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.25521</td>
    <td align="right">    54.70639</td>
    <td align="right">     -0.9100</td>
    <td align="right">    23.82446</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.35650</td>
    <td align="right">    58.69192</td>
    <td align="right">     -0.8467</td>
    <td align="right">    21.11815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.64008</td>
    <td align="right">    52.26403</td>
    <td align="right">     -1.1369</td>
    <td align="right">    32.89138</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.24491</td>
    <td align="right">    43.07991</td>
    <td align="right">     -0.2450</td>
    <td align="right">     6.34122</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.10370</td>
    <td align="right">    34.55624</td>
    <td align="right">     -0.3640</td>
    <td align="right">     7.96883</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01141</td>
    <td align="right">    31.11937</td>
    <td align="right">     -0.4378</td>
    <td align="right">     9.04904</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.49410</td>
    <td align="right">    40.14337</td>
    <td align="right">     -0.6355</td>
    <td align="right">    16.27233</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00401</td>
    <td align="right">    26.86519</td>
    <td align="right">     -1.1915</td>
    <td align="right">     6.34122</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.35650</td>
    <td align="right">    58.69192</td>
    <td align="right">     -0.2450</td>
    <td align="right">    35.76625</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00188</td>
    <td align="right">    28.03113</td>
    <td align="right">     -0.5943</td>
    <td align="right">    12.48352</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.03742</td>
    <td align="right">    27.00292</td>
    <td align="right">     -0.4987</td>
    <td align="right">    10.38759</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.21392</td>
    <td align="right">    29.83629</td>
    <td align="right">     -0.3713</td>
    <td align="right">     8.56055</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.83023</td>
    <td align="right">    27.19104</td>
    <td align="right">     -0.0881</td>
    <td align="right">     6.40742</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.36982</td>
    <td align="right">    39.21890</td>
    <td align="right">     -0.8157</td>
    <td align="right">    21.74543</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.84572</td>
    <td align="right">    46.17902</td>
    <td align="right">     -0.5730</td>
    <td align="right">    12.91886</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.84557</td>
    <td align="right">    48.53529</td>
    <td align="right">     -0.5809</td>
    <td align="right">    13.04723</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.82343</td>
    <td align="right">    52.26966</td>
    <td align="right">     -0.5905</td>
    <td align="right">    13.30422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.14677</td>
    <td align="right">    49.85918</td>
    <td align="right">     -0.9305</td>
    <td align="right">    25.15715</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.20335</td>
    <td align="right">    43.35855</td>
    <td align="right">     -0.2948</td>
    <td align="right">     7.05788</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.03771</td>
    <td align="right">    34.85961</td>
    <td align="right">     -0.4793</td>
    <td align="right">    10.15874</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00082</td>
    <td align="right">    31.28937</td>
    <td align="right">     -0.5763</td>
    <td align="right">    12.03299</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.78379</td>
    <td align="right">    38.21222</td>
    <td align="right">     -0.5332</td>
    <td align="right">    12.78165</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00082</td>
    <td align="right">    27.00292</td>
    <td align="right">     -0.9305</td>
    <td align="right">     6.40742</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.84572</td>
    <td align="right">    52.26966</td>
    <td align="right">     -0.0881</td>
    <td align="right">    25.15715</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03440</td>
    <td align="right">     -0.6184</td>
    <td align="right">    13.08129</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00649</td>
    <td align="right">    27.04813</td>
    <td align="right">     -0.5639</td>
    <td align="right">    11.73632</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.08506</td>
    <td align="right">    30.04499</td>
    <td align="right">     -0.4470</td>
    <td align="right">     9.52645</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.55879</td>
    <td align="right">    27.58539</td>
    <td align="right">     -0.2154</td>
    <td align="right">     6.89305</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.20464</td>
    <td align="right">    39.81697</td>
    <td align="right">     -0.9297</td>
    <td align="right">    25.75441</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.79738</td>
    <td align="right">    46.70951</td>
    <td align="right">     -0.6292</td>
    <td align="right">    14.37781</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.80074</td>
    <td align="right">    49.28674</td>
    <td align="right">     -0.6352</td>
    <td align="right">    14.42560</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.73719</td>
    <td align="right">    53.94831</td>
    <td align="right">     -0.6762</td>
    <td align="right">    15.55942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.86737</td>
    <td align="right">    51.30531</td>
    <td align="right">     -1.0861</td>
    <td align="right">    31.21298</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.08167</td>
    <td align="right">    43.63313</td>
    <td align="right">     -0.3644</td>
    <td align="right">     7.93698</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00390</td>
    <td align="right">    34.94056</td>
    <td align="right">     -0.5234</td>
    <td align="right">    10.96334</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.29072</td>
    <td align="right">     -0.5959</td>
    <td align="right">    12.50485</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.68272</td>
    <td align="right">    38.71585</td>
    <td align="right">     -0.6074</td>
    <td align="right">    14.50546</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.04813</td>
    <td align="right">     -1.0861</td>
    <td align="right">     6.89305</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.80074</td>
    <td align="right">    53.94831</td>
    <td align="right">     -0.2154</td>
    <td align="right">    31.21298</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03440</td>
    <td align="right">     -0.5572</td>
    <td align="right">    11.54014</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05677</td>
    <td align="right">     -0.5486</td>
    <td align="right">    11.32766</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00647</td>
    <td align="right">    30.18601</td>
    <td align="right">     -0.4927</td>
    <td align="right">    10.13123</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.07888</td>
    <td align="right">    28.31601</td>
    <td align="right">     -0.4478</td>
    <td align="right">     9.29378</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.57556</td>
    <td align="right">    42.41240</td>
    <td align="right">     -1.3343</td>
    <td align="right">    42.79157</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.31828</td>
    <td align="right">    51.28305</td>
    <td align="right">     -0.9816</td>
    <td align="right">    26.60275</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.30881</td>
    <td align="right">    54.64357</td>
    <td align="right">     -0.9710</td>
    <td align="right">    26.11401</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.17860</td>
    <td align="right">    60.42472</td>
    <td align="right">     -1.0156</td>
    <td align="right">    27.75080</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.32683</td>
    <td align="right">    53.46681</td>
    <td align="right">     -1.3847</td>
    <td align="right">    44.89766</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.04586</td>
    <td align="right">    43.71250</td>
    <td align="right">     -0.3914</td>
    <td align="right">     8.34151</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00009</td>
    <td align="right">    34.95011</td>
    <td align="right">     -0.4908</td>
    <td align="right">    10.16453</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.29072</td>
    <td align="right">     -0.5350</td>
    <td align="right">    11.03601</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.40629</td>
    <td align="right">    40.57508</td>
    <td align="right">     -0.7636</td>
    <td align="right">    20.04055</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05677</td>
    <td align="right">     -1.3847</td>
    <td align="right">     8.34151</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.31828</td>
    <td align="right">    60.42472</td>
    <td align="right">     -0.3914</td>
    <td align="right">    44.89766</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03440</td>
    <td align="right">     -0.5987</td>
    <td align="right">    12.58354</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.02888</td>
    <td align="right">    27.01405</td>
    <td align="right">     -0.5127</td>
    <td align="right">    10.64296</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.13360</td>
    <td align="right">    29.97186</td>
    <td align="right">     -0.4065</td>
    <td align="right">     8.82137</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.87170</td>
    <td align="right">    27.10323</td>
    <td align="right">     -0.0956</td>
    <td align="right">     6.30786</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.33850</td>
    <td align="right">    39.25271</td>
    <td align="right">     -0.8538</td>
    <td align="right">    22.80763</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.80710</td>
    <td align="right">    46.29105</td>
    <td align="right">     -0.6013</td>
    <td align="right">    13.67786</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.81157</td>
    <td align="right">    48.74015</td>
    <td align="right">     -0.6078</td>
    <td align="right">    13.75633</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.78143</td>
    <td align="right">    52.66513</td>
    <td align="right">     -0.6308</td>
    <td align="right">    14.29643</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.14814</td>
    <td align="right">    49.95531</td>
    <td align="right">     -0.9517</td>
    <td align="right">    25.82233</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.16139</td>
    <td align="right">    43.45624</td>
    <td align="right">     -0.3119</td>
    <td align="right">     7.18652</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.03102</td>
    <td align="right">    34.87592</td>
    <td align="right">     -0.4867</td>
    <td align="right">    10.26904</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.29072</td>
    <td align="right">     -0.5798</td>
    <td align="right">    12.11430</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.76320</td>
    <td align="right">    38.29837</td>
    <td align="right">     -0.5537</td>
    <td align="right">    13.20237</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.01405</td>
    <td align="right">     -0.9517</td>
    <td align="right">     6.30786</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.81157</td>
    <td align="right">    52.66513</td>
    <td align="right">     -0.0956</td>
    <td align="right">    25.82233</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03440</td>
    <td align="right">     -0.6231</td>
    <td align="right">    13.19901</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05677</td>
    <td align="right">     -0.5811</td>
    <td align="right">    12.12728</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.04403</td>
    <td align="right">    30.12008</td>
    <td align="right">     -0.4777</td>
    <td align="right">     9.94399</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.46764</td>
    <td align="right">    27.68269</td>
    <td align="right">     -0.2494</td>
    <td align="right">     6.95178</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.19336</td>
    <td align="right">    39.86445</td>
    <td align="right">     -0.9628</td>
    <td align="right">    26.71824</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.75989</td>
    <td align="right">    46.83349</td>
    <td align="right">     -0.6570</td>
    <td align="right">    15.16849</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.76931</td>
    <td align="right">    49.56080</td>
    <td align="right">     -0.6608</td>
    <td align="right">    15.13916</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.69673</td>
    <td align="right">    54.35893</td>
    <td align="right">     -0.7164</td>
    <td align="right">    16.67725</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.85340</td>
    <td align="right">    51.53968</td>
    <td align="right">     -1.1139</td>
    <td align="right">    32.27687</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.06697</td>
    <td align="right">    43.67922</td>
    <td align="right">     -0.3782</td>
    <td align="right">     8.12124</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00019</td>
    <td align="right">    34.94990</td>
    <td align="right">     -0.5321</td>
    <td align="right">    11.13507</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.29072</td>
    <td align="right">     -0.5997</td>
    <td align="right">    12.60168</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.65840</td>
    <td align="right">    38.82720</td>
    <td align="right">     -0.6297</td>
    <td align="right">    15.01356</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05677</td>
    <td align="right">     -1.1139</td>
    <td align="right">     6.95178</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.76931</td>
    <td align="right">    54.35893</td>
    <td align="right">     -0.2494</td>
    <td align="right">    32.27687</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00714</td>
    <td align="right">    27.87286</td>
    <td align="right">     -0.4621</td>
    <td align="right">     9.48994</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.02196</td>
    <td align="right">    26.87302</td>
    <td align="right">     -0.4428</td>
    <td align="right">     9.12046</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.10897</td>
    <td align="right">    29.85659</td>
    <td align="right">     -0.3904</td>
    <td align="right">     8.26408</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.27662</td>
    <td align="right">    27.84587</td>
    <td align="right">     -0.3259</td>
    <td align="right">     7.34344</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.73264</td>
    <td align="right">    41.80653</td>
    <td align="right">     -1.2218</td>
    <td align="right">    37.18229</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.34420</td>
    <td align="right">    51.18560</td>
    <td align="right">     -0.9451</td>
    <td align="right">    24.98046</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.34475</td>
    <td align="right">    54.32777</td>
    <td align="right">     -0.9287</td>
    <td align="right">    24.34933</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.40587</td>
    <td align="right">    58.67632</td>
    <td align="right">     -0.8901</td>
    <td align="right">    22.54067</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.59169</td>
    <td align="right">    52.44762</td>
    <td align="right">     -1.2181</td>
    <td align="right">    36.60329</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.25788</td>
    <td align="right">    43.04353</td>
    <td align="right">     -0.2779</td>
    <td align="right">     6.71352</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.11161</td>
    <td align="right">    34.53501</td>
    <td align="right">     -0.3832</td>
    <td align="right">     8.23095</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01732</td>
    <td align="right">    31.10620</td>
    <td align="right">     -0.4413</td>
    <td align="right">     9.11034</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.52178</td>
    <td align="right">    40.05548</td>
    <td align="right">     -0.6618</td>
    <td align="right">    17.03362</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00714</td>
    <td align="right">    26.87302</td>
    <td align="right">     -1.2218</td>
    <td align="right">     6.71352</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.40587</td>
    <td align="right">    58.67632</td>
    <td align="right">     -0.2779</td>
    <td align="right">    37.18229</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00140</td>
    <td align="right">    28.02776</td>
    <td align="right">     -0.6706</td>
    <td align="right">    14.54081</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.02490</td>
    <td align="right">    27.01729</td>
    <td align="right">     -0.5742</td>
    <td align="right">    12.15133</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.18326</td>
    <td align="right">    29.88091</td>
    <td align="right">     -0.4242</td>
    <td align="right">     9.66059</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.83934</td>
    <td align="right">    27.17413</td>
    <td align="right">     -0.0828</td>
    <td align="right">     6.79135</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.43626</td>
    <td align="right">    38.96328</td>
    <td align="right">     -0.7590</td>
    <td align="right">    20.22736</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.89134</td>
    <td align="right">    45.60631</td>
    <td align="right">     -0.5113</td>
    <td align="right">    11.57019</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.89238</td>
    <td align="right">    47.83959</td>
    <td align="right">     -0.5221</td>
    <td align="right">    11.70553</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.85823</td>
    <td align="right">    51.53558</td>
    <td align="right">     -0.5456</td>
    <td align="right">    12.34210</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.18108</td>
    <td align="right">    49.57439</td>
    <td align="right">     -0.9026</td>
    <td align="right">    24.41151</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.14432</td>
    <td align="right">    43.51504</td>
    <td align="right">     -0.3433</td>
    <td align="right">     7.80150</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.02140</td>
    <td align="right">    34.89432</td>
    <td align="right">     -0.5503</td>
    <td align="right">    11.74878</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00053</td>
    <td align="right">    31.28578</td>
    <td align="right">     -0.6499</td>
    <td align="right">    13.95236</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.79370</td>
    <td align="right">    38.01766</td>
    <td align="right">     -0.5448</td>
    <td align="right">    13.07679</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00053</td>
    <td align="right">    27.01729</td>
    <td align="right">     -0.9026</td>
    <td align="right">     6.79135</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.89238</td>
    <td align="right">    51.53558</td>
    <td align="right">     -0.0828</td>
    <td align="right">    24.41151</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03025</td>
    <td align="right">     -0.6946</td>
    <td align="right">    15.21001</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00399</td>
    <td align="right">    27.04725</td>
    <td align="right">     -0.6430</td>
    <td align="right">    13.77321</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.06984</td>
    <td align="right">    30.06763</td>
    <td align="right">     -0.5095</td>
    <td align="right">    10.90807</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.55332</td>
    <td align="right">    27.58830</td>
    <td align="right">     -0.2245</td>
    <td align="right">     7.30568</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.26067</td>
    <td align="right">    39.56513</td>
    <td align="right">     -0.8850</td>
    <td align="right">    24.47881</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.84941</td>
    <td align="right">    46.10334</td>
    <td align="right">     -0.5705</td>
    <td align="right">    12.94405</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.85453</td>
    <td align="right">    48.54464</td>
    <td align="right">     -0.5790</td>
    <td align="right">    13.00233</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.78050</td>
    <td align="right">    53.17341</td>
    <td align="right">     -0.6359</td>
    <td align="right">    14.53289</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.88495</td>
    <td align="right">    51.14006</td>
    <td align="right">     -1.0761</td>
    <td align="right">    31.03582</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.03394</td>
    <td align="right">    43.76357</td>
    <td align="right">     -0.4243</td>
    <td align="right">     8.94916</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00206</td>
    <td align="right">    34.94153</td>
    <td align="right">     -0.5982</td>
    <td align="right">    12.74940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.28658</td>
    <td align="right">     -0.6698</td>
    <td align="right">    14.49216</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.69531</td>
    <td align="right">    38.51476</td>
    <td align="right">     -0.6258</td>
    <td align="right">    14.94651</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.04725</td>
    <td align="right">     -1.0761</td>
    <td align="right">     7.30568</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.85453</td>
    <td align="right">    53.17341</td>
    <td align="right">     -0.2245</td>
    <td align="right">    31.03582</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01912</td>
    <td align="right">    28.00050</td>
    <td align="right">     -0.5918</td>
    <td align="right">    12.55080</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.17960</td>
    <td align="right">    26.79991</td>
    <td align="right">     -0.4392</td>
    <td align="right">     9.77531</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.32778</td>
    <td align="right">    29.65046</td>
    <td align="right">     -0.3382</td>
    <td align="right">     8.48267</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.99038</td>
    <td align="right">    26.96763</td>
    <td align="right">     -0.0517</td>
    <td align="right">     6.56862</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.30786</td>
    <td align="right">    39.44193</td>
    <td align="right">     -0.8910</td>
    <td align="right">    24.29552</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.74140</td>
    <td align="right">    46.89475</td>
    <td align="right">     -0.6858</td>
    <td align="right">    16.08934</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.73360</td>
    <td align="right">    49.39617</td>
    <td align="right">     -0.6840</td>
    <td align="right">    16.08170</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.80336</td>
    <td align="right">    52.20879</td>
    <td align="right">     -0.6243</td>
    <td align="right">    14.25687</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.34180</td>
    <td align="right">    48.53152</td>
    <td align="right">     -0.8403</td>
    <td align="right">    21.99103</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.43261</td>
    <td align="right">    42.85700</td>
    <td align="right">     -0.2187</td>
    <td align="right">     6.73192</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.14847</td>
    <td align="right">    34.61836</td>
    <td align="right">     -0.4372</td>
    <td align="right">     9.93649</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.02180</td>
    <td align="right">    31.25102</td>
    <td align="right">     -0.5748</td>
    <td align="right">    12.12153</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.84033</td>
    <td align="right">    38.13081</td>
    <td align="right">     -0.5325</td>
    <td align="right">    13.26418</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01912</td>
    <td align="right">    26.79991</td>
    <td align="right">     -0.8910</td>
    <td align="right">     6.56862</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.80336</td>
    <td align="right">    52.20879</td>
    <td align="right">     -0.0517</td>
    <td align="right">    24.29552</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::BANQUET_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.88405</td>
    <td align="right">     -0.6201</td>
    <td align="right">    13.11123</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90797</td>
    <td align="right">     -0.6094</td>
    <td align="right">    12.82017</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00143</td>
    <td align="right">    30.05000</td>
    <td align="right">     -0.5467</td>
    <td align="right">    11.32828</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.03836</td>
    <td align="right">    28.22889</td>
    <td align="right">     -0.4703</td>
    <td align="right">     9.73432</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.45670</td>
    <td align="right">    42.68681</td>
    <td align="right">     -1.3504</td>
    <td align="right">    43.55183</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.09057</td>
    <td align="right">    52.42182</td>
    <td align="right">     -1.0098</td>
    <td align="right">    27.89267</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.08845</td>
    <td align="right">    55.71785</td>
    <td align="right">     -0.9956</td>
    <td align="right">    27.29169</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.02214</td>
    <td align="right">    61.15045</td>
    <td align="right">     -1.0218</td>
    <td align="right">    28.05161</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.28028</td>
    <td align="right">    53.46623</td>
    <td align="right">     -1.3789</td>
    <td align="right">    44.58638</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00243</td>
    <td align="right">    43.69663</td>
    <td align="right">     -0.4252</td>
    <td align="right">     8.89757</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    34.80275</td>
    <td align="right">     -0.5424</td>
    <td align="right">    11.31425</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.14112</td>
    <td align="right">     -0.5943</td>
    <td align="right">    12.45574</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.33420</td>
    <td align="right">    40.77575</td>
    <td align="right">     -0.7980</td>
    <td align="right">    20.95923</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90797</td>
    <td align="right">     -1.3789</td>
    <td align="right">     8.89757</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.09057</td>
    <td align="right">    61.15045</td>
    <td align="right">     -0.4252</td>
    <td align="right">    44.58638</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::DINING_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.88405</td>
    <td align="right">     -0.6309</td>
    <td align="right">    13.39749</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90797</td>
    <td align="right">     -0.6227</td>
    <td align="right">    13.17030</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00111</td>
    <td align="right">    30.05094</td>
    <td align="right">     -0.5590</td>
    <td align="right">    11.61421</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.03468</td>
    <td align="right">    28.23451</td>
    <td align="right">     -0.4765</td>
    <td align="right">     9.86296</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.46350</td>
    <td align="right">    42.66003</td>
    <td align="right">     -1.3466</td>
    <td align="right">    43.37503</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.11371</td>
    <td align="right">    52.29164</td>
    <td align="right">     -0.9962</td>
    <td align="right">    27.33540</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.10863</td>
    <td align="right">    55.61147</td>
    <td align="right">     -0.9835</td>
    <td align="right">    26.79329</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.02307</td>
    <td align="right">    61.14809</td>
    <td align="right">     -1.0218</td>
    <td align="right">    28.05382</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.27012</td>
    <td align="right">    53.49959</td>
    <td align="right">     -1.3876</td>
    <td align="right">    45.03739</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00114</td>
    <td align="right">    43.70111</td>
    <td align="right">     -0.4371</td>
    <td align="right">     9.11620</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    34.80275</td>
    <td align="right">     -0.5558</td>
    <td align="right">    11.62279</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.14112</td>
    <td align="right">     -0.6051</td>
    <td align="right">    12.73023</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.33720</td>
    <td align="right">    40.75720</td>
    <td align="right">     -0.8028</td>
    <td align="right">    21.04661</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90797</td>
    <td align="right">     -1.3876</td>
    <td align="right">     9.11620</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.11371</td>
    <td align="right">    61.14809</td>
    <td align="right">     -0.4371</td>
    <td align="right">    45.03739</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.88405</td>
    <td align="right">     -0.6768</td>
    <td align="right">    14.68335</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90797</td>
    <td align="right">     -0.6293</td>
    <td align="right">    13.37334</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.02050</td>
    <td align="right">    30.01789</td>
    <td align="right">     -0.5282</td>
    <td align="right">    11.03239</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.30617</td>
    <td align="right">    27.79073</td>
    <td align="right">     -0.2996</td>
    <td align="right">     7.45924</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.02152</td>
    <td align="right">    40.43927</td>
    <td align="right">     -1.0192</td>
    <td align="right">    29.05732</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.65945</td>
    <td align="right">    47.62029</td>
    <td align="right">     -0.6820</td>
    <td align="right">    16.10900</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.65427</td>
    <td align="right">    50.59258</td>
    <td align="right">     -0.6856</td>
    <td align="right">    16.14893</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.56931</td>
    <td align="right">    55.50890</td>
    <td align="right">     -0.7397</td>
    <td align="right">    17.69090</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.72865</td>
    <td align="right">    51.87002</td>
    <td align="right">     -1.1468</td>
    <td align="right">    33.81557</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01984</td>
    <td align="right">    43.65917</td>
    <td align="right">     -0.4166</td>
    <td align="right">     8.74227</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    34.80275</td>
    <td align="right">     -0.5789</td>
    <td align="right">    12.25371</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.14112</td>
    <td align="right">     -0.6521</td>
    <td align="right">    13.99427</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.58542</td>
    <td align="right">    39.10266</td>
    <td align="right">     -0.6715</td>
    <td align="right">    16.20661</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90797</td>
    <td align="right">     -1.1468</td>
    <td align="right">     7.45924</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.65945</td>
    <td align="right">    55.50890</td>
    <td align="right">     -0.2996</td>
    <td align="right">    33.81557</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.88405</td>
    <td align="right">     -0.5657</td>
    <td align="right">    11.74429</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90797</td>
    <td align="right">     -0.5384</td>
    <td align="right">    11.09754</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.03278</td>
    <td align="right">    29.99338</td>
    <td align="right">     -0.4782</td>
    <td align="right">     9.87047</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.15424</td>
    <td align="right">    28.04613</td>
    <td align="right">     -0.3895</td>
    <td align="right">     8.31879</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.67324</td>
    <td align="right">    41.94707</td>
    <td align="right">     -1.2571</td>
    <td align="right">    38.99741</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.30865</td>
    <td align="right">    51.12547</td>
    <td align="right">     -0.9493</td>
    <td align="right">    25.29649</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.31294</td>
    <td align="right">    54.28609</td>
    <td align="right">     -0.9327</td>
    <td align="right">    24.65546</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.32443</td>
    <td align="right">    58.93134</td>
    <td align="right">     -0.9163</td>
    <td align="right">    23.71212</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.53084</td>
    <td align="right">    52.64936</td>
    <td align="right">     -1.2587</td>
    <td align="right">    38.65320</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.09732</td>
    <td align="right">    43.44462</td>
    <td align="right">     -0.3575</td>
    <td align="right">     7.77799</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.01472</td>
    <td align="right">    34.76606</td>
    <td align="right">     -0.4823</td>
    <td align="right">    10.02699</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.14112</td>
    <td align="right">     -0.5426</td>
    <td align="right">    11.20841</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.45730</td>
    <td align="right">    40.18491</td>
    <td align="right">     -0.7233</td>
    <td align="right">    18.48369</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90797</td>
    <td align="right">     -1.2587</td>
    <td align="right">     7.77799</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.32443</td>
    <td align="right">    58.93134</td>
    <td align="right">     -0.3575</td>
    <td align="right">    38.99741</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::RETAIL_1_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_RETAIL_1_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      559.46</td>
    <td align="right">      350.01</td>
    <td align="right">      209.44</td>
    <td align="right">      439.17</td>
    <td align="right">      578.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1362.45</td>
    <td align="right">      930.14</td>
    <td align="right">      432.32</td>
    <td align="right">     1241.53</td>
    <td align="right">      538.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1416.39</td>
    <td align="right">      813.66</td>
    <td align="right">      602.73</td>
    <td align="right">     1298.00</td>
    <td align="right">      445.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2298.95</td>
    <td align="right">     1456.94</td>
    <td align="right">      842.01</td>
    <td align="right">     2269.05</td>
    <td align="right">      377.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1930.90</td>
    <td align="right">     1030.87</td>
    <td align="right">      900.03</td>
    <td align="right">     1943.94</td>
    <td align="right">      236.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1678.87</td>
    <td align="right">      731.49</td>
    <td align="right">      947.38</td>
    <td align="right">     1718.94</td>
    <td align="right">      160.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1591.88</td>
    <td align="right">      685.09</td>
    <td align="right">      906.80</td>
    <td align="right">     1631.82</td>
    <td align="right">      151.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1786.38</td>
    <td align="right">      978.22</td>
    <td align="right">      808.16</td>
    <td align="right">     1871.54</td>
    <td align="right">      172.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1767.91</td>
    <td align="right">     1101.53</td>
    <td align="right">      666.37</td>
    <td align="right">     1809.86</td>
    <td align="right">      255.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1193.41</td>
    <td align="right">      776.00</td>
    <td align="right">      417.41</td>
    <td align="right">     1133.71</td>
    <td align="right">      357.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      793.52</td>
    <td align="right">      539.24</td>
    <td align="right">      254.28</td>
    <td align="right">      710.05</td>
    <td align="right">      489.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      449.61</td>
    <td align="right">      298.31</td>
    <td align="right">      151.29</td>
    <td align="right">      363.53</td>
    <td align="right">      560.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1400.26</td>
    <td align="right">      804.98</td>
    <td align="right">      595.28</td>
    <td align="right">     1367.49</td>
    <td align="right">      359.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      449.61</td>
    <td align="right">      298.31</td>
    <td align="right">      151.29</td>
    <td align="right">      363.53</td>
    <td align="right">      151.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2298.95</td>
    <td align="right">     1456.94</td>
    <td align="right">      947.38</td>
    <td align="right">     2269.05</td>
    <td align="right">      578.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CAFE_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CAFE_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CAFE_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1575.39</td>
    <td align="right">      985.62</td>
    <td align="right">      589.77</td>
    <td align="right">     1230.50</td>
    <td align="right">     1627.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3836.58</td>
    <td align="right">     2619.21</td>
    <td align="right">     1217.37</td>
    <td align="right">     3478.69</td>
    <td align="right">     1519.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3988.47</td>
    <td align="right">     2291.22</td>
    <td align="right">     1697.25</td>
    <td align="right">     3636.44</td>
    <td align="right">     1257.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6473.68</td>
    <td align="right">     4102.64</td>
    <td align="right">     2371.05</td>
    <td align="right">     6357.54</td>
    <td align="right">     1069.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5437.28</td>
    <td align="right">     2902.85</td>
    <td align="right">     2534.42</td>
    <td align="right">     5446.54</td>
    <td align="right">      670.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4727.60</td>
    <td align="right">     2059.83</td>
    <td align="right">     2667.77</td>
    <td align="right">     4815.97</td>
    <td align="right">      454.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4482.64</td>
    <td align="right">     1929.16</td>
    <td align="right">     2553.48</td>
    <td align="right">     4571.53</td>
    <td align="right">      430.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5030.33</td>
    <td align="right">     2754.60</td>
    <td align="right">     2275.73</td>
    <td align="right">     5245.01</td>
    <td align="right">      489.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4978.31</td>
    <td align="right">     3101.85</td>
    <td align="right">     1876.46</td>
    <td align="right">     5072.51</td>
    <td align="right">      723.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3360.56</td>
    <td align="right">     2185.17</td>
    <td align="right">     1175.40</td>
    <td align="right">     3177.01</td>
    <td align="right">     1010.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2234.50</td>
    <td align="right">     1518.46</td>
    <td align="right">      716.04</td>
    <td align="right">     1989.87</td>
    <td align="right">     1378.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1266.06</td>
    <td align="right">      840.03</td>
    <td align="right">      426.03</td>
    <td align="right">     1018.76</td>
    <td align="right">     1578.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3943.04</td>
    <td align="right">     2266.76</td>
    <td align="right">     1676.28</td>
    <td align="right">     3831.72</td>
    <td align="right">     1014.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1266.06</td>
    <td align="right">      840.03</td>
    <td align="right">      426.03</td>
    <td align="right">     1018.76</td>
    <td align="right">      430.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6473.68</td>
    <td align="right">     4102.64</td>
    <td align="right">     2667.77</td>
    <td align="right">     6357.54</td>
    <td align="right">     1627.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::LOBBY_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> LOBBY_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_LOBBY_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2046.52</td>
    <td align="right">     1280.37</td>
    <td align="right">      766.15</td>
    <td align="right">     1625.65</td>
    <td align="right">     2166.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4983.94</td>
    <td align="right">     3402.50</td>
    <td align="right">     1581.43</td>
    <td align="right">     4611.77</td>
    <td align="right">     1984.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5181.25</td>
    <td align="right">     2976.43</td>
    <td align="right">     2204.83</td>
    <td align="right">     4840.45</td>
    <td align="right">     1624.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8409.68</td>
    <td align="right">     5329.56</td>
    <td align="right">     3080.13</td>
    <td align="right">     8485.32</td>
    <td align="right">     1335.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7063.33</td>
    <td align="right">     3770.97</td>
    <td align="right">     3292.36</td>
    <td align="right">     7292.23</td>
    <td align="right">      823.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6141.42</td>
    <td align="right">     2675.84</td>
    <td align="right">     3465.58</td>
    <td align="right">     6468.04</td>
    <td align="right">      546.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     5823.20</td>
    <td align="right">     2506.09</td>
    <td align="right">     3317.12</td>
    <td align="right">     6139.49</td>
    <td align="right">      515.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6534.68</td>
    <td align="right">     3578.38</td>
    <td align="right">     2956.30</td>
    <td align="right">     7008.17</td>
    <td align="right">      584.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6467.11</td>
    <td align="right">     4029.48</td>
    <td align="right">     2437.63</td>
    <td align="right">     6768.72</td>
    <td align="right">      882.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4365.56</td>
    <td align="right">     2838.66</td>
    <td align="right">     1526.91</td>
    <td align="right">     4224.13</td>
    <td align="right">     1302.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2902.74</td>
    <td align="right">     1972.56</td>
    <td align="right">      930.18</td>
    <td align="right">     2637.89</td>
    <td align="right">     1817.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1644.69</td>
    <td align="right">     1091.25</td>
    <td align="right">      553.44</td>
    <td align="right">     1347.04</td>
    <td align="right">     2108.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5122.23</td>
    <td align="right">     2944.66</td>
    <td align="right">     2177.58</td>
    <td align="right">     5114.30</td>
    <td align="right">     1303.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1644.69</td>
    <td align="right">     1091.25</td>
    <td align="right">      553.44</td>
    <td align="right">     1347.04</td>
    <td align="right">      515.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8409.68</td>
    <td align="right">     5329.56</td>
    <td align="right">     3465.58</td>
    <td align="right">     8485.32</td>
    <td align="right">     2166.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_1_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_1_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.61</td>
    <td align="right">       69.20</td>
    <td align="right">       41.41</td>
    <td align="right">       86.92</td>
    <td align="right">      117.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      269.38</td>
    <td align="right">      183.90</td>
    <td align="right">       85.48</td>
    <td align="right">      245.74</td>
    <td align="right">      108.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      280.05</td>
    <td align="right">      160.88</td>
    <td align="right">      119.17</td>
    <td align="right">      254.06</td>
    <td align="right">       91.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.54</td>
    <td align="right">      288.06</td>
    <td align="right">      166.48</td>
    <td align="right">      444.30</td>
    <td align="right">       81.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      381.77</td>
    <td align="right">      203.82</td>
    <td align="right">      177.95</td>
    <td align="right">      374.74</td>
    <td align="right">       55.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      331.94</td>
    <td align="right">      144.63</td>
    <td align="right">      187.32</td>
    <td align="right">      327.29</td>
    <td align="right">       40.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      314.74</td>
    <td align="right">      135.45</td>
    <td align="right">      179.29</td>
    <td align="right">      311.12</td>
    <td align="right">       37.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      353.20</td>
    <td align="right">      193.41</td>
    <td align="right">      159.79</td>
    <td align="right">      363.22</td>
    <td align="right">       38.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.55</td>
    <td align="right">      217.79</td>
    <td align="right">      131.75</td>
    <td align="right">      355.72</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      235.96</td>
    <td align="right">      153.43</td>
    <td align="right">       82.53</td>
    <td align="right">      224.52</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      156.89</td>
    <td align="right">      106.62</td>
    <td align="right">       50.28</td>
    <td align="right">      141.30</td>
    <td align="right">       98.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.89</td>
    <td align="right">       58.98</td>
    <td align="right">       29.91</td>
    <td align="right">       72.45</td>
    <td align="right">      113.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      276.86</td>
    <td align="right">      159.16</td>
    <td align="right">      117.70</td>
    <td align="right">      266.40</td>
    <td align="right">       75.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.89</td>
    <td align="right">       58.98</td>
    <td align="right">       29.91</td>
    <td align="right">       72.45</td>
    <td align="right">       37.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      454.54</td>
    <td align="right">      288.06</td>
    <td align="right">      187.32</td>
    <td align="right">      444.30</td>
    <td align="right">      117.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
