<a name=WindowReportMonthly::ROOM_1_FLR_3_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_1_FLR_3_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.37</td>
    <td align="right">       21.17</td>
    <td align="right">       47.21</td>
    <td align="right">       25.37</td>
    <td align="right">      242.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      207.58</td>
    <td align="right">       99.62</td>
    <td align="right">      107.97</td>
    <td align="right">      141.84</td>
    <td align="right">      227.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      343.98</td>
    <td align="right">      155.53</td>
    <td align="right">      188.45</td>
    <td align="right">      272.47</td>
    <td align="right">      176.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      693.19</td>
    <td align="right">      398.66</td>
    <td align="right">      294.52</td>
    <td align="right">      639.99</td>
    <td align="right">      145.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      789.50</td>
    <td align="right">      440.55</td>
    <td align="right">      348.95</td>
    <td align="right">      776.25</td>
    <td align="right">       93.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      779.55</td>
    <td align="right">      407.96</td>
    <td align="right">      371.59</td>
    <td align="right">      786.78</td>
    <td align="right">       64.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      716.61</td>
    <td align="right">      362.33</td>
    <td align="right">      354.29</td>
    <td align="right">      722.33</td>
    <td align="right">       61.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.89</td>
    <td align="right">      336.84</td>
    <td align="right">      291.05</td>
    <td align="right">      636.69</td>
    <td align="right">       68.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      440.93</td>
    <td align="right">      227.69</td>
    <td align="right">      213.24</td>
    <td align="right">      419.82</td>
    <td align="right">       99.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      207.48</td>
    <td align="right">       92.20</td>
    <td align="right">      115.28</td>
    <td align="right">      160.61</td>
    <td align="right">      143.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.41</td>
    <td align="right">       37.00</td>
    <td align="right">       59.41</td>
    <td align="right">       54.35</td>
    <td align="right">      200.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.91</td>
    <td align="right">       16.53</td>
    <td align="right">       31.38</td>
    <td align="right">       18.29</td>
    <td align="right">      232.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      419.09</td>
    <td align="right">      216.73</td>
    <td align="right">      202.36</td>
    <td align="right">      388.96</td>
    <td align="right">      145.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.91</td>
    <td align="right">       16.53</td>
    <td align="right">       31.38</td>
    <td align="right">       18.29</td>
    <td align="right">       61.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      789.50</td>
    <td align="right">      440.55</td>
    <td align="right">      371.59</td>
    <td align="right">      786.78</td>
    <td align="right">      242.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_2_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_2_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.10</td>
    <td align="right">      138.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.31</td>
    <td align="right">        0.00</td>
    <td align="right">       40.31</td>
    <td align="right">        2.93</td>
    <td align="right">      131.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       72.26</td>
    <td align="right">        0.00</td>
    <td align="right">       72.25</td>
    <td align="right">       23.20</td>
    <td align="right">       97.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      117.36</td>
    <td align="right">        2.45</td>
    <td align="right">      114.90</td>
    <td align="right">       57.12</td>
    <td align="right">       75.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.43</td>
    <td align="right">       15.53</td>
    <td align="right">      143.90</td>
    <td align="right">      112.44</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      192.42</td>
    <td align="right">       32.09</td>
    <td align="right">      160.33</td>
    <td align="right">      160.38</td>
    <td align="right">       29.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      171.83</td>
    <td align="right">       23.39</td>
    <td align="right">      148.44</td>
    <td align="right">      142.89</td>
    <td align="right">       29.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.43</td>
    <td align="right">        4.63</td>
    <td align="right">      114.80</td>
    <td align="right">       93.40</td>
    <td align="right">       33.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.81</td>
    <td align="right">        0.09</td>
    <td align="right">       81.72</td>
    <td align="right">       50.59</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.80</td>
    <td align="right">        0.00</td>
    <td align="right">       44.80</td>
    <td align="right">       13.34</td>
    <td align="right">       79.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">        1.58</td>
    <td align="right">      113.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">      131.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       87.99</td>
    <td align="right">        6.55</td>
    <td align="right">       81.45</td>
    <td align="right">       55.12</td>
    <td align="right">       79.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       29.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      192.42</td>
    <td align="right">       32.09</td>
    <td align="right">      160.33</td>
    <td align="right">      160.38</td>
    <td align="right">      138.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_2_FLR_3_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_2_FLR_3_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.37</td>
    <td align="right">       21.17</td>
    <td align="right">       47.21</td>
    <td align="right">       27.09</td>
    <td align="right">      235.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      207.58</td>
    <td align="right">       99.62</td>
    <td align="right">      107.97</td>
    <td align="right">      148.45</td>
    <td align="right">      215.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      343.98</td>
    <td align="right">      155.53</td>
    <td align="right">      188.45</td>
    <td align="right">      281.91</td>
    <td align="right">      171.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      693.19</td>
    <td align="right">      398.66</td>
    <td align="right">      294.52</td>
    <td align="right">      655.01</td>
    <td align="right">      141.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      789.50</td>
    <td align="right">      440.55</td>
    <td align="right">      348.95</td>
    <td align="right">      785.97</td>
    <td align="right">       92.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      779.55</td>
    <td align="right">      407.96</td>
    <td align="right">      371.59</td>
    <td align="right">      793.06</td>
    <td align="right">       66.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      716.61</td>
    <td align="right">      362.33</td>
    <td align="right">      354.29</td>
    <td align="right">      728.72</td>
    <td align="right">       62.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.89</td>
    <td align="right">      336.84</td>
    <td align="right">      291.05</td>
    <td align="right">      646.36</td>
    <td align="right">       66.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      440.93</td>
    <td align="right">      227.69</td>
    <td align="right">      213.24</td>
    <td align="right">      432.84</td>
    <td align="right">       95.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      207.48</td>
    <td align="right">       92.20</td>
    <td align="right">      115.28</td>
    <td align="right">      168.62</td>
    <td align="right">      136.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.41</td>
    <td align="right">       37.00</td>
    <td align="right">       59.41</td>
    <td align="right">       57.89</td>
    <td align="right">      192.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.91</td>
    <td align="right">       16.53</td>
    <td align="right">       31.38</td>
    <td align="right">       19.59</td>
    <td align="right">      226.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      419.09</td>
    <td align="right">      216.73</td>
    <td align="right">      202.36</td>
    <td align="right">      396.51</td>
    <td align="right">      141.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.91</td>
    <td align="right">       16.53</td>
    <td align="right">       31.38</td>
    <td align="right">       19.59</td>
    <td align="right">       62.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      789.50</td>
    <td align="right">      440.55</td>
    <td align="right">      371.59</td>
    <td align="right">      793.06</td>
    <td align="right">      235.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       88.47</td>
    <td align="right">       55.35</td>
    <td align="right">       33.12</td>
    <td align="right">       69.44</td>
    <td align="right">       97.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      215.46</td>
    <td align="right">      147.09</td>
    <td align="right">       68.37</td>
    <td align="right">      197.75</td>
    <td align="right">       89.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.99</td>
    <td align="right">      128.67</td>
    <td align="right">       95.32</td>
    <td align="right">      207.14</td>
    <td align="right">       73.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      363.56</td>
    <td align="right">      230.40</td>
    <td align="right">      133.16</td>
    <td align="right">      363.96</td>
    <td align="right">       61.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      305.36</td>
    <td align="right">      163.02</td>
    <td align="right">      142.33</td>
    <td align="right">      312.67</td>
    <td align="right">       37.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      265.50</td>
    <td align="right">      115.68</td>
    <td align="right">      149.82</td>
    <td align="right">      277.13</td>
    <td align="right">       25.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      251.75</td>
    <td align="right">      108.34</td>
    <td align="right">      143.40</td>
    <td align="right">      263.25</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      282.50</td>
    <td align="right">      154.70</td>
    <td align="right">      127.81</td>
    <td align="right">      301.35</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.58</td>
    <td align="right">      174.20</td>
    <td align="right">      105.38</td>
    <td align="right">      290.75</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      188.73</td>
    <td align="right">      122.72</td>
    <td align="right">       66.01</td>
    <td align="right">      181.73</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.49</td>
    <td align="right">       85.28</td>
    <td align="right">       40.21</td>
    <td align="right">      113.27</td>
    <td align="right">       81.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.10</td>
    <td align="right">       47.18</td>
    <td align="right">       23.93</td>
    <td align="right">       57.76</td>
    <td align="right">       94.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      221.44</td>
    <td align="right">      127.30</td>
    <td align="right">       94.14</td>
    <td align="right">      219.41</td>
    <td align="right">       59.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.10</td>
    <td align="right">       47.18</td>
    <td align="right">       23.93</td>
    <td align="right">       57.76</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.56</td>
    <td align="right">      230.40</td>
    <td align="right">      149.82</td>
    <td align="right">      363.96</td>
    <td align="right">       97.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">       14.57</td>
    <td align="right">        0.16</td>
    <td align="right">      108.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.25</td>
    <td align="right">        0.00</td>
    <td align="right">       32.25</td>
    <td align="right">        4.06</td>
    <td align="right">       96.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.81</td>
    <td align="right">        0.00</td>
    <td align="right">       57.81</td>
    <td align="right">       24.83</td>
    <td align="right">       74.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       93.90</td>
    <td align="right">        1.96</td>
    <td align="right">       91.94</td>
    <td align="right">       59.35</td>
    <td align="right">       55.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      127.56</td>
    <td align="right">       12.42</td>
    <td align="right">      115.14</td>
    <td align="right">      107.18</td>
    <td align="right">       31.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      153.96</td>
    <td align="right">       25.68</td>
    <td align="right">      128.28</td>
    <td align="right">      145.84</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      137.48</td>
    <td align="right">       18.71</td>
    <td align="right">      118.77</td>
    <td align="right">      130.70</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.56</td>
    <td align="right">        3.70</td>
    <td align="right">       91.85</td>
    <td align="right">       89.06</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.46</td>
    <td align="right">        0.07</td>
    <td align="right">       65.39</td>
    <td align="right">       51.89</td>
    <td align="right">       36.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.84</td>
    <td align="right">        0.00</td>
    <td align="right">       35.84</td>
    <td align="right">       14.88</td>
    <td align="right">       58.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">        2.17</td>
    <td align="right">       86.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.74</td>
    <td align="right">        0.00</td>
    <td align="right">        9.74</td>
    <td align="right">        0.00</td>
    <td align="right">      103.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       70.40</td>
    <td align="right">        5.24</td>
    <td align="right">       65.17</td>
    <td align="right">       52.77</td>
    <td align="right">       59.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.74</td>
    <td align="right">        0.00</td>
    <td align="right">        9.74</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      153.96</td>
    <td align="right">       25.68</td>
    <td align="right">      128.28</td>
    <td align="right">      145.84</td>
    <td align="right">      108.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_5_FLR_3_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_5_FLR_3_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       53.26</td>
    <td align="right">       13.54</td>
    <td align="right">       39.72</td>
    <td align="right">       10.42</td>
    <td align="right">      245.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      157.97</td>
    <td align="right">       63.38</td>
    <td align="right">       94.59</td>
    <td align="right">       81.13</td>
    <td align="right">      224.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      262.06</td>
    <td align="right">       98.06</td>
    <td align="right">      164.01</td>
    <td align="right">      176.18</td>
    <td align="right">      169.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      618.83</td>
    <td align="right">      344.98</td>
    <td align="right">      273.85</td>
    <td align="right">      546.94</td>
    <td align="right">      132.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      686.09</td>
    <td align="right">      362.71</td>
    <td align="right">      323.38</td>
    <td align="right">      652.73</td>
    <td align="right">       83.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      727.58</td>
    <td align="right">      373.36</td>
    <td align="right">      354.21</td>
    <td align="right">      720.97</td>
    <td align="right">       55.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      653.40</td>
    <td align="right">      322.28</td>
    <td align="right">      331.11</td>
    <td align="right">      647.81</td>
    <td align="right">       54.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      524.94</td>
    <td align="right">      257.40</td>
    <td align="right">      267.55</td>
    <td align="right">      518.06</td>
    <td align="right">       62.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      373.99</td>
    <td align="right">      179.26</td>
    <td align="right">      194.73</td>
    <td align="right">      338.55</td>
    <td align="right">       92.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      170.42</td>
    <td align="right">       67.96</td>
    <td align="right">      102.46</td>
    <td align="right">      113.56</td>
    <td align="right">      138.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.89</td>
    <td align="right">       25.94</td>
    <td align="right">       51.95</td>
    <td align="right">       31.45</td>
    <td align="right">      200.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.97</td>
    <td align="right">        8.33</td>
    <td align="right">       26.64</td>
    <td align="right">        4.98</td>
    <td align="right">      235.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      362.50</td>
    <td align="right">      176.77</td>
    <td align="right">      185.73</td>
    <td align="right">      321.22</td>
    <td align="right">      140.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.97</td>
    <td align="right">        8.33</td>
    <td align="right">       26.64</td>
    <td align="right">        4.98</td>
    <td align="right">       54.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      727.58</td>
    <td align="right">      373.36</td>
    <td align="right">      354.21</td>
    <td align="right">      720.97</td>
    <td align="right">      245.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_5_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_5_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.61</td>
    <td align="right">       69.20</td>
    <td align="right">       41.41</td>
    <td align="right">       87.19</td>
    <td align="right">      117.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      269.38</td>
    <td align="right">      183.90</td>
    <td align="right">       85.48</td>
    <td align="right">      246.47</td>
    <td align="right">      108.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      280.05</td>
    <td align="right">      160.88</td>
    <td align="right">      119.17</td>
    <td align="right">      255.31</td>
    <td align="right">       90.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.54</td>
    <td align="right">      288.06</td>
    <td align="right">      166.48</td>
    <td align="right">      443.85</td>
    <td align="right">       78.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      381.77</td>
    <td align="right">      203.82</td>
    <td align="right">      177.95</td>
    <td align="right">      375.98</td>
    <td align="right">       51.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      331.94</td>
    <td align="right">      144.63</td>
    <td align="right">      187.32</td>
    <td align="right">      328.76</td>
    <td align="right">       38.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      314.74</td>
    <td align="right">      135.45</td>
    <td align="right">      179.29</td>
    <td align="right">      312.72</td>
    <td align="right">       34.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      353.20</td>
    <td align="right">      193.41</td>
    <td align="right">      159.79</td>
    <td align="right">      364.70</td>
    <td align="right">       36.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.55</td>
    <td align="right">      217.79</td>
    <td align="right">      131.75</td>
    <td align="right">      356.08</td>
    <td align="right">       51.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      235.96</td>
    <td align="right">      153.43</td>
    <td align="right">       82.53</td>
    <td align="right">      225.12</td>
    <td align="right">       70.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      156.89</td>
    <td align="right">      106.62</td>
    <td align="right">       50.28</td>
    <td align="right">      141.61</td>
    <td align="right">       97.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.89</td>
    <td align="right">       58.98</td>
    <td align="right">       29.91</td>
    <td align="right">       72.66</td>
    <td align="right">      113.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      276.86</td>
    <td align="right">      159.16</td>
    <td align="right">      117.70</td>
    <td align="right">      267.16</td>
    <td align="right">       73.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.89</td>
    <td align="right">       58.98</td>
    <td align="right">       29.91</td>
    <td align="right">       72.66</td>
    <td align="right">       34.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      454.54</td>
    <td align="right">      288.06</td>
    <td align="right">      187.32</td>
    <td align="right">      443.85</td>
    <td align="right">      117.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_6_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_6_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.14</td>
    <td align="right">      135.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.31</td>
    <td align="right">        0.00</td>
    <td align="right">       40.31</td>
    <td align="right">        3.69</td>
    <td align="right">      126.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       72.26</td>
    <td align="right">        0.00</td>
    <td align="right">       72.25</td>
    <td align="right">       25.54</td>
    <td align="right">       96.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      117.36</td>
    <td align="right">        2.45</td>
    <td align="right">      114.90</td>
    <td align="right">       59.14</td>
    <td align="right">       75.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.43</td>
    <td align="right">       15.53</td>
    <td align="right">      143.90</td>
    <td align="right">      113.64</td>
    <td align="right">       42.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      192.42</td>
    <td align="right">       32.09</td>
    <td align="right">      160.33</td>
    <td align="right">      160.71</td>
    <td align="right">       28.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      171.83</td>
    <td align="right">       23.39</td>
    <td align="right">      148.44</td>
    <td align="right">      143.43</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.43</td>
    <td align="right">        4.63</td>
    <td align="right">      114.80</td>
    <td align="right">       94.97</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.81</td>
    <td align="right">        0.09</td>
    <td align="right">       81.72</td>
    <td align="right">       52.39</td>
    <td align="right">       50.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.80</td>
    <td align="right">        0.00</td>
    <td align="right">       44.80</td>
    <td align="right">       14.89</td>
    <td align="right">       77.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">        2.08</td>
    <td align="right">      110.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">      128.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       87.99</td>
    <td align="right">        6.55</td>
    <td align="right">       81.45</td>
    <td align="right">       56.18</td>
    <td align="right">       77.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      192.42</td>
    <td align="right">       32.09</td>
    <td align="right">      160.33</td>
    <td align="right">      160.71</td>
    <td align="right">      135.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_6_FLR_3_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_6_FLR_3_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       53.26</td>
    <td align="right">       13.54</td>
    <td align="right">       39.72</td>
    <td align="right">       11.47</td>
    <td align="right">      236.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      157.97</td>
    <td align="right">       63.38</td>
    <td align="right">       94.59</td>
    <td align="right">       87.94</td>
    <td align="right">      207.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      262.06</td>
    <td align="right">       98.06</td>
    <td align="right">      164.01</td>
    <td align="right">      187.03</td>
    <td align="right">      164.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      618.83</td>
    <td align="right">      344.98</td>
    <td align="right">      273.85</td>
    <td align="right">      563.26</td>
    <td align="right">      127.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      686.09</td>
    <td align="right">      362.71</td>
    <td align="right">      323.38</td>
    <td align="right">      661.69</td>
    <td align="right">       82.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      727.58</td>
    <td align="right">      373.36</td>
    <td align="right">      354.21</td>
    <td align="right">      725.13</td>
    <td align="right">       57.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      653.40</td>
    <td align="right">      322.28</td>
    <td align="right">      331.11</td>
    <td align="right">      652.32</td>
    <td align="right">       55.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      524.94</td>
    <td align="right">      257.40</td>
    <td align="right">      267.55</td>
    <td align="right">      527.49</td>
    <td align="right">       60.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      373.99</td>
    <td align="right">      179.26</td>
    <td align="right">      194.73</td>
    <td align="right">      352.73</td>
    <td align="right">       87.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      170.42</td>
    <td align="right">       67.96</td>
    <td align="right">      102.46</td>
    <td align="right">      122.88</td>
    <td align="right">      130.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.89</td>
    <td align="right">       25.94</td>
    <td align="right">       51.95</td>
    <td align="right">       35.15</td>
    <td align="right">      190.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.97</td>
    <td align="right">        8.33</td>
    <td align="right">       26.64</td>
    <td align="right">        5.47</td>
    <td align="right">      226.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      362.50</td>
    <td align="right">      176.77</td>
    <td align="right">      185.73</td>
    <td align="right">      328.68</td>
    <td align="right">      135.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.97</td>
    <td align="right">        8.33</td>
    <td align="right">       26.64</td>
    <td align="right">        5.47</td>
    <td align="right">       55.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      727.58</td>
    <td align="right">      373.36</td>
    <td align="right">      354.21</td>
    <td align="right">      725.13</td>
    <td align="right">      236.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">       23.06</td>
    <td align="right">        0.16</td>
    <td align="right">      176.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       51.05</td>
    <td align="right">        0.00</td>
    <td align="right">       51.05</td>
    <td align="right">        5.20</td>
    <td align="right">      157.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.51</td>
    <td align="right">        0.00</td>
    <td align="right">       91.51</td>
    <td align="right">       37.30</td>
    <td align="right">      121.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      148.63</td>
    <td align="right">        3.11</td>
    <td align="right">      145.52</td>
    <td align="right">       90.06</td>
    <td align="right">       91.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.91</td>
    <td align="right">       19.66</td>
    <td align="right">      182.24</td>
    <td align="right">      167.31</td>
    <td align="right">       51.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      243.69</td>
    <td align="right">       40.64</td>
    <td align="right">      203.05</td>
    <td align="right">      230.93</td>
    <td align="right">       32.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.61</td>
    <td align="right">       29.62</td>
    <td align="right">      187.99</td>
    <td align="right">      206.62</td>
    <td align="right">       32.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      151.25</td>
    <td align="right">        5.86</td>
    <td align="right">      145.39</td>
    <td align="right">      138.25</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      103.61</td>
    <td align="right">        0.12</td>
    <td align="right">      103.50</td>
    <td align="right">       78.80</td>
    <td align="right">       61.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       56.73</td>
    <td align="right">        0.00</td>
    <td align="right">       56.73</td>
    <td align="right">       21.69</td>
    <td align="right">       97.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.49</td>
    <td align="right">        0.00</td>
    <td align="right">       29.49</td>
    <td align="right">        2.76</td>
    <td align="right">      142.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">      168.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      111.44</td>
    <td align="right">        8.29</td>
    <td align="right">      103.15</td>
    <td align="right">       82.01</td>
    <td align="right">       97.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">       32.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      243.69</td>
    <td align="right">       40.64</td>
    <td align="right">      203.05</td>
    <td align="right">      230.93</td>
    <td align="right">      176.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">        0.06</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
    <td align="right">        1.92</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.73</td>
    <td align="right">        0.00</td>
    <td align="right">       33.73</td>
    <td align="right">       13.75</td>
    <td align="right">       44.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.79</td>
    <td align="right">        1.15</td>
    <td align="right">       53.64</td>
    <td align="right">       33.20</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       74.43</td>
    <td align="right">        7.25</td>
    <td align="right">       67.18</td>
    <td align="right">       61.68</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       89.83</td>
    <td align="right">       14.98</td>
    <td align="right">       74.85</td>
    <td align="right">       85.13</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       80.22</td>
    <td align="right">       10.92</td>
    <td align="right">       69.30</td>
    <td align="right">       76.17</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.76</td>
    <td align="right">        2.16</td>
    <td align="right">       53.60</td>
    <td align="right">       50.96</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.20</td>
    <td align="right">        0.04</td>
    <td align="right">       38.15</td>
    <td align="right">       29.05</td>
    <td align="right">       22.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.91</td>
    <td align="right">        0.00</td>
    <td align="right">       20.91</td>
    <td align="right">        8.00</td>
    <td align="right">       35.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.02</td>
    <td align="right">       52.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">       62.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.08</td>
    <td align="right">        3.06</td>
    <td align="right">       38.02</td>
    <td align="right">       30.23</td>
    <td align="right">       35.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       89.83</td>
    <td align="right">       14.98</td>
    <td align="right">       74.85</td>
    <td align="right">       85.13</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.61</td>
    <td align="right">       32.29</td>
    <td align="right">       19.32</td>
    <td align="right">       40.99</td>
    <td align="right">       57.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      125.69</td>
    <td align="right">       85.81</td>
    <td align="right">       39.88</td>
    <td align="right">      117.03</td>
    <td align="right">       51.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.67</td>
    <td align="right">       75.06</td>
    <td align="right">       55.60</td>
    <td align="right">      122.56</td>
    <td align="right">       42.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      212.09</td>
    <td align="right">      134.41</td>
    <td align="right">       77.68</td>
    <td align="right">      215.78</td>
    <td align="right">       34.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      178.13</td>
    <td align="right">       95.10</td>
    <td align="right">       83.03</td>
    <td align="right">      185.16</td>
    <td align="right">       21.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      154.88</td>
    <td align="right">       67.48</td>
    <td align="right">       87.40</td>
    <td align="right">      163.82</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      146.86</td>
    <td align="right">       63.20</td>
    <td align="right">       83.66</td>
    <td align="right">      155.61</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      164.80</td>
    <td align="right">       90.24</td>
    <td align="right">       74.56</td>
    <td align="right">      178.21</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      163.10</td>
    <td align="right">      101.62</td>
    <td align="right">       61.48</td>
    <td align="right">      172.53</td>
    <td align="right">       22.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.10</td>
    <td align="right">       71.59</td>
    <td align="right">       38.51</td>
    <td align="right">      107.40</td>
    <td align="right">       33.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.21</td>
    <td align="right">       49.75</td>
    <td align="right">       23.46</td>
    <td align="right">       66.96</td>
    <td align="right">       47.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.48</td>
    <td align="right">       27.52</td>
    <td align="right">       13.96</td>
    <td align="right">       34.12</td>
    <td align="right">       55.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      129.18</td>
    <td align="right">       74.26</td>
    <td align="right">       54.92</td>
    <td align="right">      129.85</td>
    <td align="right">       33.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.48</td>
    <td align="right">       27.52</td>
    <td align="right">       13.96</td>
    <td align="right">       34.12</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      212.09</td>
    <td align="right">      134.41</td>
    <td align="right">       87.40</td>
    <td align="right">      215.78</td>
    <td align="right">       57.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      140.09</td>
    <td align="right">       87.64</td>
    <td align="right">       52.44</td>
    <td align="right">      111.26</td>
    <td align="right">      155.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      341.15</td>
    <td align="right">      232.90</td>
    <td align="right">      108.25</td>
    <td align="right">      317.65</td>
    <td align="right">      140.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      354.66</td>
    <td align="right">      203.74</td>
    <td align="right">      150.92</td>
    <td align="right">      332.66</td>
    <td align="right">      115.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      575.65</td>
    <td align="right">      364.81</td>
    <td align="right">      210.84</td>
    <td align="right">      585.67</td>
    <td align="right">       93.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      483.49</td>
    <td align="right">      258.13</td>
    <td align="right">      225.37</td>
    <td align="right">      502.57</td>
    <td align="right">       57.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      420.39</td>
    <td align="right">      183.16</td>
    <td align="right">      237.22</td>
    <td align="right">      444.64</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      398.60</td>
    <td align="right">      171.54</td>
    <td align="right">      227.06</td>
    <td align="right">      422.35</td>
    <td align="right">       35.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      447.30</td>
    <td align="right">      244.94</td>
    <td align="right">      202.36</td>
    <td align="right">      483.71</td>
    <td align="right">       40.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      442.68</td>
    <td align="right">      275.82</td>
    <td align="right">      166.86</td>
    <td align="right">      468.28</td>
    <td align="right">       60.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.83</td>
    <td align="right">      194.31</td>
    <td align="right">      104.52</td>
    <td align="right">      291.49</td>
    <td align="right">       91.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      198.69</td>
    <td align="right">      135.02</td>
    <td align="right">       63.67</td>
    <td align="right">      181.75</td>
    <td align="right">      129.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      112.58</td>
    <td align="right">       74.70</td>
    <td align="right">       37.88</td>
    <td align="right">       92.61</td>
    <td align="right">      151.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      350.62</td>
    <td align="right">      201.56</td>
    <td align="right">      149.06</td>
    <td align="right">      352.44</td>
    <td align="right">       92.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      112.58</td>
    <td align="right">       74.70</td>
    <td align="right">       37.88</td>
    <td align="right">       92.61</td>
    <td align="right">       35.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      575.65</td>
    <td align="right">      364.81</td>
    <td align="right">      237.22</td>
    <td align="right">      585.67</td>
    <td align="right">      155.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_1_FLR_6_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_1_FLR_6_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.61</td>
    <td align="right">       69.20</td>
    <td align="right">       41.41</td>
    <td align="right">       87.13</td>
    <td align="right">      115.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      269.38</td>
    <td align="right">      183.90</td>
    <td align="right">       85.48</td>
    <td align="right">      245.76</td>
    <td align="right">      106.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      280.05</td>
    <td align="right">      160.88</td>
    <td align="right">      119.17</td>
    <td align="right">      253.64</td>
    <td align="right">       90.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.54</td>
    <td align="right">      288.06</td>
    <td align="right">      166.48</td>
    <td align="right">      442.39</td>
    <td align="right">       81.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      381.77</td>
    <td align="right">      203.82</td>
    <td align="right">      177.95</td>
    <td align="right">      372.24</td>
    <td align="right">       56.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      331.94</td>
    <td align="right">      144.63</td>
    <td align="right">      187.32</td>
    <td align="right">      324.66</td>
    <td align="right">       41.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      314.74</td>
    <td align="right">      135.45</td>
    <td align="right">      179.29</td>
    <td align="right">      308.62</td>
    <td align="right">       38.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      353.20</td>
    <td align="right">      193.41</td>
    <td align="right">      159.79</td>
    <td align="right">      360.93</td>
    <td align="right">       38.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.55</td>
    <td align="right">      217.79</td>
    <td align="right">      131.75</td>
    <td align="right">      353.87</td>
    <td align="right">       53.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      235.96</td>
    <td align="right">      153.43</td>
    <td align="right">       82.53</td>
    <td align="right">      224.19</td>
    <td align="right">       70.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      156.89</td>
    <td align="right">      106.62</td>
    <td align="right">       50.28</td>
    <td align="right">      141.41</td>
    <td align="right">       96.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.89</td>
    <td align="right">       58.98</td>
    <td align="right">       29.91</td>
    <td align="right">       72.61</td>
    <td align="right">      111.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      276.86</td>
    <td align="right">      159.16</td>
    <td align="right">      117.70</td>
    <td align="right">      265.24</td>
    <td align="right">       74.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.89</td>
    <td align="right">       58.98</td>
    <td align="right">       29.91</td>
    <td align="right">       72.61</td>
    <td align="right">       38.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      454.54</td>
    <td align="right">      288.06</td>
    <td align="right">      187.32</td>
    <td align="right">      442.39</td>
    <td align="right">      115.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_1_FLR_6_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_1_FLR_6_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.37</td>
    <td align="right">       21.17</td>
    <td align="right">       47.21</td>
    <td align="right">       25.57</td>
    <td align="right">      237.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      207.58</td>
    <td align="right">       99.62</td>
    <td align="right">      107.97</td>
    <td align="right">      141.78</td>
    <td align="right">      222.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      343.98</td>
    <td align="right">      155.53</td>
    <td align="right">      188.45</td>
    <td align="right">      271.67</td>
    <td align="right">      174.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      693.19</td>
    <td align="right">      398.66</td>
    <td align="right">      294.52</td>
    <td align="right">      635.88</td>
    <td align="right">      146.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      789.50</td>
    <td align="right">      440.55</td>
    <td align="right">      348.95</td>
    <td align="right">      770.83</td>
    <td align="right">       94.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      779.55</td>
    <td align="right">      407.96</td>
    <td align="right">      371.59</td>
    <td align="right">      781.08</td>
    <td align="right">       66.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      716.61</td>
    <td align="right">      362.33</td>
    <td align="right">      354.29</td>
    <td align="right">      716.70</td>
    <td align="right">       63.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.89</td>
    <td align="right">      336.84</td>
    <td align="right">      291.05</td>
    <td align="right">      632.27</td>
    <td align="right">       69.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      440.93</td>
    <td align="right">      227.69</td>
    <td align="right">      213.24</td>
    <td align="right">      416.53</td>
    <td align="right">      100.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      207.48</td>
    <td align="right">       92.20</td>
    <td align="right">      115.28</td>
    <td align="right">      160.26</td>
    <td align="right">      140.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.41</td>
    <td align="right">       37.00</td>
    <td align="right">       59.41</td>
    <td align="right">       54.63</td>
    <td align="right">      195.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.91</td>
    <td align="right">       16.53</td>
    <td align="right">       31.38</td>
    <td align="right">       18.37</td>
    <td align="right">      227.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      419.09</td>
    <td align="right">      216.73</td>
    <td align="right">      202.36</td>
    <td align="right">      386.52</td>
    <td align="right">      144.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.91</td>
    <td align="right">       16.53</td>
    <td align="right">       31.38</td>
    <td align="right">       18.37</td>
    <td align="right">       63.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      789.50</td>
    <td align="right">      440.55</td>
    <td align="right">      371.59</td>
    <td align="right">      781.08</td>
    <td align="right">      237.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_2_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_2_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.12</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.31</td>
    <td align="right">        0.00</td>
    <td align="right">       40.31</td>
    <td align="right">        3.17</td>
    <td align="right">      128.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       72.26</td>
    <td align="right">        0.00</td>
    <td align="right">       72.25</td>
    <td align="right">       23.54</td>
    <td align="right">       96.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      117.36</td>
    <td align="right">        2.45</td>
    <td align="right">      114.90</td>
    <td align="right">       56.43</td>
    <td align="right">       75.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.43</td>
    <td align="right">       15.53</td>
    <td align="right">      143.90</td>
    <td align="right">      110.40</td>
    <td align="right">       45.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      192.42</td>
    <td align="right">       32.09</td>
    <td align="right">      160.33</td>
    <td align="right">      157.82</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      171.83</td>
    <td align="right">       23.39</td>
    <td align="right">      148.44</td>
    <td align="right">      140.45</td>
    <td align="right">       30.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.43</td>
    <td align="right">        4.63</td>
    <td align="right">      114.80</td>
    <td align="right">       91.80</td>
    <td align="right">       34.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.81</td>
    <td align="right">        0.09</td>
    <td align="right">       81.72</td>
    <td align="right">       49.88</td>
    <td align="right">       51.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.80</td>
    <td align="right">        0.00</td>
    <td align="right">       44.80</td>
    <td align="right">       13.68</td>
    <td align="right">       77.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">        1.76</td>
    <td align="right">      110.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       87.99</td>
    <td align="right">        6.55</td>
    <td align="right">       81.45</td>
    <td align="right">       54.37</td>
    <td align="right">       78.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       30.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      192.42</td>
    <td align="right">       32.09</td>
    <td align="right">      160.33</td>
    <td align="right">      157.82</td>
    <td align="right">      135.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_2_FLR_6_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_2_FLR_6_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.37</td>
    <td align="right">       21.17</td>
    <td align="right">       47.21</td>
    <td align="right">       27.41</td>
    <td align="right">      230.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      207.58</td>
    <td align="right">       99.62</td>
    <td align="right">      107.97</td>
    <td align="right">      148.97</td>
    <td align="right">      210.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      343.98</td>
    <td align="right">      155.53</td>
    <td align="right">      188.45</td>
    <td align="right">      281.94</td>
    <td align="right">      168.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      693.19</td>
    <td align="right">      398.66</td>
    <td align="right">      294.52</td>
    <td align="right">      652.07</td>
    <td align="right">      141.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      789.50</td>
    <td align="right">      440.55</td>
    <td align="right">      348.95</td>
    <td align="right">      781.24</td>
    <td align="right">       93.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      779.55</td>
    <td align="right">      407.96</td>
    <td align="right">      371.59</td>
    <td align="right">      787.68</td>
    <td align="right">       68.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      716.61</td>
    <td align="right">      362.33</td>
    <td align="right">      354.29</td>
    <td align="right">      723.41</td>
    <td align="right">       63.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.89</td>
    <td align="right">      336.84</td>
    <td align="right">      291.05</td>
    <td align="right">      642.39</td>
    <td align="right">       67.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      440.93</td>
    <td align="right">      227.69</td>
    <td align="right">      213.24</td>
    <td align="right">      430.44</td>
    <td align="right">       95.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      207.48</td>
    <td align="right">       92.20</td>
    <td align="right">      115.28</td>
    <td align="right">      169.06</td>
    <td align="right">      132.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.41</td>
    <td align="right">       37.00</td>
    <td align="right">       59.41</td>
    <td align="right">       58.57</td>
    <td align="right">      187.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.91</td>
    <td align="right">       16.53</td>
    <td align="right">       31.38</td>
    <td align="right">       19.77</td>
    <td align="right">      222.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      419.09</td>
    <td align="right">      216.73</td>
    <td align="right">      202.36</td>
    <td align="right">      394.62</td>
    <td align="right">      139.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.91</td>
    <td align="right">       16.53</td>
    <td align="right">       31.38</td>
    <td align="right">       19.77</td>
    <td align="right">       63.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      789.50</td>
    <td align="right">      440.55</td>
    <td align="right">      371.59</td>
    <td align="right">      787.68</td>
    <td align="right">      230.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      162.23</td>
    <td align="right">      101.49</td>
    <td align="right">       60.73</td>
    <td align="right">      125.69</td>
    <td align="right">      174.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      395.07</td>
    <td align="right">      269.71</td>
    <td align="right">      125.36</td>
    <td align="right">      356.20</td>
    <td align="right">      162.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      410.71</td>
    <td align="right">      235.94</td>
    <td align="right">      174.78</td>
    <td align="right">      372.77</td>
    <td align="right">      135.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      666.63</td>
    <td align="right">      422.47</td>
    <td align="right">      244.16</td>
    <td align="right">      653.94</td>
    <td align="right">      116.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.91</td>
    <td align="right">      298.92</td>
    <td align="right">      260.99</td>
    <td align="right">      560.83</td>
    <td align="right">       73.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      486.83</td>
    <td align="right">      212.11</td>
    <td align="right">      274.72</td>
    <td align="right">      496.21</td>
    <td align="right">       49.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      461.60</td>
    <td align="right">      198.66</td>
    <td align="right">      262.95</td>
    <td align="right">      471.28</td>
    <td align="right">       46.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      518.00</td>
    <td align="right">      283.66</td>
    <td align="right">      234.35</td>
    <td align="right">      540.94</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      512.64</td>
    <td align="right">      319.41</td>
    <td align="right">      193.23</td>
    <td align="right">      522.31</td>
    <td align="right">       79.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      346.06</td>
    <td align="right">      225.02</td>
    <td align="right">      121.04</td>
    <td align="right">      326.27</td>
    <td align="right">      108.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      230.10</td>
    <td align="right">      156.36</td>
    <td align="right">       73.73</td>
    <td align="right">      203.95</td>
    <td align="right">      147.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      130.37</td>
    <td align="right">       86.50</td>
    <td align="right">       43.87</td>
    <td align="right">      104.56</td>
    <td align="right">      169.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      406.04</td>
    <td align="right">      233.42</td>
    <td align="right">      172.62</td>
    <td align="right">      394.08</td>
    <td align="right">      109.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      130.37</td>
    <td align="right">       86.50</td>
    <td align="right">       43.87</td>
    <td align="right">      104.56</td>
    <td align="right">       46.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      666.63</td>
    <td align="right">      422.47</td>
    <td align="right">      274.72</td>
    <td align="right">      653.94</td>
    <td align="right">      174.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::BANQUET_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> BANQUET_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_BANQUET_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      127.45</td>
    <td align="right">        0.00</td>
    <td align="right">      127.45</td>
    <td align="right">        1.71</td>
    <td align="right">      929.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.15</td>
    <td align="right">        0.00</td>
    <td align="right">      282.15</td>
    <td align="right">       38.75</td>
    <td align="right">      828.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.77</td>
    <td align="right">        0.01</td>
    <td align="right">      505.76</td>
    <td align="right">      223.41</td>
    <td align="right">      642.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      821.47</td>
    <td align="right">       17.18</td>
    <td align="right">      804.29</td>
    <td align="right">      523.72</td>
    <td align="right">      485.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1115.96</td>
    <td align="right">      108.69</td>
    <td align="right">     1007.27</td>
    <td align="right">      938.30</td>
    <td align="right">      277.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1346.91</td>
    <td align="right">      224.62</td>
    <td align="right">     1122.29</td>
    <td align="right">     1276.02</td>
    <td align="right">      180.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1202.76</td>
    <td align="right">      163.72</td>
    <td align="right">     1039.04</td>
    <td align="right">     1142.95</td>
    <td align="right">      176.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      835.99</td>
    <td align="right">       32.41</td>
    <td align="right">      803.58</td>
    <td align="right">      778.63</td>
    <td align="right">      202.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      572.68</td>
    <td align="right">        0.65</td>
    <td align="right">      572.03</td>
    <td align="right">      454.09</td>
    <td align="right">      324.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      313.58</td>
    <td align="right">        0.00</td>
    <td align="right">      313.58</td>
    <td align="right">      133.49</td>
    <td align="right">      507.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      162.98</td>
    <td align="right">        0.00</td>
    <td align="right">      162.98</td>
    <td align="right">       20.90</td>
    <td align="right">      744.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.22</td>
    <td align="right">        0.00</td>
    <td align="right">       85.22</td>
    <td align="right">        0.00</td>
    <td align="right">      889.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      615.92</td>
    <td align="right">       45.82</td>
    <td align="right">      570.10</td>
    <td align="right">      463.29</td>
    <td align="right">      514.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.22</td>
    <td align="right">        0.00</td>
    <td align="right">       85.22</td>
    <td align="right">        0.00</td>
    <td align="right">      176.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1346.91</td>
    <td align="right">      224.62</td>
    <td align="right">     1122.29</td>
    <td align="right">     1276.02</td>
    <td align="right">      929.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::DINING_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> DINING_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_DINING_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      127.45</td>
    <td align="right">        0.00</td>
    <td align="right">      127.45</td>
    <td align="right">        1.77</td>
    <td align="right">      925.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.15</td>
    <td align="right">        0.00</td>
    <td align="right">      282.15</td>
    <td align="right">       39.57</td>
    <td align="right">      824.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.77</td>
    <td align="right">        0.01</td>
    <td align="right">      505.76</td>
    <td align="right">      224.89</td>
    <td align="right">      639.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      821.47</td>
    <td align="right">       17.18</td>
    <td align="right">      804.29</td>
    <td align="right">      524.77</td>
    <td align="right">      484.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1115.96</td>
    <td align="right">      108.69</td>
    <td align="right">     1007.27</td>
    <td align="right">      937.59</td>
    <td align="right">      277.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1346.91</td>
    <td align="right">      224.62</td>
    <td align="right">     1122.29</td>
    <td align="right">     1273.64</td>
    <td align="right">      181.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1202.76</td>
    <td align="right">      163.72</td>
    <td align="right">     1039.04</td>
    <td align="right">     1140.88</td>
    <td align="right">      177.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      835.99</td>
    <td align="right">       32.41</td>
    <td align="right">      803.58</td>
    <td align="right">      778.46</td>
    <td align="right">      202.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      572.68</td>
    <td align="right">        0.65</td>
    <td align="right">      572.03</td>
    <td align="right">      454.98</td>
    <td align="right">      323.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      313.58</td>
    <td align="right">        0.00</td>
    <td align="right">      313.58</td>
    <td align="right">      134.67</td>
    <td align="right">      504.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      162.98</td>
    <td align="right">        0.00</td>
    <td align="right">      162.98</td>
    <td align="right">       21.46</td>
    <td align="right">      739.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.22</td>
    <td align="right">        0.00</td>
    <td align="right">       85.22</td>
    <td align="right">        0.00</td>
    <td align="right">      884.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      615.92</td>
    <td align="right">       45.82</td>
    <td align="right">      570.10</td>
    <td align="right">      463.34</td>
    <td align="right">      511.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.22</td>
    <td align="right">        0.00</td>
    <td align="right">       85.22</td>
    <td align="right">        0.00</td>
    <td align="right">      177.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1346.91</td>
    <td align="right">      224.62</td>
    <td align="right">     1122.29</td>
    <td align="right">     1273.64</td>
    <td align="right">      925.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::KITCHEN_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_KITCHEN_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.09</td>
    <td align="right">      133.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.31</td>
    <td align="right">        0.00</td>
    <td align="right">       40.31</td>
    <td align="right">        2.83</td>
    <td align="right">      123.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       72.26</td>
    <td align="right">        0.00</td>
    <td align="right">       72.25</td>
    <td align="right">       25.20</td>
    <td align="right">       93.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      117.36</td>
    <td align="right">        2.45</td>
    <td align="right">      114.90</td>
    <td align="right">       57.29</td>
    <td align="right">       74.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.43</td>
    <td align="right">       15.53</td>
    <td align="right">      143.90</td>
    <td align="right">      111.04</td>
    <td align="right">       42.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      192.42</td>
    <td align="right">       32.09</td>
    <td align="right">      160.33</td>
    <td align="right">      158.00</td>
    <td align="right">       28.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      171.83</td>
    <td align="right">       23.39</td>
    <td align="right">      148.44</td>
    <td align="right">      140.95</td>
    <td align="right">       27.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.43</td>
    <td align="right">        4.63</td>
    <td align="right">      114.80</td>
    <td align="right">       92.49</td>
    <td align="right">       32.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.81</td>
    <td align="right">        0.09</td>
    <td align="right">       81.72</td>
    <td align="right">       51.51</td>
    <td align="right">       50.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.80</td>
    <td align="right">        0.00</td>
    <td align="right">       44.80</td>
    <td align="right">       14.32</td>
    <td align="right">       75.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">        1.75</td>
    <td align="right">      108.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">      127.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       87.99</td>
    <td align="right">        6.55</td>
    <td align="right">       81.45</td>
    <td align="right">       54.91</td>
    <td align="right">       76.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       27.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      192.42</td>
    <td align="right">       32.09</td>
    <td align="right">      160.33</td>
    <td align="right">      158.00</td>
    <td align="right">      133.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::KITCHEN_FLR_6_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_KITCHEN_FLR_6_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      106.52</td>
    <td align="right">       27.08</td>
    <td align="right">       79.44</td>
    <td align="right">       22.43</td>
    <td align="right">      472.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      315.92</td>
    <td align="right">      126.76</td>
    <td align="right">      189.16</td>
    <td align="right">      169.91</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      524.09</td>
    <td align="right">      196.10</td>
    <td align="right">      327.99</td>
    <td align="right">      368.57</td>
    <td align="right">      325.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1237.57</td>
    <td align="right">      689.90</td>
    <td align="right">      547.67</td>
    <td align="right">     1112.54</td>
    <td align="right">      253.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1372.09</td>
    <td align="right">      725.37</td>
    <td align="right">      646.72</td>
    <td align="right">     1312.77</td>
    <td align="right">      161.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1455.05</td>
    <td align="right">      746.67</td>
    <td align="right">      708.38</td>
    <td align="right">     1442.37</td>
    <td align="right">      109.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.70</td>
    <td align="right">      644.52</td>
    <td align="right">      662.18</td>
    <td align="right">     1297.81</td>
    <td align="right">      107.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1049.82</td>
    <td align="right">      514.76</td>
    <td align="right">      535.06</td>
    <td align="right">     1044.21</td>
    <td align="right">      119.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      747.93</td>
    <td align="right">      358.49</td>
    <td align="right">      389.44</td>
    <td align="right">      694.52</td>
    <td align="right">      174.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      340.82</td>
    <td align="right">      135.90</td>
    <td align="right">      204.92</td>
    <td align="right">      239.14</td>
    <td align="right">      259.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      155.77</td>
    <td align="right">       51.88</td>
    <td align="right">      103.90</td>
    <td align="right">       67.24</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       69.94</td>
    <td align="right">       16.67</td>
    <td align="right">       53.28</td>
    <td align="right">       10.79</td>
    <td align="right">      453.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      724.94</td>
    <td align="right">      353.51</td>
    <td align="right">      371.44</td>
    <td align="right">      650.48</td>
    <td align="right">      268.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       69.94</td>
    <td align="right">       16.67</td>
    <td align="right">       53.28</td>
    <td align="right">       10.79</td>
    <td align="right">      107.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1455.05</td>
    <td align="right">      746.67</td>
    <td align="right">      708.38</td>
    <td align="right">     1442.37</td>
    <td align="right">      472.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.61</td>
    <td align="right">       69.20</td>
    <td align="right">       41.41</td>
    <td align="right">       88.26</td>
    <td align="right">      115.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      269.38</td>
    <td align="right">      183.90</td>
    <td align="right">       85.48</td>
    <td align="right">      248.57</td>
    <td align="right">      105.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      280.05</td>
    <td align="right">      160.88</td>
    <td align="right">      119.17</td>
    <td align="right">      257.42</td>
    <td align="right">       87.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.54</td>
    <td align="right">      288.06</td>
    <td align="right">      166.48</td>
    <td align="right">      446.88</td>
    <td align="right">       75.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      381.77</td>
    <td align="right">      203.82</td>
    <td align="right">      177.95</td>
    <td align="right">      377.29</td>
    <td align="right">       49.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      331.94</td>
    <td align="right">      144.63</td>
    <td align="right">      187.32</td>
    <td align="right">      328.79</td>
    <td align="right">       36.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      314.74</td>
    <td align="right">      135.45</td>
    <td align="right">      179.29</td>
    <td align="right">      312.93</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      353.20</td>
    <td align="right">      193.41</td>
    <td align="right">      159.79</td>
    <td align="right">      365.52</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.55</td>
    <td align="right">      217.79</td>
    <td align="right">      131.75</td>
    <td align="right">      358.06</td>
    <td align="right">       48.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      235.96</td>
    <td align="right">      153.43</td>
    <td align="right">       82.53</td>
    <td align="right">      226.81</td>
    <td align="right">       68.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      156.89</td>
    <td align="right">      106.62</td>
    <td align="right">       50.28</td>
    <td align="right">      142.99</td>
    <td align="right">       95.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.89</td>
    <td align="right">       58.98</td>
    <td align="right">       29.91</td>
    <td align="right">       73.55</td>
    <td align="right">      111.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      276.86</td>
    <td align="right">      159.16</td>
    <td align="right">      117.70</td>
    <td align="right">      268.54</td>
    <td align="right">       71.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.89</td>
    <td align="right">       58.98</td>
    <td align="right">       29.91</td>
    <td align="right">       73.55</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      454.54</td>
    <td align="right">      288.06</td>
    <td align="right">      187.32</td>
    <td align="right">      446.88</td>
    <td align="right">      115.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">       23.06</td>
    <td align="right">        0.13</td>
    <td align="right">      171.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       51.05</td>
    <td align="right">        0.00</td>
    <td align="right">       51.05</td>
    <td align="right">        4.32</td>
    <td align="right">      154.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.51</td>
    <td align="right">        0.00</td>
    <td align="right">       91.51</td>
    <td align="right">       35.98</td>
    <td align="right">      118.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      148.63</td>
    <td align="right">        3.11</td>
    <td align="right">      145.52</td>
    <td align="right">       87.06</td>
    <td align="right">       89.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.91</td>
    <td align="right">       19.66</td>
    <td align="right">      182.24</td>
    <td align="right">      164.08</td>
    <td align="right">       50.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      243.69</td>
    <td align="right">       40.64</td>
    <td align="right">      203.05</td>
    <td align="right">      227.26</td>
    <td align="right">       32.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      217.61</td>
    <td align="right">       29.62</td>
    <td align="right">      187.99</td>
    <td align="right">      203.15</td>
    <td align="right">       32.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      151.25</td>
    <td align="right">        5.86</td>
    <td align="right">      145.39</td>
    <td align="right">      135.12</td>
    <td align="right">       37.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      103.61</td>
    <td align="right">        0.12</td>
    <td align="right">      103.50</td>
    <td align="right">       75.88</td>
    <td align="right">       60.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       56.73</td>
    <td align="right">        0.00</td>
    <td align="right">       56.73</td>
    <td align="right">       20.58</td>
    <td align="right">       94.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.49</td>
    <td align="right">        0.00</td>
    <td align="right">       29.49</td>
    <td align="right">        2.49</td>
    <td align="right">      138.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">      164.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      111.44</td>
    <td align="right">        8.29</td>
    <td align="right">      103.15</td>
    <td align="right">       80.09</td>
    <td align="right">       95.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">       32.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      243.69</td>
    <td align="right">       40.64</td>
    <td align="right">      203.05</td>
    <td align="right">      227.26</td>
    <td align="right">      171.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">       20.63</td>
    <td align="right">        0.12</td>
    <td align="right">      153.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.67</td>
    <td align="right">        0.00</td>
    <td align="right">       45.67</td>
    <td align="right">        3.86</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       81.87</td>
    <td align="right">        0.00</td>
    <td align="right">       81.87</td>
    <td align="right">       32.19</td>
    <td align="right">      106.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      132.98</td>
    <td align="right">        2.78</td>
    <td align="right">      130.20</td>
    <td align="right">       77.90</td>
    <td align="right">       80.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      180.65</td>
    <td align="right">       17.59</td>
    <td align="right">      163.05</td>
    <td align="right">      146.80</td>
    <td align="right">       45.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.03</td>
    <td align="right">       36.36</td>
    <td align="right">      181.67</td>
    <td align="right">      203.33</td>
    <td align="right">       29.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      194.70</td>
    <td align="right">       26.50</td>
    <td align="right">      168.19</td>
    <td align="right">      181.76</td>
    <td align="right">       28.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.33</td>
    <td align="right">        5.25</td>
    <td align="right">      130.08</td>
    <td align="right">      120.89</td>
    <td align="right">       33.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       92.70</td>
    <td align="right">        0.10</td>
    <td align="right">       92.60</td>
    <td align="right">       67.89</td>
    <td align="right">       54.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.76</td>
    <td align="right">        0.00</td>
    <td align="right">       50.76</td>
    <td align="right">       18.41</td>
    <td align="right">       84.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.38</td>
    <td align="right">        0.00</td>
    <td align="right">       26.38</td>
    <td align="right">        2.23</td>
    <td align="right">      123.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">      146.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       99.70</td>
    <td align="right">        7.42</td>
    <td align="right">       92.29</td>
    <td align="right">       71.66</td>
    <td align="right">       85.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">       28.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      218.03</td>
    <td align="right">       36.36</td>
    <td align="right">      181.67</td>
    <td align="right">      203.33</td>
    <td align="right">      153.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.96</td>
    <td align="right">      258.36</td>
    <td align="right">      154.60</td>
    <td align="right">      328.68</td>
    <td align="right">      445.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1005.68</td>
    <td align="right">      686.57</td>
    <td align="right">      319.11</td>
    <td align="right">      932.79</td>
    <td align="right">      404.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1045.50</td>
    <td align="right">      600.59</td>
    <td align="right">      444.90</td>
    <td align="right">      976.81</td>
    <td align="right">      331.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1696.94</td>
    <td align="right">     1075.42</td>
    <td align="right">      621.53</td>
    <td align="right">     1716.75</td>
    <td align="right">      270.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1425.27</td>
    <td align="right">      760.92</td>
    <td align="right">      664.35</td>
    <td align="right">     1472.06</td>
    <td align="right">      168.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1239.25</td>
    <td align="right">      539.94</td>
    <td align="right">      699.31</td>
    <td align="right">     1300.92</td>
    <td align="right">      113.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1175.03</td>
    <td align="right">      505.69</td>
    <td align="right">      669.35</td>
    <td align="right">     1235.85</td>
    <td align="right">      106.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1318.60</td>
    <td align="right">      722.06</td>
    <td align="right">      596.54</td>
    <td align="right">     1416.40</td>
    <td align="right">      116.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1304.96</td>
    <td align="right">      813.08</td>
    <td align="right">      491.88</td>
    <td align="right">     1371.26</td>
    <td align="right">      175.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      880.90</td>
    <td align="right">      572.80</td>
    <td align="right">      308.11</td>
    <td align="right">      855.62</td>
    <td align="right">      261.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      585.73</td>
    <td align="right">      398.03</td>
    <td align="right">      187.70</td>
    <td align="right">      534.77</td>
    <td align="right">      369.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      331.87</td>
    <td align="right">      220.20</td>
    <td align="right">      111.68</td>
    <td align="right">      273.56</td>
    <td align="right">      432.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1033.59</td>
    <td align="right">      594.18</td>
    <td align="right">      439.40</td>
    <td align="right">     1033.31</td>
    <td align="right">      265.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      331.87</td>
    <td align="right">      220.20</td>
    <td align="right">      111.68</td>
    <td align="right">      273.56</td>
    <td align="right">      106.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1696.94</td>
    <td align="right">     1075.42</td>
    <td align="right">      699.31</td>
    <td align="right">     1716.75</td>
    <td align="right">      445.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::RETAIL_1_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_RETAIL_1_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      416.24</td>
    <td align="right">      260.41</td>
    <td align="right">      155.82</td>
    <td align="right">      326.74</td>
    <td align="right">      430.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      915.57</td>
    <td align="right">      625.05</td>
    <td align="right">      290.52</td>
    <td align="right">      834.31</td>
    <td align="right">      361.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1053.80</td>
    <td align="right">      605.37</td>
    <td align="right">      448.43</td>
    <td align="right">      965.71</td>
    <td align="right">      331.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1655.24</td>
    <td align="right">     1048.99</td>
    <td align="right">      606.25</td>
    <td align="right">     1633.72</td>
    <td align="right">      271.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1436.59</td>
    <td align="right">      766.96</td>
    <td align="right">      669.62</td>
    <td align="right">     1446.29</td>
    <td align="right">      176.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1208.79</td>
    <td align="right">      526.67</td>
    <td align="right">      682.12</td>
    <td align="right">     1237.64</td>
    <td align="right">      115.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1184.36</td>
    <td align="right">      509.70</td>
    <td align="right">      674.66</td>
    <td align="right">     1214.07</td>
    <td align="right">      112.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1329.07</td>
    <td align="right">      727.79</td>
    <td align="right">      601.27</td>
    <td align="right">     1392.42</td>
    <td align="right">      128.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1272.89</td>
    <td align="right">      793.10</td>
    <td align="right">      479.79</td>
    <td align="right">     1303.10</td>
    <td align="right">      183.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      887.90</td>
    <td align="right">      577.34</td>
    <td align="right">      310.55</td>
    <td align="right">      843.48</td>
    <td align="right">      266.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      571.33</td>
    <td align="right">      388.25</td>
    <td align="right">      183.08</td>
    <td align="right">      511.24</td>
    <td align="right">      352.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.51</td>
    <td align="right">      221.94</td>
    <td align="right">      112.56</td>
    <td align="right">      270.46</td>
    <td align="right">      417.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    12266.28</td>
    <td align="right">     7051.61</td>
    <td align="right">     5214.67</td>
    <td align="right">    11979.19</td>
    <td align="right">     3147.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      334.51</td>
    <td align="right">      221.94</td>
    <td align="right">      112.56</td>
    <td align="right">      270.46</td>
    <td align="right">      112.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1655.24</td>
    <td align="right">     1048.99</td>
    <td align="right">      682.12</td>
    <td align="right">     1633.72</td>
    <td align="right">      430.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CAFE_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CAFE_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CAFE_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1172.09</td>
    <td align="right">      733.30</td>
    <td align="right">      438.79</td>
    <td align="right">      915.49</td>
    <td align="right">     1210.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2578.18</td>
    <td align="right">     1760.11</td>
    <td align="right">      818.07</td>
    <td align="right">     2337.68</td>
    <td align="right">     1020.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2967.42</td>
    <td align="right">     1704.67</td>
    <td align="right">     1262.75</td>
    <td align="right">     2705.51</td>
    <td align="right">      935.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4661.05</td>
    <td align="right">     2953.90</td>
    <td align="right">     1707.15</td>
    <td align="right">     4577.43</td>
    <td align="right">      770.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4045.33</td>
    <td align="right">     2159.72</td>
    <td align="right">     1885.61</td>
    <td align="right">     4052.23</td>
    <td align="right">      499.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3403.87</td>
    <td align="right">     1483.08</td>
    <td align="right">     1920.79</td>
    <td align="right">     3467.50</td>
    <td align="right">      327.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3335.08</td>
    <td align="right">     1435.30</td>
    <td align="right">     1899.79</td>
    <td align="right">     3401.22</td>
    <td align="right">      320.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3742.56</td>
    <td align="right">     2049.42</td>
    <td align="right">     1693.14</td>
    <td align="right">     3902.29</td>
    <td align="right">      363.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3584.38</td>
    <td align="right">     2233.33</td>
    <td align="right">     1351.05</td>
    <td align="right">     3652.21</td>
    <td align="right">      521.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2500.26</td>
    <td align="right">     1625.77</td>
    <td align="right">      874.49</td>
    <td align="right">     2363.70</td>
    <td align="right">      751.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1608.84</td>
    <td align="right">     1093.29</td>
    <td align="right">      515.55</td>
    <td align="right">     1432.70</td>
    <td align="right">      992.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      941.95</td>
    <td align="right">      624.98</td>
    <td align="right">      316.97</td>
    <td align="right">      757.95</td>
    <td align="right">     1174.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    34541.03</td>
    <td align="right">    19856.86</td>
    <td align="right">    14684.17</td>
    <td align="right">    33565.91</td>
    <td align="right">     8887.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      941.95</td>
    <td align="right">      624.98</td>
    <td align="right">      316.97</td>
    <td align="right">      757.95</td>
    <td align="right">      320.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4661.05</td>
    <td align="right">     2953.90</td>
    <td align="right">     1920.79</td>
    <td align="right">     4577.43</td>
    <td align="right">     1210.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::LOBBY_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> LOBBY_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_LOBBY_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1522.61</td>
    <td align="right">      952.60</td>
    <td align="right">      570.02</td>
    <td align="right">     1209.48</td>
    <td align="right">     1611.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3349.21</td>
    <td align="right">     2286.48</td>
    <td align="right">     1062.72</td>
    <td align="right">     3099.11</td>
    <td align="right">     1333.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3854.85</td>
    <td align="right">     2214.46</td>
    <td align="right">     1640.39</td>
    <td align="right">     3601.30</td>
    <td align="right">     1208.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6054.97</td>
    <td align="right">     3837.28</td>
    <td align="right">     2217.69</td>
    <td align="right">     6109.43</td>
    <td align="right">      961.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5255.12</td>
    <td align="right">     2805.60</td>
    <td align="right">     2449.52</td>
    <td align="right">     5425.42</td>
    <td align="right">      612.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4421.82</td>
    <td align="right">     1926.61</td>
    <td align="right">     2495.22</td>
    <td align="right">     4656.99</td>
    <td align="right">      393.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4332.46</td>
    <td align="right">     1864.53</td>
    <td align="right">     2467.93</td>
    <td align="right">     4567.78</td>
    <td align="right">      383.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4861.80</td>
    <td align="right">     2662.31</td>
    <td align="right">     2199.49</td>
    <td align="right">     5214.08</td>
    <td align="right">      434.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4656.32</td>
    <td align="right">     2901.22</td>
    <td align="right">     1755.09</td>
    <td align="right">     4873.48</td>
    <td align="right">      635.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3247.98</td>
    <td align="right">     2111.96</td>
    <td align="right">     1136.02</td>
    <td align="right">     3142.75</td>
    <td align="right">      969.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2089.98</td>
    <td align="right">     1420.25</td>
    <td align="right">      669.73</td>
    <td align="right">     1899.28</td>
    <td align="right">     1308.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1223.65</td>
    <td align="right">      811.89</td>
    <td align="right">      411.76</td>
    <td align="right">     1002.19</td>
    <td align="right">     1568.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    44870.77</td>
    <td align="right">    25795.19</td>
    <td align="right">    19075.58</td>
    <td align="right">    44801.28</td>
    <td align="right">    11421.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1223.65</td>
    <td align="right">      811.89</td>
    <td align="right">      411.76</td>
    <td align="right">     1002.19</td>
    <td align="right">      383.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6054.97</td>
    <td align="right">     3837.28</td>
    <td align="right">     2495.22</td>
    <td align="right">     6109.43</td>
    <td align="right">     1611.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_1_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_1_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.30</td>
    <td align="right">       51.49</td>
    <td align="right">       30.81</td>
    <td align="right">       64.67</td>
    <td align="right">       87.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      181.02</td>
    <td align="right">      123.58</td>
    <td align="right">       57.44</td>
    <td align="right">      165.14</td>
    <td align="right">       73.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      208.35</td>
    <td align="right">      119.69</td>
    <td align="right">       88.66</td>
    <td align="right">      189.02</td>
    <td align="right">       68.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.27</td>
    <td align="right">      207.40</td>
    <td align="right">      119.87</td>
    <td align="right">      319.89</td>
    <td align="right">       58.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.04</td>
    <td align="right">      151.64</td>
    <td align="right">      132.40</td>
    <td align="right">      278.80</td>
    <td align="right">       41.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      239.00</td>
    <td align="right">      104.13</td>
    <td align="right">      134.87</td>
    <td align="right">      235.65</td>
    <td align="right">       29.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.17</td>
    <td align="right">      100.78</td>
    <td align="right">      133.39</td>
    <td align="right">      231.47</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      262.78</td>
    <td align="right">      143.90</td>
    <td align="right">      118.88</td>
    <td align="right">      270.23</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.67</td>
    <td align="right">      156.81</td>
    <td align="right">       94.86</td>
    <td align="right">      256.12</td>
    <td align="right">       38.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.55</td>
    <td align="right">      114.15</td>
    <td align="right">       61.40</td>
    <td align="right">      167.04</td>
    <td align="right">       53.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.96</td>
    <td align="right">       76.76</td>
    <td align="right">       36.20</td>
    <td align="right">      101.74</td>
    <td align="right">       70.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.14</td>
    <td align="right">       43.88</td>
    <td align="right">       22.26</td>
    <td align="right">       53.90</td>
    <td align="right">       84.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2425.26</td>
    <td align="right">     1394.22</td>
    <td align="right">     1031.04</td>
    <td align="right">     2333.67</td>
    <td align="right">      660.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.14</td>
    <td align="right">       43.88</td>
    <td align="right">       22.26</td>
    <td align="right">       53.90</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      327.27</td>
    <td align="right">      207.40</td>
    <td align="right">      134.87</td>
    <td align="right">      319.89</td>
    <td align="right">       87.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_1_FLR_3_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_1_FLR_3_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.87</td>
    <td align="right">       15.75</td>
    <td align="right">       35.12</td>
    <td align="right">       18.88</td>
    <td align="right">      180.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      139.50</td>
    <td align="right">       66.94</td>
    <td align="right">       72.55</td>
    <td align="right">       95.31</td>
    <td align="right">      152.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      255.92</td>
    <td align="right">      115.72</td>
    <td align="right">      140.20</td>
    <td align="right">      202.72</td>
    <td align="right">      131.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      499.10</td>
    <td align="right">      287.04</td>
    <td align="right">      212.06</td>
    <td align="right">      460.79</td>
    <td align="right">      105.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      587.39</td>
    <td align="right">      327.77</td>
    <td align="right">      259.62</td>
    <td align="right">      577.53</td>
    <td align="right">       69.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      561.28</td>
    <td align="right">      293.73</td>
    <td align="right">      267.55</td>
    <td align="right">      566.48</td>
    <td align="right">       46.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      533.16</td>
    <td align="right">      269.57</td>
    <td align="right">      263.59</td>
    <td align="right">      537.42</td>
    <td align="right">       45.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.15</td>
    <td align="right">      250.61</td>
    <td align="right">      216.54</td>
    <td align="right">      473.69</td>
    <td align="right">       50.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      317.47</td>
    <td align="right">      163.94</td>
    <td align="right">      153.53</td>
    <td align="right">      302.27</td>
    <td align="right">       71.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      154.37</td>
    <td align="right">       68.60</td>
    <td align="right">       85.77</td>
    <td align="right">      119.49</td>
    <td align="right">      106.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.42</td>
    <td align="right">       26.64</td>
    <td align="right">       42.78</td>
    <td align="right">       39.13</td>
    <td align="right">      144.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.64</td>
    <td align="right">       12.30</td>
    <td align="right">       23.35</td>
    <td align="right">       13.61</td>
    <td align="right">      172.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3671.25</td>
    <td align="right">     1898.59</td>
    <td align="right">     1772.66</td>
    <td align="right">     3407.33</td>
    <td align="right">     1277.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.64</td>
    <td align="right">       12.30</td>
    <td align="right">       23.35</td>
    <td align="right">       13.61</td>
    <td align="right">       45.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      587.39</td>
    <td align="right">      327.77</td>
    <td align="right">      267.55</td>
    <td align="right">      577.53</td>
    <td align="right">      180.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_2_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_2_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">       13.55</td>
    <td align="right">        0.07</td>
    <td align="right">      102.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.09</td>
    <td align="right">        0.00</td>
    <td align="right">       27.09</td>
    <td align="right">        1.97</td>
    <td align="right">       88.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.76</td>
    <td align="right">        0.00</td>
    <td align="right">       53.76</td>
    <td align="right">       17.26</td>
    <td align="right">       72.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       84.50</td>
    <td align="right">        1.77</td>
    <td align="right">       82.73</td>
    <td align="right">       41.13</td>
    <td align="right">       54.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      118.61</td>
    <td align="right">       11.55</td>
    <td align="right">      107.06</td>
    <td align="right">       83.66</td>
    <td align="right">       33.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      138.54</td>
    <td align="right">       23.11</td>
    <td align="right">      115.44</td>
    <td align="right">      115.48</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      127.84</td>
    <td align="right">       17.40</td>
    <td align="right">      110.44</td>
    <td align="right">      106.31</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.86</td>
    <td align="right">        3.45</td>
    <td align="right">       85.41</td>
    <td align="right">       69.49</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.91</td>
    <td align="right">        0.07</td>
    <td align="right">       58.84</td>
    <td align="right">       36.42</td>
    <td align="right">       37.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.33</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">        9.93</td>
    <td align="right">       59.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       16.76</td>
    <td align="right">        1.13</td>
    <td align="right">       81.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       97.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.81</td>
    <td align="right">       57.34</td>
    <td align="right">      713.47</td>
    <td align="right">      482.84</td>
    <td align="right">      695.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.54</td>
    <td align="right">       23.11</td>
    <td align="right">      115.44</td>
    <td align="right">      115.48</td>
    <td align="right">      102.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_2_FLR_3_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_2_FLR_3_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.87</td>
    <td align="right">       15.75</td>
    <td align="right">       35.12</td>
    <td align="right">       20.15</td>
    <td align="right">      175.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      139.50</td>
    <td align="right">       66.94</td>
    <td align="right">       72.55</td>
    <td align="right">       99.76</td>
    <td align="right">      144.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      255.92</td>
    <td align="right">      115.72</td>
    <td align="right">      140.20</td>
    <td align="right">      209.74</td>
    <td align="right">      127.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      499.10</td>
    <td align="right">      287.04</td>
    <td align="right">      212.06</td>
    <td align="right">      471.60</td>
    <td align="right">      101.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      587.39</td>
    <td align="right">      327.77</td>
    <td align="right">      259.62</td>
    <td align="right">      584.76</td>
    <td align="right">       68.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      561.28</td>
    <td align="right">      293.73</td>
    <td align="right">      267.55</td>
    <td align="right">      571.00</td>
    <td align="right">       48.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      533.16</td>
    <td align="right">      269.57</td>
    <td align="right">      263.59</td>
    <td align="right">      542.17</td>
    <td align="right">       46.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.15</td>
    <td align="right">      250.61</td>
    <td align="right">      216.54</td>
    <td align="right">      480.89</td>
    <td align="right">       49.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      317.47</td>
    <td align="right">      163.94</td>
    <td align="right">      153.53</td>
    <td align="right">      311.65</td>
    <td align="right">       68.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      154.37</td>
    <td align="right">       68.60</td>
    <td align="right">       85.77</td>
    <td align="right">      125.45</td>
    <td align="right">      101.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.42</td>
    <td align="right">       26.64</td>
    <td align="right">       42.78</td>
    <td align="right">       41.68</td>
    <td align="right">      138.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.64</td>
    <td align="right">       12.30</td>
    <td align="right">       23.35</td>
    <td align="right">       14.57</td>
    <td align="right">      168.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3671.25</td>
    <td align="right">     1898.59</td>
    <td align="right">     1772.66</td>
    <td align="right">     3473.44</td>
    <td align="right">     1238.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.64</td>
    <td align="right">       12.30</td>
    <td align="right">       23.35</td>
    <td align="right">       14.57</td>
    <td align="right">       46.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      587.39</td>
    <td align="right">      327.77</td>
    <td align="right">      267.55</td>
    <td align="right">      584.76</td>
    <td align="right">      175.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       65.82</td>
    <td align="right">       41.18</td>
    <td align="right">       24.64</td>
    <td align="right">       51.66</td>
    <td align="right">       72.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.79</td>
    <td align="right">       98.85</td>
    <td align="right">       45.94</td>
    <td align="right">      132.89</td>
    <td align="right">       60.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      166.65</td>
    <td align="right">       95.73</td>
    <td align="right">       70.92</td>
    <td align="right">      154.11</td>
    <td align="right">       54.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.76</td>
    <td align="right">      165.89</td>
    <td align="right">       95.87</td>
    <td align="right">      262.05</td>
    <td align="right">       44.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.19</td>
    <td align="right">      121.29</td>
    <td align="right">      105.90</td>
    <td align="right">      232.63</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      191.16</td>
    <td align="right">       83.29</td>
    <td align="right">      107.87</td>
    <td align="right">      199.53</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      187.30</td>
    <td align="right">       80.61</td>
    <td align="right">      106.69</td>
    <td align="right">      195.86</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      210.18</td>
    <td align="right">      115.10</td>
    <td align="right">       95.09</td>
    <td align="right">      224.20</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      201.30</td>
    <td align="right">      125.42</td>
    <td align="right">       75.88</td>
    <td align="right">      209.34</td>
    <td align="right">       29.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      140.41</td>
    <td align="right">       91.30</td>
    <td align="right">       49.11</td>
    <td align="right">      135.21</td>
    <td align="right">       43.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.35</td>
    <td align="right">       61.40</td>
    <td align="right">       28.95</td>
    <td align="right">       81.56</td>
    <td align="right">       58.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.90</td>
    <td align="right">       35.10</td>
    <td align="right">       17.80</td>
    <td align="right">       42.98</td>
    <td align="right">       70.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1939.82</td>
    <td align="right">     1115.16</td>
    <td align="right">      824.67</td>
    <td align="right">     1922.00</td>
    <td align="right">      517.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.90</td>
    <td align="right">       35.10</td>
    <td align="right">       17.80</td>
    <td align="right">       42.98</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      261.76</td>
    <td align="right">      165.89</td>
    <td align="right">      107.87</td>
    <td align="right">      262.05</td>
    <td align="right">       72.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">       10.84</td>
    <td align="right">        0.12</td>
    <td align="right">       80.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">       21.67</td>
    <td align="right">        2.73</td>
    <td align="right">       64.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       43.01</td>
    <td align="right">        0.00</td>
    <td align="right">       43.01</td>
    <td align="right">       18.48</td>
    <td align="right">       55.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       67.61</td>
    <td align="right">        1.41</td>
    <td align="right">       66.19</td>
    <td align="right">       42.73</td>
    <td align="right">       40.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       94.90</td>
    <td align="right">        9.24</td>
    <td align="right">       85.66</td>
    <td align="right">       79.74</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.85</td>
    <td align="right">       18.49</td>
    <td align="right">       92.36</td>
    <td align="right">      105.00</td>
    <td align="right">       14.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      102.29</td>
    <td align="right">       13.92</td>
    <td align="right">       88.36</td>
    <td align="right">       97.24</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       71.09</td>
    <td align="right">        2.76</td>
    <td align="right">       68.34</td>
    <td align="right">       66.26</td>
    <td align="right">       17.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.13</td>
    <td align="right">        0.05</td>
    <td align="right">       47.08</td>
    <td align="right">       37.36</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.67</td>
    <td align="right">        0.00</td>
    <td align="right">       26.67</td>
    <td align="right">       11.07</td>
    <td align="right">       43.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">       13.41</td>
    <td align="right">        1.56</td>
    <td align="right">       62.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">       77.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      616.73</td>
    <td align="right">       45.88</td>
    <td align="right">      570.85</td>
    <td align="right">      462.30</td>
    <td align="right">      521.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">       14.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      110.85</td>
    <td align="right">       18.49</td>
    <td align="right">       92.36</td>
    <td align="right">      105.00</td>
    <td align="right">       80.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_5_FLR_3_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_5_FLR_3_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.63</td>
    <td align="right">       10.08</td>
    <td align="right">       29.55</td>
    <td align="right">        7.75</td>
    <td align="right">      182.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      106.16</td>
    <td align="right">       42.59</td>
    <td align="right">       63.56</td>
    <td align="right">       54.52</td>
    <td align="right">      150.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      194.98</td>
    <td align="right">       72.96</td>
    <td align="right">      122.02</td>
    <td align="right">      131.08</td>
    <td align="right">      126.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      445.56</td>
    <td align="right">      248.38</td>
    <td align="right">      197.17</td>
    <td align="right">      393.80</td>
    <td align="right">       95.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.45</td>
    <td align="right">      269.85</td>
    <td align="right">      240.60</td>
    <td align="right">      485.63</td>
    <td align="right">       61.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      523.86</td>
    <td align="right">      268.82</td>
    <td align="right">      255.03</td>
    <td align="right">      519.10</td>
    <td align="right">       39.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      486.13</td>
    <td align="right">      239.78</td>
    <td align="right">      246.35</td>
    <td align="right">      481.97</td>
    <td align="right">       40.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.56</td>
    <td align="right">      191.50</td>
    <td align="right">      199.06</td>
    <td align="right">      385.43</td>
    <td align="right">       46.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      269.27</td>
    <td align="right">      129.07</td>
    <td align="right">      140.21</td>
    <td align="right">      243.76</td>
    <td align="right">       66.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.79</td>
    <td align="right">       50.56</td>
    <td align="right">       76.23</td>
    <td align="right">       84.49</td>
    <td align="right">      103.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.08</td>
    <td align="right">       18.68</td>
    <td align="right">       37.40</td>
    <td align="right">       22.65</td>
    <td align="right">      144.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.02</td>
    <td align="right">        6.20</td>
    <td align="right">       19.82</td>
    <td align="right">        3.70</td>
    <td align="right">      175.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3175.48</td>
    <td align="right">     1548.47</td>
    <td align="right">     1627.01</td>
    <td align="right">     2813.88</td>
    <td align="right">     1232.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.02</td>
    <td align="right">        6.20</td>
    <td align="right">       19.82</td>
    <td align="right">        3.70</td>
    <td align="right">       39.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      523.86</td>
    <td align="right">      269.85</td>
    <td align="right">      255.03</td>
    <td align="right">      519.10</td>
    <td align="right">      182.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_5_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_5_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.30</td>
    <td align="right">       51.49</td>
    <td align="right">       30.81</td>
    <td align="right">       64.87</td>
    <td align="right">       87.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      181.02</td>
    <td align="right">      123.58</td>
    <td align="right">       57.44</td>
    <td align="right">      165.63</td>
    <td align="right">       72.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      208.35</td>
    <td align="right">      119.69</td>
    <td align="right">       88.66</td>
    <td align="right">      189.95</td>
    <td align="right">       67.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.27</td>
    <td align="right">      207.40</td>
    <td align="right">      119.87</td>
    <td align="right">      319.57</td>
    <td align="right">       56.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.04</td>
    <td align="right">      151.64</td>
    <td align="right">      132.40</td>
    <td align="right">      279.73</td>
    <td align="right">       38.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      239.00</td>
    <td align="right">      104.13</td>
    <td align="right">      134.87</td>
    <td align="right">      236.71</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.17</td>
    <td align="right">      100.78</td>
    <td align="right">      133.39</td>
    <td align="right">      232.66</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      262.78</td>
    <td align="right">      143.90</td>
    <td align="right">      118.88</td>
    <td align="right">      271.34</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.67</td>
    <td align="right">      156.81</td>
    <td align="right">       94.86</td>
    <td align="right">      256.38</td>
    <td align="right">       37.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.55</td>
    <td align="right">      114.15</td>
    <td align="right">       61.40</td>
    <td align="right">      167.49</td>
    <td align="right">       52.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.96</td>
    <td align="right">       76.76</td>
    <td align="right">       36.20</td>
    <td align="right">      101.96</td>
    <td align="right">       70.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.14</td>
    <td align="right">       43.88</td>
    <td align="right">       22.26</td>
    <td align="right">       54.06</td>
    <td align="right">       84.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2425.26</td>
    <td align="right">     1394.22</td>
    <td align="right">     1031.04</td>
    <td align="right">     2340.35</td>
    <td align="right">      647.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.14</td>
    <td align="right">       43.88</td>
    <td align="right">       22.26</td>
    <td align="right">       54.06</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      327.27</td>
    <td align="right">      207.40</td>
    <td align="right">      134.87</td>
    <td align="right">      319.57</td>
    <td align="right">       87.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_6_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_6_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">       13.55</td>
    <td align="right">        0.11</td>
    <td align="right">      100.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.09</td>
    <td align="right">        0.00</td>
    <td align="right">       27.09</td>
    <td align="right">        2.48</td>
    <td align="right">       85.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.76</td>
    <td align="right">        0.00</td>
    <td align="right">       53.76</td>
    <td align="right">       19.00</td>
    <td align="right">       71.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       84.50</td>
    <td align="right">        1.77</td>
    <td align="right">       82.73</td>
    <td align="right">       42.58</td>
    <td align="right">       54.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      118.61</td>
    <td align="right">       11.55</td>
    <td align="right">      107.06</td>
    <td align="right">       84.55</td>
    <td align="right">       31.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      138.54</td>
    <td align="right">       23.11</td>
    <td align="right">      115.44</td>
    <td align="right">      115.71</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      127.84</td>
    <td align="right">       17.40</td>
    <td align="right">      110.44</td>
    <td align="right">      106.71</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.86</td>
    <td align="right">        3.45</td>
    <td align="right">       85.41</td>
    <td align="right">       70.66</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.91</td>
    <td align="right">        0.07</td>
    <td align="right">       58.84</td>
    <td align="right">       37.72</td>
    <td align="right">       36.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.33</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       11.08</td>
    <td align="right">       57.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       16.76</td>
    <td align="right">        1.50</td>
    <td align="right">       79.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       95.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.81</td>
    <td align="right">       57.34</td>
    <td align="right">      713.47</td>
    <td align="right">      492.09</td>
    <td align="right">      678.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.54</td>
    <td align="right">       23.11</td>
    <td align="right">      115.44</td>
    <td align="right">      115.71</td>
    <td align="right">      100.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_6_FLR_3_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_6_FLR_3_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.63</td>
    <td align="right">       10.08</td>
    <td align="right">       29.55</td>
    <td align="right">        8.54</td>
    <td align="right">      175.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      106.16</td>
    <td align="right">       42.59</td>
    <td align="right">       63.56</td>
    <td align="right">       59.10</td>
    <td align="right">      139.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      194.98</td>
    <td align="right">       72.96</td>
    <td align="right">      122.02</td>
    <td align="right">      139.15</td>
    <td align="right">      122.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      445.56</td>
    <td align="right">      248.38</td>
    <td align="right">      197.17</td>
    <td align="right">      405.55</td>
    <td align="right">       92.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      510.45</td>
    <td align="right">      269.85</td>
    <td align="right">      240.60</td>
    <td align="right">      492.30</td>
    <td align="right">       61.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      523.86</td>
    <td align="right">      268.82</td>
    <td align="right">      255.03</td>
    <td align="right">      522.09</td>
    <td align="right">       41.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      486.13</td>
    <td align="right">      239.78</td>
    <td align="right">      246.35</td>
    <td align="right">      485.32</td>
    <td align="right">       41.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.56</td>
    <td align="right">      191.50</td>
    <td align="right">      199.06</td>
    <td align="right">      392.46</td>
    <td align="right">       44.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      269.27</td>
    <td align="right">      129.07</td>
    <td align="right">      140.21</td>
    <td align="right">      253.97</td>
    <td align="right">       63.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.79</td>
    <td align="right">       50.56</td>
    <td align="right">       76.23</td>
    <td align="right">       91.42</td>
    <td align="right">       97.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.08</td>
    <td align="right">       18.68</td>
    <td align="right">       37.40</td>
    <td align="right">       25.31</td>
    <td align="right">      136.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.02</td>
    <td align="right">        6.20</td>
    <td align="right">       19.82</td>
    <td align="right">        4.07</td>
    <td align="right">      168.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3175.48</td>
    <td align="right">     1548.47</td>
    <td align="right">     1627.01</td>
    <td align="right">     2879.26</td>
    <td align="right">     1184.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.02</td>
    <td align="right">        6.20</td>
    <td align="right">       19.82</td>
    <td align="right">        4.07</td>
    <td align="right">       41.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      523.86</td>
    <td align="right">      269.85</td>
    <td align="right">      255.03</td>
    <td align="right">      522.09</td>
    <td align="right">      175.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">       17.16</td>
    <td align="right">        0.12</td>
    <td align="right">      131.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.30</td>
    <td align="right">        0.00</td>
    <td align="right">       34.30</td>
    <td align="right">        3.49</td>
    <td align="right">      106.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       68.08</td>
    <td align="right">        0.00</td>
    <td align="right">       68.08</td>
    <td align="right">       27.75</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      107.01</td>
    <td align="right">        2.24</td>
    <td align="right">      104.77</td>
    <td align="right">       64.84</td>
    <td align="right">       65.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      150.22</td>
    <td align="right">       14.63</td>
    <td align="right">      135.59</td>
    <td align="right">      124.48</td>
    <td align="right">       38.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      175.46</td>
    <td align="right">       29.26</td>
    <td align="right">      146.20</td>
    <td align="right">      166.27</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      161.90</td>
    <td align="right">       22.04</td>
    <td align="right">      139.86</td>
    <td align="right">      153.73</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      112.53</td>
    <td align="right">        4.36</td>
    <td align="right">      108.17</td>
    <td align="right">      102.86</td>
    <td align="right">       28.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       74.60</td>
    <td align="right">        0.08</td>
    <td align="right">       74.52</td>
    <td align="right">       56.73</td>
    <td align="right">       44.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.21</td>
    <td align="right">        0.00</td>
    <td align="right">       42.21</td>
    <td align="right">       16.14</td>
    <td align="right">       72.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">       21.23</td>
    <td align="right">        1.99</td>
    <td align="right">      102.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">      125.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      976.18</td>
    <td align="right">       72.62</td>
    <td align="right">      903.56</td>
    <td align="right">      718.40</td>
    <td align="right">      852.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      175.46</td>
    <td align="right">       29.26</td>
    <td align="right">      146.20</td>
    <td align="right">      166.27</td>
    <td align="right">      131.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.32</td>
    <td align="right">        0.00</td>
    <td align="right">        6.32</td>
    <td align="right">        0.04</td>
    <td align="right">       48.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">        1.29</td>
    <td align="right">       39.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.10</td>
    <td align="right">        0.00</td>
    <td align="right">       25.10</td>
    <td align="right">       10.23</td>
    <td align="right">       33.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       39.45</td>
    <td align="right">        0.82</td>
    <td align="right">       38.62</td>
    <td align="right">       23.90</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       55.38</td>
    <td align="right">        5.39</td>
    <td align="right">       49.98</td>
    <td align="right">       45.89</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.68</td>
    <td align="right">       10.79</td>
    <td align="right">       53.89</td>
    <td align="right">       61.29</td>
    <td align="right">        8.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.68</td>
    <td align="right">        8.12</td>
    <td align="right">       51.56</td>
    <td align="right">       56.67</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.48</td>
    <td align="right">        1.61</td>
    <td align="right">       39.88</td>
    <td align="right">       37.92</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.50</td>
    <td align="right">        0.03</td>
    <td align="right">       27.47</td>
    <td align="right">       20.91</td>
    <td align="right">       16.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">       15.56</td>
    <td align="right">        5.95</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.73</td>
    <td align="right">       37.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.23</td>
    <td align="right">        0.00</td>
    <td align="right">        4.23</td>
    <td align="right">        0.00</td>
    <td align="right">       46.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      359.86</td>
    <td align="right">       26.77</td>
    <td align="right">      333.09</td>
    <td align="right">      264.83</td>
    <td align="right">      314.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.23</td>
    <td align="right">        0.00</td>
    <td align="right">        4.23</td>
    <td align="right">        0.00</td>
    <td align="right">        8.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       64.68</td>
    <td align="right">       10.79</td>
    <td align="right">       53.89</td>
    <td align="right">       61.29</td>
    <td align="right">       48.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       38.40</td>
    <td align="right">       24.02</td>
    <td align="right">       14.38</td>
    <td align="right">       30.50</td>
    <td align="right">       42.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       84.47</td>
    <td align="right">       57.66</td>
    <td align="right">       26.80</td>
    <td align="right">       78.65</td>
    <td align="right">       34.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       97.22</td>
    <td align="right">       55.85</td>
    <td align="right">       41.37</td>
    <td align="right">       91.19</td>
    <td align="right">       31.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.70</td>
    <td align="right">       96.77</td>
    <td align="right">       55.93</td>
    <td align="right">      155.36</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      132.53</td>
    <td align="right">       70.76</td>
    <td align="right">       61.78</td>
    <td align="right">      137.76</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.52</td>
    <td align="right">       48.59</td>
    <td align="right">       62.93</td>
    <td align="right">      117.95</td>
    <td align="right">       10.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      109.26</td>
    <td align="right">       47.02</td>
    <td align="right">       62.24</td>
    <td align="right">      115.77</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      122.61</td>
    <td align="right">       67.14</td>
    <td align="right">       55.47</td>
    <td align="right">      132.59</td>
    <td align="right">       11.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.43</td>
    <td align="right">       73.17</td>
    <td align="right">       44.26</td>
    <td align="right">      124.22</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       81.91</td>
    <td align="right">       53.26</td>
    <td align="right">       28.65</td>
    <td align="right">       79.90</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       52.71</td>
    <td align="right">       35.82</td>
    <td align="right">       16.89</td>
    <td align="right">       48.21</td>
    <td align="right">       34.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.86</td>
    <td align="right">       20.48</td>
    <td align="right">       10.38</td>
    <td align="right">       25.38</td>
    <td align="right">       41.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1131.62</td>
    <td align="right">      650.54</td>
    <td align="right">      481.08</td>
    <td align="right">     1137.48</td>
    <td align="right">      297.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.86</td>
    <td align="right">       20.48</td>
    <td align="right">       10.38</td>
    <td align="right">       25.38</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      152.70</td>
    <td align="right">       96.77</td>
    <td align="right">       62.93</td>
    <td align="right">      155.36</td>
    <td align="right">       42.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.22</td>
    <td align="right">       65.21</td>
    <td align="right">       39.02</td>
    <td align="right">       82.78</td>
    <td align="right">      115.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      229.26</td>
    <td align="right">      156.51</td>
    <td align="right">       72.74</td>
    <td align="right">      213.46</td>
    <td align="right">       94.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      263.87</td>
    <td align="right">      151.58</td>
    <td align="right">      112.29</td>
    <td align="right">      247.50</td>
    <td align="right">       85.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      414.47</td>
    <td align="right">      262.66</td>
    <td align="right">      151.80</td>
    <td align="right">      421.68</td>
    <td align="right">       67.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      359.72</td>
    <td align="right">      192.05</td>
    <td align="right">      167.67</td>
    <td align="right">      373.91</td>
    <td align="right">       42.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      302.68</td>
    <td align="right">      131.88</td>
    <td align="right">      170.80</td>
    <td align="right">      320.14</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      296.56</td>
    <td align="right">      127.63</td>
    <td align="right">      168.93</td>
    <td align="right">      314.23</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      332.79</td>
    <td align="right">      182.24</td>
    <td align="right">      150.56</td>
    <td align="right">      359.88</td>
    <td align="right">       29.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      318.73</td>
    <td align="right">      198.59</td>
    <td align="right">      120.14</td>
    <td align="right">      337.16</td>
    <td align="right">       43.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      222.33</td>
    <td align="right">      144.57</td>
    <td align="right">       77.76</td>
    <td align="right">      216.87</td>
    <td align="right">       67.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.06</td>
    <td align="right">       97.22</td>
    <td align="right">       45.84</td>
    <td align="right">      130.86</td>
    <td align="right">       92.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.76</td>
    <td align="right">       55.57</td>
    <td align="right">       28.19</td>
    <td align="right">       68.90</td>
    <td align="right">      112.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3071.44</td>
    <td align="right">     1765.70</td>
    <td align="right">     1305.75</td>
    <td align="right">     3087.37</td>
    <td align="right">      806.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.76</td>
    <td align="right">       55.57</td>
    <td align="right">       28.19</td>
    <td align="right">       68.90</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      414.47</td>
    <td align="right">      262.66</td>
    <td align="right">      170.80</td>
    <td align="right">      421.68</td>
    <td align="right">      115.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_1_FLR_6_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_1_FLR_6_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.30</td>
    <td align="right">       51.49</td>
    <td align="right">       30.81</td>
    <td align="right">       64.82</td>
    <td align="right">       85.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      181.02</td>
    <td align="right">      123.58</td>
    <td align="right">       57.44</td>
    <td align="right">      165.15</td>
    <td align="right">       71.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      208.35</td>
    <td align="right">      119.69</td>
    <td align="right">       88.66</td>
    <td align="right">      188.71</td>
    <td align="right">       67.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.27</td>
    <td align="right">      207.40</td>
    <td align="right">      119.87</td>
    <td align="right">      318.52</td>
    <td align="right">       58.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.04</td>
    <td align="right">      151.64</td>
    <td align="right">      132.40</td>
    <td align="right">      276.95</td>
    <td align="right">       41.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      239.00</td>
    <td align="right">      104.13</td>
    <td align="right">      134.87</td>
    <td align="right">      233.76</td>
    <td align="right">       30.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.17</td>
    <td align="right">      100.78</td>
    <td align="right">      133.39</td>
    <td align="right">      229.61</td>
    <td align="right">       28.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      262.78</td>
    <td align="right">      143.90</td>
    <td align="right">      118.88</td>
    <td align="right">      268.53</td>
    <td align="right">       28.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.67</td>
    <td align="right">      156.81</td>
    <td align="right">       94.86</td>
    <td align="right">      254.79</td>
    <td align="right">       38.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.55</td>
    <td align="right">      114.15</td>
    <td align="right">       61.40</td>
    <td align="right">      166.80</td>
    <td align="right">       52.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.96</td>
    <td align="right">       76.76</td>
    <td align="right">       36.20</td>
    <td align="right">      101.81</td>
    <td align="right">       69.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.14</td>
    <td align="right">       43.88</td>
    <td align="right">       22.26</td>
    <td align="right">       54.03</td>
    <td align="right">       82.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2425.26</td>
    <td align="right">     1394.22</td>
    <td align="right">     1031.04</td>
    <td align="right">     2323.48</td>
    <td align="right">      656.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.14</td>
    <td align="right">       43.88</td>
    <td align="right">       22.26</td>
    <td align="right">       54.03</td>
    <td align="right">       28.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      327.27</td>
    <td align="right">      207.40</td>
    <td align="right">      134.87</td>
    <td align="right">      318.52</td>
    <td align="right">       85.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_1_FLR_6_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_1_FLR_6_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.87</td>
    <td align="right">       15.75</td>
    <td align="right">       35.12</td>
    <td align="right">       19.02</td>
    <td align="right">      176.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      139.50</td>
    <td align="right">       66.94</td>
    <td align="right">       72.55</td>
    <td align="right">       95.27</td>
    <td align="right">      149.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      255.92</td>
    <td align="right">      115.72</td>
    <td align="right">      140.20</td>
    <td align="right">      202.12</td>
    <td align="right">      129.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      499.10</td>
    <td align="right">      287.04</td>
    <td align="right">      212.06</td>
    <td align="right">      457.83</td>
    <td align="right">      105.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      587.39</td>
    <td align="right">      327.77</td>
    <td align="right">      259.62</td>
    <td align="right">      573.50</td>
    <td align="right">       70.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      561.28</td>
    <td align="right">      293.73</td>
    <td align="right">      267.55</td>
    <td align="right">      562.38</td>
    <td align="right">       47.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      533.16</td>
    <td align="right">      269.57</td>
    <td align="right">      263.59</td>
    <td align="right">      533.23</td>
    <td align="right">       46.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.15</td>
    <td align="right">      250.61</td>
    <td align="right">      216.54</td>
    <td align="right">      470.41</td>
    <td align="right">       51.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      317.47</td>
    <td align="right">      163.94</td>
    <td align="right">      153.53</td>
    <td align="right">      299.90</td>
    <td align="right">       72.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      154.37</td>
    <td align="right">       68.60</td>
    <td align="right">       85.77</td>
    <td align="right">      119.23</td>
    <td align="right">      104.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.42</td>
    <td align="right">       26.64</td>
    <td align="right">       42.78</td>
    <td align="right">       39.34</td>
    <td align="right">      140.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.64</td>
    <td align="right">       12.30</td>
    <td align="right">       23.35</td>
    <td align="right">       13.67</td>
    <td align="right">      169.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3671.25</td>
    <td align="right">     1898.59</td>
    <td align="right">     1772.66</td>
    <td align="right">     3385.90</td>
    <td align="right">     1266.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.64</td>
    <td align="right">       12.30</td>
    <td align="right">       23.35</td>
    <td align="right">       13.67</td>
    <td align="right">       46.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      587.39</td>
    <td align="right">      327.77</td>
    <td align="right">      267.55</td>
    <td align="right">      573.50</td>
    <td align="right">      176.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_2_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_2_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">       13.55</td>
    <td align="right">        0.09</td>
    <td align="right">      100.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.09</td>
    <td align="right">        0.00</td>
    <td align="right">       27.09</td>
    <td align="right">        2.13</td>
    <td align="right">       86.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.76</td>
    <td align="right">        0.00</td>
    <td align="right">       53.76</td>
    <td align="right">       17.52</td>
    <td align="right">       71.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       84.50</td>
    <td align="right">        1.77</td>
    <td align="right">       82.73</td>
    <td align="right">       40.63</td>
    <td align="right">       54.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      118.61</td>
    <td align="right">       11.55</td>
    <td align="right">      107.06</td>
    <td align="right">       82.14</td>
    <td align="right">       33.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      138.54</td>
    <td align="right">       23.11</td>
    <td align="right">      115.44</td>
    <td align="right">      113.63</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      127.84</td>
    <td align="right">       17.40</td>
    <td align="right">      110.44</td>
    <td align="right">      104.50</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.86</td>
    <td align="right">        3.45</td>
    <td align="right">       85.41</td>
    <td align="right">       68.30</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.91</td>
    <td align="right">        0.07</td>
    <td align="right">       58.84</td>
    <td align="right">       35.92</td>
    <td align="right">       37.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.33</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       10.18</td>
    <td align="right">       57.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       16.76</td>
    <td align="right">        1.26</td>
    <td align="right">       79.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       96.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.81</td>
    <td align="right">       57.34</td>
    <td align="right">      713.47</td>
    <td align="right">      476.29</td>
    <td align="right">      687.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.54</td>
    <td align="right">       23.11</td>
    <td align="right">      115.44</td>
    <td align="right">      113.63</td>
    <td align="right">      100.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_2_FLR_6_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_2_FLR_6_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.87</td>
    <td align="right">       15.75</td>
    <td align="right">       35.12</td>
    <td align="right">       20.40</td>
    <td align="right">      171.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      139.50</td>
    <td align="right">       66.94</td>
    <td align="right">       72.55</td>
    <td align="right">      100.11</td>
    <td align="right">      141.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      255.92</td>
    <td align="right">      115.72</td>
    <td align="right">      140.20</td>
    <td align="right">      209.76</td>
    <td align="right">      125.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      499.10</td>
    <td align="right">      287.04</td>
    <td align="right">      212.06</td>
    <td align="right">      469.49</td>
    <td align="right">      101.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      587.39</td>
    <td align="right">      327.77</td>
    <td align="right">      259.62</td>
    <td align="right">      581.25</td>
    <td align="right">       69.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      561.28</td>
    <td align="right">      293.73</td>
    <td align="right">      267.55</td>
    <td align="right">      567.13</td>
    <td align="right">       49.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      533.16</td>
    <td align="right">      269.57</td>
    <td align="right">      263.59</td>
    <td align="right">      538.22</td>
    <td align="right">       47.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.15</td>
    <td align="right">      250.61</td>
    <td align="right">      216.54</td>
    <td align="right">      477.94</td>
    <td align="right">       50.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      317.47</td>
    <td align="right">      163.94</td>
    <td align="right">      153.53</td>
    <td align="right">      309.92</td>
    <td align="right">       68.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      154.37</td>
    <td align="right">       68.60</td>
    <td align="right">       85.77</td>
    <td align="right">      125.78</td>
    <td align="right">       98.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.42</td>
    <td align="right">       26.64</td>
    <td align="right">       42.78</td>
    <td align="right">       42.17</td>
    <td align="right">      134.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.64</td>
    <td align="right">       12.30</td>
    <td align="right">       23.35</td>
    <td align="right">       14.71</td>
    <td align="right">      165.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3671.25</td>
    <td align="right">     1898.59</td>
    <td align="right">     1772.66</td>
    <td align="right">     3456.87</td>
    <td align="right">     1224.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.64</td>
    <td align="right">       12.30</td>
    <td align="right">       23.35</td>
    <td align="right">       14.71</td>
    <td align="right">       47.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      587.39</td>
    <td align="right">      327.77</td>
    <td align="right">      267.55</td>
    <td align="right">      581.25</td>
    <td align="right">      171.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      120.70</td>
    <td align="right">       75.51</td>
    <td align="right">       45.18</td>
    <td align="right">       93.51</td>
    <td align="right">      130.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.49</td>
    <td align="right">      181.25</td>
    <td align="right">       84.24</td>
    <td align="right">      239.37</td>
    <td align="right">      109.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      305.57</td>
    <td align="right">      175.54</td>
    <td align="right">      130.03</td>
    <td align="right">      277.34</td>
    <td align="right">      101.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      479.97</td>
    <td align="right">      304.18</td>
    <td align="right">      175.80</td>
    <td align="right">      470.83</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      416.57</td>
    <td align="right">      222.40</td>
    <td align="right">      194.17</td>
    <td align="right">      417.26</td>
    <td align="right">       54.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      350.52</td>
    <td align="right">      152.72</td>
    <td align="right">      197.80</td>
    <td align="right">      357.27</td>
    <td align="right">       35.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      343.43</td>
    <td align="right">      147.80</td>
    <td align="right">      195.63</td>
    <td align="right">      350.64</td>
    <td align="right">       34.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      385.39</td>
    <td align="right">      211.04</td>
    <td align="right">      174.35</td>
    <td align="right">      402.46</td>
    <td align="right">       39.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      369.10</td>
    <td align="right">      229.98</td>
    <td align="right">      139.13</td>
    <td align="right">      376.06</td>
    <td align="right">       56.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      257.47</td>
    <td align="right">      167.41</td>
    <td align="right">       90.05</td>
    <td align="right">      242.75</td>
    <td align="right">       80.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      165.67</td>
    <td align="right">      112.58</td>
    <td align="right">       53.09</td>
    <td align="right">      146.84</td>
    <td align="right">      106.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.00</td>
    <td align="right">       64.36</td>
    <td align="right">       32.64</td>
    <td align="right">       77.79</td>
    <td align="right">      125.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3556.88</td>
    <td align="right">     2044.76</td>
    <td align="right">     1512.12</td>
    <td align="right">     3452.12</td>
    <td align="right">      957.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.00</td>
    <td align="right">       64.36</td>
    <td align="right">       32.64</td>
    <td align="right">       77.79</td>
    <td align="right">       34.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.97</td>
    <td align="right">      304.18</td>
    <td align="right">      197.80</td>
    <td align="right">      470.83</td>
    <td align="right">      130.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::BANQUET_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> BANQUET_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_BANQUET_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.83</td>
    <td align="right">        0.00</td>
    <td align="right">       94.83</td>
    <td align="right">        1.27</td>
    <td align="right">      691.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      189.61</td>
    <td align="right">        0.00</td>
    <td align="right">      189.61</td>
    <td align="right">       26.04</td>
    <td align="right">      556.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      376.29</td>
    <td align="right">        0.01</td>
    <td align="right">      376.29</td>
    <td align="right">      166.21</td>
    <td align="right">      478.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      591.46</td>
    <td align="right">       12.37</td>
    <td align="right">      579.09</td>
    <td align="right">      377.08</td>
    <td align="right">      349.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      830.27</td>
    <td align="right">       80.87</td>
    <td align="right">      749.41</td>
    <td align="right">      698.09</td>
    <td align="right">      206.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      969.78</td>
    <td align="right">      161.73</td>
    <td align="right">      808.05</td>
    <td align="right">      918.73</td>
    <td align="right">      129.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      894.85</td>
    <td align="right">      121.81</td>
    <td align="right">      773.04</td>
    <td align="right">      850.35</td>
    <td align="right">      131.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      621.98</td>
    <td align="right">       24.12</td>
    <td align="right">      597.86</td>
    <td align="right">      579.30</td>
    <td align="right">      150.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      412.33</td>
    <td align="right">        0.46</td>
    <td align="right">      411.86</td>
    <td align="right">      326.94</td>
    <td align="right">      233.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      233.30</td>
    <td align="right">        0.00</td>
    <td align="right">      233.30</td>
    <td align="right">       99.32</td>
    <td align="right">      377.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      117.35</td>
    <td align="right">        0.00</td>
    <td align="right">      117.35</td>
    <td align="right">       15.05</td>
    <td align="right">      535.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       63.41</td>
    <td align="right">        0.00</td>
    <td align="right">       63.41</td>
    <td align="right">        0.00</td>
    <td align="right">      661.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5395.44</td>
    <td align="right">      401.36</td>
    <td align="right">     4994.08</td>
    <td align="right">     4058.40</td>
    <td align="right">     4504.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.41</td>
    <td align="right">        0.00</td>
    <td align="right">       63.41</td>
    <td align="right">        0.00</td>
    <td align="right">      129.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      969.78</td>
    <td align="right">      161.73</td>
    <td align="right">      808.05</td>
    <td align="right">      918.73</td>
    <td align="right">      691.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::DINING_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> DINING_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_DINING_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.83</td>
    <td align="right">        0.00</td>
    <td align="right">       94.83</td>
    <td align="right">        1.32</td>
    <td align="right">      688.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      189.61</td>
    <td align="right">        0.00</td>
    <td align="right">      189.61</td>
    <td align="right">       26.59</td>
    <td align="right">      553.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      376.29</td>
    <td align="right">        0.01</td>
    <td align="right">      376.29</td>
    <td align="right">      167.32</td>
    <td align="right">      475.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      591.46</td>
    <td align="right">       12.37</td>
    <td align="right">      579.09</td>
    <td align="right">      377.84</td>
    <td align="right">      348.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      830.27</td>
    <td align="right">       80.87</td>
    <td align="right">      749.41</td>
    <td align="right">      697.57</td>
    <td align="right">      206.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      969.78</td>
    <td align="right">      161.73</td>
    <td align="right">      808.05</td>
    <td align="right">      917.02</td>
    <td align="right">      130.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      894.85</td>
    <td align="right">      121.81</td>
    <td align="right">      773.04</td>
    <td align="right">      848.82</td>
    <td align="right">      132.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      621.98</td>
    <td align="right">       24.12</td>
    <td align="right">      597.86</td>
    <td align="right">      579.18</td>
    <td align="right">      150.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      412.33</td>
    <td align="right">        0.46</td>
    <td align="right">      411.86</td>
    <td align="right">      327.58</td>
    <td align="right">      232.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      233.30</td>
    <td align="right">        0.00</td>
    <td align="right">      233.30</td>
    <td align="right">      100.19</td>
    <td align="right">      375.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      117.35</td>
    <td align="right">        0.00</td>
    <td align="right">      117.35</td>
    <td align="right">       15.45</td>
    <td align="right">      532.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       63.41</td>
    <td align="right">        0.00</td>
    <td align="right">       63.41</td>
    <td align="right">        0.00</td>
    <td align="right">      658.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5395.44</td>
    <td align="right">      401.36</td>
    <td align="right">     4994.08</td>
    <td align="right">     4058.87</td>
    <td align="right">     4484.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.41</td>
    <td align="right">        0.00</td>
    <td align="right">       63.41</td>
    <td align="right">        0.00</td>
    <td align="right">      130.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      969.78</td>
    <td align="right">      161.73</td>
    <td align="right">      808.05</td>
    <td align="right">      917.02</td>
    <td align="right">      688.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_KITCHEN_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">       13.55</td>
    <td align="right">        0.07</td>
    <td align="right">       99.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.09</td>
    <td align="right">        0.00</td>
    <td align="right">       27.09</td>
    <td align="right">        1.90</td>
    <td align="right">       82.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.76</td>
    <td align="right">        0.00</td>
    <td align="right">       53.76</td>
    <td align="right">       18.75</td>
    <td align="right">       69.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       84.50</td>
    <td align="right">        1.77</td>
    <td align="right">       82.73</td>
    <td align="right">       41.25</td>
    <td align="right">       53.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      118.61</td>
    <td align="right">       11.55</td>
    <td align="right">      107.06</td>
    <td align="right">       82.61</td>
    <td align="right">       31.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      138.54</td>
    <td align="right">       23.11</td>
    <td align="right">      115.44</td>
    <td align="right">      113.76</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      127.84</td>
    <td align="right">       17.40</td>
    <td align="right">      110.44</td>
    <td align="right">      104.87</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.86</td>
    <td align="right">        3.45</td>
    <td align="right">       85.41</td>
    <td align="right">       68.81</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.91</td>
    <td align="right">        0.07</td>
    <td align="right">       58.84</td>
    <td align="right">       37.09</td>
    <td align="right">       36.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.33</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       10.65</td>
    <td align="right">       55.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       16.76</td>
    <td align="right">        1.26</td>
    <td align="right">       78.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       94.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.81</td>
    <td align="right">       57.34</td>
    <td align="right">      713.47</td>
    <td align="right">      481.02</td>
    <td align="right">      667.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.54</td>
    <td align="right">       23.11</td>
    <td align="right">      115.44</td>
    <td align="right">      113.76</td>
    <td align="right">       99.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_KITCHEN_FLR_6_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       79.25</td>
    <td align="right">       20.15</td>
    <td align="right">       59.10</td>
    <td align="right">       16.69</td>
    <td align="right">      351.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      212.30</td>
    <td align="right">       85.18</td>
    <td align="right">      127.12</td>
    <td align="right">      114.18</td>
    <td align="right">      280.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      389.92</td>
    <td align="right">      145.90</td>
    <td align="right">      244.02</td>
    <td align="right">      274.22</td>
    <td align="right">      241.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      891.05</td>
    <td align="right">      496.73</td>
    <td align="right">      394.32</td>
    <td align="right">      801.03</td>
    <td align="right">      182.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1020.83</td>
    <td align="right">      539.67</td>
    <td align="right">      481.16</td>
    <td align="right">      976.70</td>
    <td align="right">      119.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1047.64</td>
    <td align="right">      537.60</td>
    <td align="right">      510.03</td>
    <td align="right">     1038.50</td>
    <td align="right">       79.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      972.18</td>
    <td align="right">      479.52</td>
    <td align="right">      492.66</td>
    <td align="right">      965.57</td>
    <td align="right">       80.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      781.06</td>
    <td align="right">      382.98</td>
    <td align="right">      398.08</td>
    <td align="right">      776.90</td>
    <td align="right">       88.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      538.51</td>
    <td align="right">      258.11</td>
    <td align="right">      280.40</td>
    <td align="right">      500.05</td>
    <td align="right">      125.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      253.57</td>
    <td align="right">      101.11</td>
    <td align="right">      152.46</td>
    <td align="right">      177.92</td>
    <td align="right">      192.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.15</td>
    <td align="right">       37.35</td>
    <td align="right">       74.80</td>
    <td align="right">       48.41</td>
    <td align="right">      274.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.04</td>
    <td align="right">       12.40</td>
    <td align="right">       39.64</td>
    <td align="right">        8.02</td>
    <td align="right">      337.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6350.51</td>
    <td align="right">     3096.72</td>
    <td align="right">     3253.80</td>
    <td align="right">     5698.20</td>
    <td align="right">     2353.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.04</td>
    <td align="right">       12.40</td>
    <td align="right">       39.64</td>
    <td align="right">        8.02</td>
    <td align="right">       79.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1047.64</td>
    <td align="right">      539.67</td>
    <td align="right">      510.03</td>
    <td align="right">     1038.50</td>
    <td align="right">      351.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.30</td>
    <td align="right">       51.49</td>
    <td align="right">       30.81</td>
    <td align="right">       65.66</td>
    <td align="right">       85.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      181.02</td>
    <td align="right">      123.58</td>
    <td align="right">       57.44</td>
    <td align="right">      167.04</td>
    <td align="right">       70.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      208.35</td>
    <td align="right">      119.69</td>
    <td align="right">       88.66</td>
    <td align="right">      191.52</td>
    <td align="right">       64.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.27</td>
    <td align="right">      207.40</td>
    <td align="right">      119.87</td>
    <td align="right">      321.75</td>
    <td align="right">       54.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.04</td>
    <td align="right">      151.64</td>
    <td align="right">      132.40</td>
    <td align="right">      280.71</td>
    <td align="right">       36.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      239.00</td>
    <td align="right">      104.13</td>
    <td align="right">      134.87</td>
    <td align="right">      236.73</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.17</td>
    <td align="right">      100.78</td>
    <td align="right">      133.39</td>
    <td align="right">      232.82</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      262.78</td>
    <td align="right">      143.90</td>
    <td align="right">      118.88</td>
    <td align="right">      271.95</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.67</td>
    <td align="right">      156.81</td>
    <td align="right">       94.86</td>
    <td align="right">      257.81</td>
    <td align="right">       35.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.55</td>
    <td align="right">      114.15</td>
    <td align="right">       61.40</td>
    <td align="right">      168.75</td>
    <td align="right">       50.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.96</td>
    <td align="right">       76.76</td>
    <td align="right">       36.20</td>
    <td align="right">      102.95</td>
    <td align="right">       68.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.14</td>
    <td align="right">       43.88</td>
    <td align="right">       22.26</td>
    <td align="right">       54.72</td>
    <td align="right">       82.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2425.26</td>
    <td align="right">     1394.22</td>
    <td align="right">     1031.04</td>
    <td align="right">     2352.41</td>
    <td align="right">      626.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.14</td>
    <td align="right">       43.88</td>
    <td align="right">       22.26</td>
    <td align="right">       54.72</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      327.27</td>
    <td align="right">      207.40</td>
    <td align="right">      134.87</td>
    <td align="right">      321.75</td>
    <td align="right">       85.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">       17.16</td>
    <td align="right">        0.10</td>
    <td align="right">      127.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.30</td>
    <td align="right">        0.00</td>
    <td align="right">       34.30</td>
    <td align="right">        2.90</td>
    <td align="right">      103.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       68.08</td>
    <td align="right">        0.00</td>
    <td align="right">       68.08</td>
    <td align="right">       26.77</td>
    <td align="right">       88.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      107.01</td>
    <td align="right">        2.24</td>
    <td align="right">      104.77</td>
    <td align="right">       62.69</td>
    <td align="right">       64.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      150.22</td>
    <td align="right">       14.63</td>
    <td align="right">      135.59</td>
    <td align="right">      122.07</td>
    <td align="right">       37.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      175.46</td>
    <td align="right">       29.26</td>
    <td align="right">      146.20</td>
    <td align="right">      163.63</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      161.90</td>
    <td align="right">       22.04</td>
    <td align="right">      139.86</td>
    <td align="right">      151.15</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      112.53</td>
    <td align="right">        4.36</td>
    <td align="right">      108.17</td>
    <td align="right">      100.53</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       74.60</td>
    <td align="right">        0.08</td>
    <td align="right">       74.52</td>
    <td align="right">       54.64</td>
    <td align="right">       43.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.21</td>
    <td align="right">        0.00</td>
    <td align="right">       42.21</td>
    <td align="right">       15.31</td>
    <td align="right">       70.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">       21.23</td>
    <td align="right">        1.80</td>
    <td align="right">       99.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">      122.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      976.18</td>
    <td align="right">       72.62</td>
    <td align="right">      903.56</td>
    <td align="right">      701.57</td>
    <td align="right">      833.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      175.46</td>
    <td align="right">       29.26</td>
    <td align="right">      146.20</td>
    <td align="right">      163.63</td>
    <td align="right">      127.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">       15.35</td>
    <td align="right">        0.09</td>
    <td align="right">      114.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.69</td>
    <td align="right">        0.00</td>
    <td align="right">       30.69</td>
    <td align="right">        2.59</td>
    <td align="right">       92.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       60.91</td>
    <td align="right">        0.00</td>
    <td align="right">       60.91</td>
    <td align="right">       23.95</td>
    <td align="right">       79.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       95.74</td>
    <td align="right">        2.00</td>
    <td align="right">       93.74</td>
    <td align="right">       56.09</td>
    <td align="right">       57.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      134.40</td>
    <td align="right">       13.09</td>
    <td align="right">      121.31</td>
    <td align="right">      109.22</td>
    <td align="right">       33.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      156.98</td>
    <td align="right">       26.18</td>
    <td align="right">      130.80</td>
    <td align="right">      146.40</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      144.85</td>
    <td align="right">       19.72</td>
    <td align="right">      125.14</td>
    <td align="right">      135.23</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      100.68</td>
    <td align="right">        3.90</td>
    <td align="right">       96.78</td>
    <td align="right">       89.95</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       66.75</td>
    <td align="right">        0.08</td>
    <td align="right">       66.67</td>
    <td align="right">       48.88</td>
    <td align="right">       38.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.77</td>
    <td align="right">        0.00</td>
    <td align="right">       37.77</td>
    <td align="right">       13.70</td>
    <td align="right">       62.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        1.61</td>
    <td align="right">       88.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.26</td>
    <td align="right">        0.00</td>
    <td align="right">       10.26</td>
    <td align="right">        0.00</td>
    <td align="right">      109.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      873.39</td>
    <td align="right">       64.97</td>
    <td align="right">      808.42</td>
    <td align="right">      627.70</td>
    <td align="right">      745.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.26</td>
    <td align="right">        0.00</td>
    <td align="right">       10.26</td>
    <td align="right">        0.00</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      156.98</td>
    <td align="right">       26.18</td>
    <td align="right">      130.80</td>
    <td align="right">      146.40</td>
    <td align="right">      114.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.24</td>
    <td align="right">      192.22</td>
    <td align="right">      115.02</td>
    <td align="right">      244.54</td>
    <td align="right">      331.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      675.82</td>
    <td align="right">      461.37</td>
    <td align="right">      214.44</td>
    <td align="right">      626.84</td>
    <td align="right">      271.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      777.85</td>
    <td align="right">      446.84</td>
    <td align="right">      331.01</td>
    <td align="right">      726.75</td>
    <td align="right">      246.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1221.80</td>
    <td align="right">      774.30</td>
    <td align="right">      447.50</td>
    <td align="right">     1236.06</td>
    <td align="right">      194.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1060.40</td>
    <td align="right">      566.13</td>
    <td align="right">      494.28</td>
    <td align="right">     1095.21</td>
    <td align="right">      125.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      892.26</td>
    <td align="right">      388.76</td>
    <td align="right">      503.50</td>
    <td align="right">      936.66</td>
    <td align="right">       81.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      874.23</td>
    <td align="right">      376.23</td>
    <td align="right">      497.99</td>
    <td align="right">      919.47</td>
    <td align="right">       78.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      981.04</td>
    <td align="right">      537.21</td>
    <td align="right">      443.83</td>
    <td align="right">     1053.80</td>
    <td align="right">       86.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      939.57</td>
    <td align="right">      585.42</td>
    <td align="right">      354.15</td>
    <td align="right">      987.31</td>
    <td align="right">      126.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      655.39</td>
    <td align="right">      426.16</td>
    <td align="right">      229.23</td>
    <td align="right">      636.58</td>
    <td align="right">      194.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      421.72</td>
    <td align="right">      286.58</td>
    <td align="right">      135.14</td>
    <td align="right">      385.03</td>
    <td align="right">      265.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      246.91</td>
    <td align="right">      163.83</td>
    <td align="right">       83.09</td>
    <td align="right">      203.53</td>
    <td align="right">      322.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     9054.23</td>
    <td align="right">     5205.05</td>
    <td align="right">     3849.17</td>
    <td align="right">     9051.79</td>
    <td align="right">     2325.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      246.91</td>
    <td align="right">      163.83</td>
    <td align="right">       83.09</td>
    <td align="right">      203.53</td>
    <td align="right">       78.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1221.80</td>
    <td align="right">      774.30</td>
    <td align="right">      503.50</td>
    <td align="right">     1236.06</td>
    <td align="right">      331.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::BASEMENT></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      439.17</td>
    <td align="right">      578.12</td>
    <td align="right">      559.46</td>
    <td align="right">      350.01</td>
    <td align="right">      209.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1241.53</td>
    <td align="right">      538.24</td>
    <td align="right">     1362.45</td>
    <td align="right">      930.14</td>
    <td align="right">      432.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1298.00</td>
    <td align="right">      445.14</td>
    <td align="right">     1416.39</td>
    <td align="right">      813.66</td>
    <td align="right">      602.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2269.05</td>
    <td align="right">      377.68</td>
    <td align="right">     2298.95</td>
    <td align="right">     1456.94</td>
    <td align="right">      842.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1943.94</td>
    <td align="right">      236.86</td>
    <td align="right">     1930.90</td>
    <td align="right">     1030.87</td>
    <td align="right">      900.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1718.94</td>
    <td align="right">      160.67</td>
    <td align="right">     1678.87</td>
    <td align="right">      731.49</td>
    <td align="right">      947.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1631.82</td>
    <td align="right">      151.75</td>
    <td align="right">     1591.88</td>
    <td align="right">      685.09</td>
    <td align="right">      906.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1871.54</td>
    <td align="right">      172.55</td>
    <td align="right">     1786.38</td>
    <td align="right">      978.22</td>
    <td align="right">      808.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1809.86</td>
    <td align="right">      255.47</td>
    <td align="right">     1767.91</td>
    <td align="right">     1101.53</td>
    <td align="right">      666.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1133.71</td>
    <td align="right">      357.61</td>
    <td align="right">     1193.41</td>
    <td align="right">      776.00</td>
    <td align="right">      417.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      710.05</td>
    <td align="right">      489.27</td>
    <td align="right">      793.52</td>
    <td align="right">      539.24</td>
    <td align="right">      254.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      363.53</td>
    <td align="right">      560.87</td>
    <td align="right">      449.61</td>
    <td align="right">      298.31</td>
    <td align="right">      151.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1367.49</td>
    <td align="right">      359.32</td>
    <td align="right">     1400.26</td>
    <td align="right">      804.98</td>
    <td align="right">      595.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      363.53</td>
    <td align="right">      151.75</td>
    <td align="right">      449.61</td>
    <td align="right">      298.31</td>
    <td align="right">      151.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2269.05</td>
    <td align="right">      578.12</td>
    <td align="right">     2298.95</td>
    <td align="right">     1456.94</td>
    <td align="right">      947.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MECH_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::STORAGE_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CAFE_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1230.50</td>
    <td align="right">     1627.17</td>
    <td align="right">     1575.39</td>
    <td align="right">      985.62</td>
    <td align="right">      589.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3478.69</td>
    <td align="right">     1519.21</td>
    <td align="right">     3836.58</td>
    <td align="right">     2619.21</td>
    <td align="right">     1217.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3636.44</td>
    <td align="right">     1257.40</td>
    <td align="right">     3988.47</td>
    <td align="right">     2291.22</td>
    <td align="right">     1697.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6357.54</td>
    <td align="right">     1069.59</td>
    <td align="right">     6473.68</td>
    <td align="right">     4102.64</td>
    <td align="right">     2371.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5446.54</td>
    <td align="right">      670.73</td>
    <td align="right">     5437.28</td>
    <td align="right">     2902.85</td>
    <td align="right">     2534.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4815.97</td>
    <td align="right">      454.88</td>
    <td align="right">     4727.60</td>
    <td align="right">     2059.83</td>
    <td align="right">     2667.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4571.53</td>
    <td align="right">      430.17</td>
    <td align="right">     4482.64</td>
    <td align="right">     1929.16</td>
    <td align="right">     2553.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5245.01</td>
    <td align="right">      489.06</td>
    <td align="right">     5030.33</td>
    <td align="right">     2754.60</td>
    <td align="right">     2275.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5072.51</td>
    <td align="right">      723.85</td>
    <td align="right">     4978.31</td>
    <td align="right">     3101.85</td>
    <td align="right">     1876.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3177.01</td>
    <td align="right">     1010.24</td>
    <td align="right">     3360.56</td>
    <td align="right">     2185.17</td>
    <td align="right">     1175.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1989.87</td>
    <td align="right">     1378.70</td>
    <td align="right">     2234.50</td>
    <td align="right">     1518.46</td>
    <td align="right">      716.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1018.76</td>
    <td align="right">     1578.21</td>
    <td align="right">     1266.06</td>
    <td align="right">      840.03</td>
    <td align="right">      426.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3831.72</td>
    <td align="right">     1014.52</td>
    <td align="right">     3943.04</td>
    <td align="right">     2266.76</td>
    <td align="right">     1676.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1018.76</td>
    <td align="right">      430.17</td>
    <td align="right">     1266.06</td>
    <td align="right">      840.03</td>
    <td align="right">      426.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6357.54</td>
    <td align="right">     1627.17</td>
    <td align="right">     6473.68</td>
    <td align="right">     4102.64</td>
    <td align="right">     2667.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::LOBBY_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1625.65</td>
    <td align="right">     2166.50</td>
    <td align="right">     2046.52</td>
    <td align="right">     1280.37</td>
    <td align="right">      766.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4611.77</td>
    <td align="right">     1984.36</td>
    <td align="right">     4983.94</td>
    <td align="right">     3402.50</td>
    <td align="right">     1581.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4840.45</td>
    <td align="right">     1624.77</td>
    <td align="right">     5181.25</td>
    <td align="right">     2976.43</td>
    <td align="right">     2204.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8485.32</td>
    <td align="right">     1335.59</td>
    <td align="right">     8409.68</td>
    <td align="right">     5329.56</td>
    <td align="right">     3080.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7292.23</td>
    <td align="right">      823.00</td>
    <td align="right">     7063.33</td>
    <td align="right">     3770.97</td>
    <td align="right">     3292.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6468.04</td>
    <td align="right">      546.61</td>
    <td align="right">     6141.42</td>
    <td align="right">     2675.84</td>
    <td align="right">     3465.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6139.49</td>
    <td align="right">      515.72</td>
    <td align="right">     5823.20</td>
    <td align="right">     2506.09</td>
    <td align="right">     3317.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7008.17</td>
    <td align="right">      584.44</td>
    <td align="right">     6534.68</td>
    <td align="right">     3578.38</td>
    <td align="right">     2956.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6768.72</td>
    <td align="right">      882.33</td>
    <td align="right">     6467.11</td>
    <td align="right">     4029.48</td>
    <td align="right">     2437.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4224.13</td>
    <td align="right">     1302.71</td>
    <td align="right">     4365.56</td>
    <td align="right">     2838.66</td>
    <td align="right">     1526.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2637.89</td>
    <td align="right">     1817.21</td>
    <td align="right">     2902.74</td>
    <td align="right">     1972.56</td>
    <td align="right">      930.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1347.04</td>
    <td align="right">     2108.42</td>
    <td align="right">     1644.69</td>
    <td align="right">     1091.25</td>
    <td align="right">      553.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5114.30</td>
    <td align="right">     1303.85</td>
    <td align="right">     5122.23</td>
    <td align="right">     2944.66</td>
    <td align="right">     2177.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1347.04</td>
    <td align="right">      515.72</td>
    <td align="right">     1644.69</td>
    <td align="right">     1091.25</td>
    <td align="right">      553.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8485.32</td>
    <td align="right">     2166.50</td>
    <td align="right">     8409.68</td>
    <td align="right">     5329.56</td>
    <td align="right">     3465.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.27</td>
    <td align="right">      346.40</td>
    <td align="right">      178.99</td>
    <td align="right">       90.37</td>
    <td align="right">       88.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      371.59</td>
    <td align="right">      320.29</td>
    <td align="right">      476.96</td>
    <td align="right">      283.52</td>
    <td align="right">      193.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      520.64</td>
    <td align="right">      262.28</td>
    <td align="right">      624.03</td>
    <td align="right">      316.41</td>
    <td align="right">      307.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1078.74</td>
    <td align="right">      221.52</td>
    <td align="right">     1147.73</td>
    <td align="right">      686.73</td>
    <td align="right">      461.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1145.74</td>
    <td align="right">      143.29</td>
    <td align="right">     1171.28</td>
    <td align="right">      644.37</td>
    <td align="right">      526.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1108.34</td>
    <td align="right">       99.71</td>
    <td align="right">     1111.50</td>
    <td align="right">      552.59</td>
    <td align="right">      558.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1028.92</td>
    <td align="right">       94.62</td>
    <td align="right">     1031.36</td>
    <td align="right">      497.78</td>
    <td align="right">      533.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      998.27</td>
    <td align="right">      104.75</td>
    <td align="right">      981.09</td>
    <td align="right">      530.25</td>
    <td align="right">      450.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      773.53</td>
    <td align="right">      150.73</td>
    <td align="right">      790.48</td>
    <td align="right">      445.48</td>
    <td align="right">      344.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      378.30</td>
    <td align="right">      208.35</td>
    <td align="right">      443.44</td>
    <td align="right">      245.63</td>
    <td align="right">      197.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      184.28</td>
    <td align="right">      287.35</td>
    <td align="right">      253.31</td>
    <td align="right">      143.61</td>
    <td align="right">      109.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.90</td>
    <td align="right">      334.76</td>
    <td align="right">      136.80</td>
    <td align="right">       75.51</td>
    <td align="right">       61.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      648.04</td>
    <td align="right">      213.91</td>
    <td align="right">      695.95</td>
    <td align="right">      375.89</td>
    <td align="right">      320.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.90</td>
    <td align="right">       94.62</td>
    <td align="right">      136.80</td>
    <td align="right">       75.51</td>
    <td align="right">       61.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1145.74</td>
    <td align="right">      346.40</td>
    <td align="right">     1171.28</td>
    <td align="right">      686.73</td>
    <td align="right">      558.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.45</td>
    <td align="right">      363.66</td>
    <td align="right">       86.58</td>
    <td align="right">       21.17</td>
    <td align="right">       65.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.37</td>
    <td align="right">      330.98</td>
    <td align="right">      247.89</td>
    <td align="right">       99.62</td>
    <td align="right">      148.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      299.33</td>
    <td align="right">      263.28</td>
    <td align="right">      416.24</td>
    <td align="right">      155.54</td>
    <td align="right">      260.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      710.37</td>
    <td align="right">      215.45</td>
    <td align="right">      810.55</td>
    <td align="right">      401.12</td>
    <td align="right">      409.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      895.59</td>
    <td align="right">      133.70</td>
    <td align="right">      948.93</td>
    <td align="right">      456.08</td>
    <td align="right">      492.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      946.85</td>
    <td align="right">       90.14</td>
    <td align="right">      971.97</td>
    <td align="right">      440.05</td>
    <td align="right">      531.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      867.21</td>
    <td align="right">       87.32</td>
    <td align="right">      888.44</td>
    <td align="right">      385.72</td>
    <td align="right">      502.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      739.08</td>
    <td align="right">       99.43</td>
    <td align="right">      747.32</td>
    <td align="right">      341.47</td>
    <td align="right">      405.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      482.49</td>
    <td align="right">      145.83</td>
    <td align="right">      522.75</td>
    <td align="right">      227.78</td>
    <td align="right">      294.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.07</td>
    <td align="right">      209.14</td>
    <td align="right">      252.28</td>
    <td align="right">       92.20</td>
    <td align="right">      160.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       50.17</td>
    <td align="right">      296.10</td>
    <td align="right">      119.70</td>
    <td align="right">       37.00</td>
    <td align="right">       82.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.83</td>
    <td align="right">      349.65</td>
    <td align="right">       60.08</td>
    <td align="right">       16.53</td>
    <td align="right">       43.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.56</td>
    <td align="right">      214.75</td>
    <td align="right">      507.08</td>
    <td align="right">      223.28</td>
    <td align="right">      283.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.83</td>
    <td align="right">       87.32</td>
    <td align="right">       60.08</td>
    <td align="right">       16.53</td>
    <td align="right">       43.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      946.85</td>
    <td align="right">      363.66</td>
    <td align="right">      971.97</td>
    <td align="right">      456.08</td>
    <td align="right">      531.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:03:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.44</td>
    <td align="right">       97.60</td>
    <td align="right">       88.47</td>
    <td align="right">       55.35</td>
    <td align="right">       33.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      197.75</td>
    <td align="right">       89.92</td>
    <td align="right">      215.46</td>
    <td align="right">      147.09</td>
    <td align="right">       68.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      207.14</td>
    <td align="right">       73.83</td>
    <td align="right">      223.99</td>
    <td align="right">      128.67</td>
    <td align="right">       95.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      363.96</td>
    <td align="right">       61.49</td>
    <td align="right">      363.56</td>
    <td align="right">      230.40</td>
    <td align="right">      133.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      312.67</td>
    <td align="right">       37.82</td>
    <td align="right">      305.36</td>
    <td align="right">      163.02</td>
    <td align="right">      142.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      277.13</td>
    <td align="right">       25.02</td>
    <td align="right">      265.50</td>
    <td align="right">      115.68</td>
    <td align="right">      149.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      263.25</td>
    <td align="right">       23.50</td>
    <td align="right">      251.75</td>
    <td align="right">      108.34</td>
    <td align="right">      143.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      301.35</td>
    <td align="right">       26.63</td>
    <td align="right">      282.50</td>
    <td align="right">      154.70</td>
    <td align="right">      127.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      290.75</td>
    <td align="right">       40.76</td>
    <td align="right">      279.58</td>
    <td align="right">      174.20</td>
    <td align="right">      105.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.73</td>
    <td align="right">       58.30</td>
    <td align="right">      188.73</td>
    <td align="right">      122.72</td>
    <td align="right">       66.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      113.27</td>
    <td align="right">       81.54</td>
    <td align="right">      125.49</td>
    <td align="right">       85.28</td>
    <td align="right">       40.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       57.76</td>
    <td align="right">       94.57</td>
    <td align="right">       71.10</td>
    <td align="right">       47.18</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      219.41</td>
    <td align="right">       59.07</td>
    <td align="right">      221.44</td>
    <td align="right">      127.30</td>
    <td align="right">       94.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       57.76</td>
    <td align="right">       23.50</td>
    <td align="right">       71.10</td>
    <td align="right">       47.18</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
