!-Generator IDFEditor 1.55
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! GPARM parameters as input:
!    Case = ASHRAE901_SchoolSecondary_STD2022_PortAngeles
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = SchoolSecondary
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 5C
!    AnalysisCity = USA_WA_PortAngeles
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    daylighting_control = yes
!    sidelighting_control = yes_AY
!    audi_sidelighting_control = yes
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 453.7
!    exterior_lights_watts_b = 2195.85
!    wcc_economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    cc_sa_humidity = 0.0085
!    DX_damper_sch = MinOA_MotorizedDamper_Sched
!    wcc_damper_sch = MinOA_MotorizedDamper_Sched
!    chilledwater_pump_head = 73247.3533995408
!    chilledwater_pump_secondary_head = 105797.753908063
!    SAT_reset_switch = Yes
!    SAT_reset_switch_VAV_OTHER = Yes
!    SAT_reset_T = 15.6
!    door_infil = 5.114489639
!    frac_ofpk = 0.131
!    economizer_lockout = LockoutWithHeating
!    eco_max_temp_limit = na
!    Transfer_Air = all_exhaust
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 125
!    addendum_cd = 2016AS
!    VAVReheat_flag = yes
!    PumpCurve_flag = pump_ride_on_curve
!    STD189_overhang = no
!    swh_et = 0.802764686870022
!    swh_ua = 15.6010057946521
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    Offices_ZN_1_FLR_1_mdp = 0.2
!    Offices_ZN_1_FLR_2_mdp = 0.2
!    heating_damper_act = ReverseWithLimits
!    transformer_size = 225000
!    transformer_eff = 0.989
!    freezer_power = 555
!    refrigerator_power = 313.3
!    HtgSetP_Sch = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch = CLGSETP_SCH_YES_OPTIMUM
!    OA_BASED_OPTIMUM_START_EMS = yes
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    wwr = 0.35
!    swh_et_booster = 1
!    swh_ua_booster = 1.59104515406189
!    pipe_heat_loss = 1205.08
!    evap_fan_power_case1 = 19.5142857142857
!    evap_fan_power_case2 = 15.7142857142857
!    walkin_lighting_sch = walkin_occ_lght_SCH_2
!    fan_total_eff = 0.385
!    skip_EMSprogram = no
!    BoilerAM = Yes
!    HtgSetP_Sch_PSZ_AC_5_9 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PSZ_AC_5_9 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PSZ_AC_4_8 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PSZ_AC_4_8 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PSZ_AC_3_7 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PSZ_AC_3_7 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PSZ_AC_2_6 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PSZ_AC_2_6 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PSZ_AC_1_5 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PSZ_AC_1_5 = CLGSETP_SCH_YES_OPTIMUM
!    Wfile_TMY3 = USA_WA_Port.Angeles-William.R.Fairchild.Intl.AP.727885_TMY3.epw
!    receptacle_ctrl_occ_reduction_frac = 0.951231605
!    receptacle_ctrl_unocc_reduction_frac = 0.844639049
!    HOTW_ST_Reset = No
!    CHW_ST_Reset = No
!    SHW_Pump_Head = 34026
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 5C
!    exterior_lights_watts_c = 2015.29
!    Addendum_AH = Yes
!    LPD_Ctrl = 0.02
!    CHW_deltaT = 8.33
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    office_standby_mode = Yes
!    nonresLSG = 1.1
!    Bathrooms_ZN_SWH_flow = 7.39763692952322e-05
!    cop_walkin_freezer = 2.34
!    cop_walkin_cooler = 7.12
!    economizer_lockout_vav = LockoutWithHeating
!    orientation = 0
!    num_chlrs = 1
!    addendum_DV = yes
!    ZoneSysMapID = DEFAULT
!    HasMZ = yes
!    Filename_left = ASHRAE901_SchoolSecondary_STD2022_PortAngeles
!    altitude_left = 0
!    Zone_left = Zone 5C
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.23
!    daylighting_control_left = yes
!    sidelighting_control_left = yes_AY
!    audi_sidelighting_control_left = yes
!    Exterior_Lighting_left =
!    Exterior_Lighting_a_add_CD_left =
!    Exterior_Lighting_b_add_CD_left =
!    wcc_Economizer_left = DifferentialDryBulb
!    Skip_Economizer_Autosizing_left = No
!    OA_Damper_Control_Schedule_for_water_cool_units_left = MinOA_MotorizedDamper_Sched
!    Cooling_Coil_Discharge_Air_Humidity_Ratio_left = 0.0085
!    chilled_water_pump_left = 59.9
!    Door_Infiltration_Rate_left = 10837
!    Off_peak_Fraction_left = 0.131
!    transformer_size_left = 225000
!    transformer_eff_left = 0.989
!    webposting = yes
!    hourly_output = no
! specify overhang_pf for 1891 codes
Version,
    25.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SchoolSecondary,         !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_WA_Port.Angeles-William.R.Fairchild.Intl.AP.727885_TMY3.ddy
!
Site:Location,
    William R Fairchild_WA_USA Design_Conditions,  !- Name
    48.12,                   !- Latitude {deg}
    -123.50,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    91.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    7.58,                    !- January Ground Temperature {C}
    5.31,                    !- February Ground Temperature {C}
    4.23,                    !- March Ground Temperature {C}
    4.19,                    !- April Ground Temperature {C}
    5.92,                    !- May Ground Temperature {C}
    8.42,                    !- June Ground Temperature {C}
    11.12,                   !- July Ground Temperature {C}
    13.43,                   !- August Ground Temperature {C}
    14.62,                   !- September Ground Temperature {C}
    14.4,                    !- October Ground Temperature {C}
    12.81,                   !- November Ground Temperature {C}
    10.36;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    PV_SCH,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ltg_sch_gym,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.11294649,              !- Field 10
    Until: 21:00,            !- Field 11
    0.573328125,             !- Field 12
    Until: 24:00,            !- Field 13
    0.11294649,              !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.11294649,              !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.11294649,              !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.11294649,              !- Field 30
    Until: 20:00,            !- Field 31
    0.318515625,             !- Field 32
    Until: 24:00,            !- Field 33
    0.11294649,              !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.11294649,              !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.11294649,              !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.11294649,              !- Field 50
    Until: 21:00,            !- Field 51
    0.573328125,             !- Field 52
    Until: 24:00,            !- Field 53
    0.11294649,              !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.11294649,              !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.11294649;              !- Field 60

Schedule:Compact,
    ltg_sch_classroom,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.11336325,              !- Field 10
    Until: 21:00,            !- Field 11
    0.5754515625,            !- Field 12
    Until: 24:00,            !- Field 13
    0.11336325,              !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.11336325,              !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.11336325,              !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.11336325,              !- Field 30
    Until: 20:00,            !- Field 31
    0.3196953125,            !- Field 32
    Until: 24:00,            !- Field 33
    0.11336325,              !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.11336325,              !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.11336325,              !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.11336325,              !- Field 50
    Until: 21:00,            !- Field 51
    0.5754515625,            !- Field 52
    Until: 24:00,            !- Field 53
    0.11336325,              !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.11336325,              !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.11336325;              !- Field 60

Schedule:Compact,
    ltg_sch_library,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.1388243509375,         !- Field 10
    Until: 21:00,            !- Field 11
    0.7046847709375,         !- Field 12
    Until: 24:00,            !- Field 13
    0.1388243509375,         !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.1388243509375,         !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.1388243509375,         !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.1388243509375,         !- Field 30
    Until: 20:00,            !- Field 31
    0.3914895365625,         !- Field 32
    Until: 24:00,            !- Field 33
    0.1388243509375,         !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.1388243509375,         !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.1388243509375,         !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.1388243509375,         !- Field 50
    Until: 21:00,            !- Field 51
    0.7046847709375,         !- Field 52
    Until: 24:00,            !- Field 53
    0.1388243509375,         !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.1388243509375,         !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.1388243509375;         !- Field 60

Schedule:Compact,
    ltg_sch_bath,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.0920345,               !- Field 10
    Until: 21:00,            !- Field 11
    0.46715625,              !- Field 12
    Until: 24:00,            !- Field 13
    0.0920345,               !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.0920345,               !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.0920345,               !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.0920345,               !- Field 30
    Until: 20:00,            !- Field 31
    0.25953125,              !- Field 32
    Until: 24:00,            !- Field 33
    0.0920345,               !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.0920345,               !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.0920345,               !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.0920345,               !- Field 50
    Until: 21:00,            !- Field 51
    0.46715625,              !- Field 52
    Until: 24:00,            !- Field 53
    0.0920345,               !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.0920345,               !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.0920345;               !- Field 60

Schedule:Compact,
    ltg_sch_auditorium,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.1505941875,            !- Field 10
    Until: 21:00,            !- Field 11
    0.7644375,               !- Field 12
    Until: 24:00,            !- Field 13
    0.1505941875,            !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.1505941875,            !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.1505941875,            !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.1505941875,            !- Field 30
    Until: 20:00,            !- Field 31
    0.4246875,               !- Field 32
    Until: 24:00,            !- Field 33
    0.1505941875,            !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.1505941875,            !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.1505941875,            !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.1505941875,            !- Field 50
    Until: 21:00,            !- Field 51
    0.7644375,               !- Field 52
    Until: 24:00,            !- Field 53
    0.1505941875,            !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.1505941875,            !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.1505941875;            !- Field 60

Schedule:Compact,
    ltg_sch_kitchen,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.1171288125,            !- Field 10
    Until: 21:00,            !- Field 11
    0.5945625,               !- Field 12
    Until: 24:00,            !- Field 13
    0.1171288125,            !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.1171288125,            !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.1171288125,            !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.1171288125,            !- Field 30
    Until: 20:00,            !- Field 31
    0.3303125,               !- Field 32
    Until: 24:00,            !- Field 33
    0.1171288125,            !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.1171288125,            !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.1171288125,            !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.1171288125,            !- Field 50
    Until: 21:00,            !- Field 51
    0.5945625,               !- Field 52
    Until: 24:00,            !- Field 53
    0.1171288125,            !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.1171288125,            !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.1171288125;            !- Field 60

Schedule:Compact,
    ltg_sch_office,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.1170533125,            !- Field 10
    Until: 21:00,            !- Field 11
    0.594203875,             !- Field 12
    Until: 24:00,            !- Field 13
    0.1170533125,            !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.1170533125,            !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.1170533125,            !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.1170533125,            !- Field 30
    Until: 20:00,            !- Field 31
    0.3301143125,            !- Field 32
    Until: 24:00,            !- Field 33
    0.1170533125,            !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.1170533125,            !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.1170533125,            !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.1170533125,            !- Field 50
    Until: 21:00,            !- Field 51
    0.594203875,             !- Field 52
    Until: 24:00,            !- Field 53
    0.1170533125,            !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.1170533125,            !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.1170533125;            !- Field 60

Schedule:Compact,
    ltg_sch_lobby,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.125499875,             !- Field 10
    Until: 21:00,            !- Field 11
    0.63703125,              !- Field 12
    Until: 24:00,            !- Field 13
    0.125499875,             !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.125499875,             !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.125499875,             !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.125499875,             !- Field 30
    Until: 20:00,            !- Field 31
    0.35390625,              !- Field 32
    Until: 24:00,            !- Field 33
    0.125499875,             !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.125499875,             !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.125499875,             !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.125499875,             !- Field 50
    Until: 21:00,            !- Field 51
    0.63703125,              !- Field 52
    Until: 24:00,            !- Field 53
    0.125499875,             !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.125499875,             !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.125499875;             !- Field 60

Schedule:Compact,
    ltg_sch_cafeteria,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.10876246875,           !- Field 10
    Until: 21:00,            !- Field 11
    0.55209375,              !- Field 12
    Until: 24:00,            !- Field 13
    0.10876246875,           !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.10876246875,           !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.10876246875,           !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.10876246875,           !- Field 30
    Until: 20:00,            !- Field 31
    0.30671875,              !- Field 32
    Until: 24:00,            !- Field 33
    0.10876246875,           !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.10876246875,           !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.10876246875,           !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.10876246875,           !- Field 50
    Until: 21:00,            !- Field 51
    0.55209375,              !- Field 52
    Until: 24:00,            !- Field 53
    0.10876246875,           !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.10876246875,           !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.10876246875;           !- Field 60

Schedule:Compact,
    ltg_sch_mechanical,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.1171288125,            !- Field 10
    Until: 21:00,            !- Field 11
    0.5945625,               !- Field 12
    Until: 24:00,            !- Field 13
    0.1171288125,            !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.1171288125,            !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.1171288125,            !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.1171288125,            !- Field 30
    Until: 20:00,            !- Field 31
    0.3303125,               !- Field 32
    Until: 24:00,            !- Field 33
    0.1171288125,            !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.1171288125,            !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.1171288125,            !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.1171288125,            !- Field 50
    Until: 21:00,            !- Field 51
    0.5945625,               !- Field 52
    Until: 24:00,            !- Field 53
    0.1171288125,            !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.1171288125,            !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.1171288125;            !- Field 60

Schedule:Compact,
    ltg_sch_corridor,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.1149393125,            !- Field 10
    Until: 21:00,            !- Field 11
    0.583445125,             !- Field 12
    Until: 24:00,            !- Field 13
    0.1149393125,            !- Field 14
    For: Saturday,           !- Field 15
    Until: 24:00,            !- Field 16
    0.1149393125,            !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.1149393125,            !- Field 20
    Through: 9/1,            !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    1,                       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,             !- Field 29
    0.1149393125,            !- Field 30
    Until: 20:00,            !- Field 31
    0.324140375,             !- Field 32
    Until: 24:00,            !- Field 33
    0.1149393125,            !- Field 34
    For: Saturday,           !- Field 35
    Until: 24:00,            !- Field 36
    0.1149393125,            !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0.1149393125,            !- Field 40
    Through: 12/31,          !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    For: Weekdays,           !- Field 48
    Until: 7:00,             !- Field 49
    0.1149393125,            !- Field 50
    Until: 21:00,            !- Field 51
    0.583445125,             !- Field 52
    Until: 24:00,            !- Field 53
    0.1149393125,            !- Field 54
    For: Saturday,           !- Field 55
    Until: 24:00,            !- Field 56
    0.1149393125,            !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00,            !- Field 59
    0.1149393125;            !- Field 60

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,            !- Field 3
    0.35,                    !- Field 4
    Until: 17:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.35,                    !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    0.35,                    !- Field 11
    For: Weekdays,           !- Field 12
    Until: 08:00,            !- Field 13
    0.29562366715,           !- Field 14
    Until: 17:00,            !- Field 15
    0.90367002475,           !- Field 16
    Until: 21:00,            !- Field 17
    0.33293106175,           !- Field 18
    Until: 24:00,            !- Field 19
    0.29562366715,           !- Field 20
    For: WeekEnds Holidays AllOtherDays,  !- Field 21
    Until: 24:00,            !- Field 22
    0.29562366715,           !- Field 23
    Through: 9/1,            !- Field 24
    For: SummerDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0.90367002475,           !- Field 27
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,            !- Field 29
    0.25,                    !- Field 30
    For: Weekdays,           !- Field 31
    Until: 08:00,            !- Field 32
    0.21115976225,           !- Field 33
    Until: 17:00,            !- Field 34
    0.4756158025,            !- Field 35
    Until: 21:00,            !- Field 36
    0.23780790125,           !- Field 37
    Until: 24:00,            !- Field 38
    0.21115976225,           !- Field 39
    For: WeekEnds Holidays AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0.21115976225,           !- Field 42
    Through: 12/31,          !- Field 43
    For: SummerDesignDay,    !- Field 44
    Until: 08:00,            !- Field 45
    0.35,                    !- Field 46
    Until: 17:00,            !- Field 47
    0.95,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.35,                    !- Field 50
    For: WinterDesignDay,    !- Field 51
    Until: 24:00,            !- Field 52
    0.35,                    !- Field 53
    For: Weekdays,           !- Field 54
    Until: 08:00,            !- Field 55
    0.29562366715,           !- Field 56
    Until: 17:00,            !- Field 57
    0.90367002475,           !- Field 58
    Until: 21:00,            !- Field 59
    0.33293106175,           !- Field 60
    Until: 24:00,            !- Field 61
    0.29562366715,           !- Field 62
    For: WeekEnds Holidays AllOtherDays,  !- Field 63
    Until: 24:00,            !- Field 64
    0.29562366715;           !- Field 65

Schedule:Compact,
    KITCHEN_ELEC_EQUIP_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 10:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 15:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 13
    Until: 24:00,            !- Field 14
    0.1,                     !- Field 15
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay,  !- Field 17
    Until: 08:00,            !- Field 18
    0.1,                     !- Field 19
    Until: 10:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 13:00,            !- Field 22
    0.25,                    !- Field 23
    Until: 15:00,            !- Field 24
    0.15,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.1,                     !- Field 27
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0.1,                     !- Field 30
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay,  !- Field 32
    Until: 08:00,            !- Field 33
    0.1,                     !- Field 34
    Until: 10:00,            !- Field 35
    0.15,                    !- Field 36
    Until: 13:00,            !- Field 37
    0.25,                    !- Field 38
    Until: 15:00,            !- Field 39
    0.15,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.1,                     !- Field 42
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 43
    Until: 24:00,            !- Field 44
    0.1;                     !- Field 45

Schedule:Compact,
    KITCHEN_GAS_EQUIP_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 10:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 15:00,            !- Field 9
    0.1,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.02,                    !- Field 12
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 13
    Until: 24:00,            !- Field 14
    0.02,                    !- Field 15
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay,  !- Field 17
    Until: 08:00,            !- Field 18
    0.02,                    !- Field 19
    Until: 10:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 13:00,            !- Field 22
    0.2,                     !- Field 23
    Until: 15:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.02,                    !- Field 27
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0.02,                    !- Field 30
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay,  !- Field 32
    Until: 08:00,            !- Field 33
    0.02,                    !- Field 34
    Until: 10:00,            !- Field 35
    0.15,                    !- Field 36
    Until: 13:00,            !- Field 37
    0.2,                     !- Field 38
    Until: 15:00,            !- Field 39
    0.1,                     !- Field 40
    Until: 24:00,            !- Field 41
    0.02,                    !- Field 42
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 43
    Until: 24:00,            !- Field 44
    0.02;                    !- Field 45

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.30,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.12,                    !- Field 7
    For: Weekdays,           !- Field 8
    Until: 08:00,            !- Field 9
    0.12,                    !- Field 10
    Until: 15:00,            !- Field 11
    0.30,                    !- Field 12
    Until: 16:00,            !- Field 13
    0.15,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.12,                    !- Field 16
    For: AllOtherDays,       !- Field 17
    Until: 24:00,            !- Field 18
    0.12;                    !- Field 19

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.30,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.00,                    !- Field 7
    For: Weekdays,           !- Field 8
    Until: 08:00,            !- Field 9
    0.00,                    !- Field 10
    Until: 15:00,            !- Field 11
    0.30,                    !- Field 12
    Until: 16:00,            !- Field 13
    0.15,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.00,                    !- Field 16
    For: AllOtherDays,       !- Field 17
    Until: 24:00,            !- Field 18
    0.00;                    !- Field 19

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,            !- Field 12
    0.000000001,             !- Field 13
    Until: 16:00,            !- Field 14
    0.95,                    !- Field 15
    Until: 21:00,            !- Field 16
    0.15,                    !- Field 17
    Until: 24:00,            !- Field 18
    0.000000001,             !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 9/15,           !- Field 23
    For: Weekdays,           !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 16:00,            !- Field 27
    0.15,                    !- Field 28
    Until: 21:00,            !- Field 29
    0.15,                    !- Field 30
    Until: 24:00,            !- Field 31
    0,                       !- Field 32
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.95,                    !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 08:00,            !- Field 41
    0,                       !- Field 42
    Until: 16:00,            !- Field 43
    0.95,                    !- Field 44
    Until: 21:00,            !- Field 45
    0.15,                    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: SummerDesignDay,    !- Field 49
    Until: 08:00,            !- Field 50
    0.000000001,             !- Field 51
    Until: 16:00,            !- Field 52
    0.95,                    !- Field 53
    Until: 21:00,            !- Field 54
    0.15,                    !- Field 55
    Until: 24:00,            !- Field 56
    0.000000001,             !- Field 57
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 58
    Until: 24:00,            !- Field 59
    0;                       !- Field 60

Schedule:Compact,
    BLDG_OCC_SCH_Extend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.95,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,            !- Field 12
    0.000000001,             !- Field 13
    Until: 16:00,            !- Field 14
    0.95,                    !- Field 15
    Until: 21:00,            !- Field 16
    0.95,                    !- Field 17
    Until: 24:00,            !- Field 18
    0.000000001,             !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 9/1,            !- Field 23
    For: Weekdays,           !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 21:00,            !- Field 29
    0.5,                     !- Field 30
    Until: 24:00,            !- Field 31
    0,                       !- Field 32
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.95,                    !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 08:00,            !- Field 41
    0,                       !- Field 42
    Until: 17:00,            !- Field 43
    0.95,                    !- Field 44
    Until: 21:00,            !- Field 45
    0.95,                    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: SummerDesignDay,    !- Field 49
    Until: 08:00,            !- Field 50
    0.000000001,             !- Field 51
    Until: 17:00,            !- Field 52
    0.95,                    !- Field 53
    Until: 21:00,            !- Field 54
    0.95,                    !- Field 55
    Until: 24:00,            !- Field 56
    0.000000001,             !- Field 57
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 58
    Until: 24:00,            !- Field 59
    0;                       !- Field 60

Schedule:Compact,
    BLDG_OCC_SCH_Offices,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,            !- Field 12
    0.000000001,             !- Field 13
    Until: 17:00,            !- Field 14
    0.95,                    !- Field 15
    Until: 21:00,            !- Field 16
    0.15,                    !- Field 17
    Until: 24:00,            !- Field 18
    0.000000001,             !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 9/1,            !- Field 23
    For: Weekdays,           !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 21:00,            !- Field 29
    0.15,                    !- Field 30
    Until: 24:00,            !- Field 31
    0,                       !- Field 32
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.95,                    !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 08:00,            !- Field 41
    0,                       !- Field 42
    Until: 17:00,            !- Field 43
    0.95,                    !- Field 44
    Until: 21:00,            !- Field 45
    0.15,                    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: SummerDesignDay,    !- Field 49
    Until: 08:00,            !- Field 50
    0.000000001,             !- Field 51
    Until: 17:00,            !- Field 52
    0.95,                    !- Field 53
    Until: 21:00,            !- Field 54
    0.15,                    !- Field 55
    Until: 24:00,            !- Field 56
    0.000000001,             !- Field 57
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 58
    Until: 24:00,            !- Field 59
    0;                       !- Field 60

Schedule:Compact,
    BLDG_OCC_SCH_Offices_w_SB,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    0,                       !- Field 6
    Until: 03:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:00,            !- Field 9
    0,                       !- Field 10
    Until: 05:00,            !- Field 11
    0,                       !- Field 12
    Until: 06:00,            !- Field 13
    0,                       !- Field 14
    Until: 07:00,            !- Field 15
    0,                       !- Field 16
    Until: 08:00,            !- Field 17
    0,                       !- Field 18
    Until: 09:00,            !- Field 19
    0.95,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.95,                    !- Field 22
    Until: 11:00,            !- Field 23
    0.95,                    !- Field 24
    Until: 12:00,            !- Field 25
    0.95,                    !- Field 26
    Until: 13:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    0.95,                    !- Field 30
    Until: 15:00,            !- Field 31
    0,                       !- Field 32
    Until: 16:00,            !- Field 33
    0.95,                    !- Field 34
    Until: 17:00,            !- Field 35
    0.95,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.15,                    !- Field 38
    Until: 19:00,            !- Field 39
    0.15,                    !- Field 40
    Until: 20:00,            !- Field 41
    0.15,                    !- Field 42
    Until: 21:00,            !- Field 43
    0.15,                    !- Field 44
    Until: 22:00,            !- Field 45
    0,                       !- Field 46
    Until: 23:00,            !- Field 47
    0,                       !- Field 48
    Until: 24:00,            !- Field 49
    0,                       !- Field 50
    For: SummerDesignDay,    !- Field 51
    Until: 08:00,            !- Field 52
    0.000000001,             !- Field 53
    Until: 17:00,            !- Field 54
    0.95,                    !- Field 55
    Until: 21:00,            !- Field 56
    0.15,                    !- Field 57
    Until: 24:00,            !- Field 58
    0.000000001,             !- Field 59
    For: WeekEnds Holidays AllOtherDays,  !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    Through: 9/1,            !- Field 63
    For: Weekdays,           !- Field 64
    Until: 01:00,            !- Field 65
    0,                       !- Field 66
    Until: 02:00,            !- Field 67
    0,                       !- Field 68
    Until: 03:00,            !- Field 69
    0,                       !- Field 70
    Until: 04:00,            !- Field 71
    0,                       !- Field 72
    Until: 05:00,            !- Field 73
    0,                       !- Field 74
    Until: 06:00,            !- Field 75
    0,                       !- Field 76
    Until: 07:00,            !- Field 77
    0,                       !- Field 78
    Until: 08:00,            !- Field 79
    0,                       !- Field 80
    Until: 09:00,            !- Field 81
    0.5,                     !- Field 82
    Until: 10:00,            !- Field 83
    0.5,                     !- Field 84
    Until: 11:00,            !- Field 85
    0.5,                     !- Field 86
    Until: 12:00,            !- Field 87
    0,                       !- Field 88
    Until: 13:00,            !- Field 89
    0.5,                     !- Field 90
    Until: 14:00,            !- Field 91
    0.5,                     !- Field 92
    Until: 15:00,            !- Field 93
    0,                       !- Field 94
    Until: 16:00,            !- Field 95
    0.5,                     !- Field 96
    Until: 17:00,            !- Field 97
    0.5,                     !- Field 98
    Until: 18:00,            !- Field 99
    0.15,                    !- Field 100
    Until: 19:00,            !- Field 101
    0.15,                    !- Field 102
    Until: 20:00,            !- Field 103
    0.15,                    !- Field 104
    Until: 21:00,            !- Field 105
    0.15,                    !- Field 106
    Until: 22:00,            !- Field 107
    0,                       !- Field 108
    Until: 23:00,            !- Field 109
    0,                       !- Field 110
    Until: 24:00,            !- Field 111
    0,                       !- Field 112
    For: SummerDesignDay,    !- Field 113
    Until: 24:00,            !- Field 114
    0.95,                    !- Field 115
    For: WeekEnds Holidays AllOtherDays,  !- Field 116
    Until: 24:00,            !- Field 117
    0,                       !- Field 118
    Through: 12/31,          !- Field 119
    For: Weekdays,           !- Field 120
    Until: 01:00,            !- Field 121
    0,                       !- Field 122
    Until: 02:00,            !- Field 123
    0,                       !- Field 124
    Until: 03:00,            !- Field 125
    0,                       !- Field 126
    Until: 04:00,            !- Field 127
    0,                       !- Field 128
    Until: 05:00,            !- Field 129
    0,                       !- Field 130
    Until: 06:00,            !- Field 131
    0,                       !- Field 132
    Until: 07:00,            !- Field 133
    0,                       !- Field 134
    Until: 08:00,            !- Field 135
    0,                       !- Field 136
    Until: 09:00,            !- Field 137
    0.95,                    !- Field 138
    Until: 10:00,            !- Field 139
    0.95,                    !- Field 140
    Until: 11:00,            !- Field 141
    0.95,                    !- Field 142
    Until: 12:00,            !- Field 143
    0.95,                    !- Field 144
    Until: 13:00,            !- Field 145
    0,                       !- Field 146
    Until: 14:00,            !- Field 147
    0.95,                    !- Field 148
    Until: 15:00,            !- Field 149
    0,                       !- Field 150
    Until: 16:00,            !- A153
    0.95,                    !- A154
    Until: 17:00,            !- A155
    0.95,                    !- A156
    Until: 18:00,            !- A157
    0.15,                    !- A158
    Until: 19:00,            !- A159
    0.15,                    !- A160
    Until: 20:00,            !- A161
    0.15,                    !- A162
    Until: 21:00,            !- A163
    0.15,                    !- A164
    Until: 22:00,            !- A165
    0,                       !- A166
    Until: 23:00,            !- A167
    0,                       !- A168
    Until: 24:00,            !- A169
    0,                       !- A170
    For: SummerDesignDay,    !- A171
    Until: 08:00,            !- A172
    0.000000001,             !- A173
    Until: 17:00,            !- A174
    0.95,                    !- A175
    Until: 21:00,            !- A176
    0.15,                    !- A177
    Until: 24:00,            !- A178
    0.000000001,             !- A179
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- A180
    Until: 24:00,            !- A181
    0;                       !- A182

Schedule:Compact,
    Offices Binary Occupancy,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    0,                       !- Field 6
    Until: 03:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:00,            !- Field 9
    0,                       !- Field 10
    Until: 05:00,            !- Field 11
    0,                       !- Field 12
    Until: 06:00,            !- Field 13
    0,                       !- Field 14
    Until: 07:00,            !- Field 15
    0,                       !- Field 16
    Until: 08:00,            !- Field 17
    0,                       !- Field 18
    Until: 09:00,            !- Field 19
    1,                       !- Field 20
    Until: 10:00,            !- Field 21
    1,                       !- Field 22
    Until: 11:00,            !- Field 23
    1,                       !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    1,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 15:00,            !- Field 31
    1,                       !- Field 32
    Until: 16:00,            !- Field 33
    1,                       !- Field 34
    Until: 17:00,            !- Field 35
    1,                       !- Field 36
    Until: 18:00,            !- Field 37
    1,                       !- Field 38
    Until: 19:00,            !- Field 39
    1,                       !- Field 40
    Until: 21:00,            !- Field 41
    1,                       !- Field 42
    Until: 21:00,            !- Field 43
    1,                       !- Field 44
    Until: 22:00,            !- Field 45
    0,                       !- Field 46
    Until: 23:00,            !- Field 47
    0,                       !- Field 48
    Until: 24:00,            !- Field 49
    0,                       !- Field 50
    For: SummerDesignDay,    !- Field 51
    Until: 08:00,            !- Field 52
    0.000000001,             !- Field 53
    Until: 17:00,            !- Field 54
    0.95,                    !- Field 55
    Until: 21:00,            !- Field 56
    0.15,                    !- Field 57
    Until: 24:00,            !- Field 58
    0.000000001,             !- Field 59
    For: WeekEnds Holidays AllOtherDays,  !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    Through: 9/1,            !- Field 63
    For: Weekdays,           !- Field 64
    Until: 01:00,            !- Field 65
    0,                       !- Field 66
    Until: 02:00,            !- Field 67
    0,                       !- Field 68
    Until: 03:00,            !- Field 69
    0,                       !- Field 70
    Until: 04:00,            !- Field 71
    0,                       !- Field 72
    Until: 05:00,            !- Field 73
    0,                       !- Field 74
    Until: 06:00,            !- Field 75
    0,                       !- Field 76
    Until: 07:00,            !- Field 77
    0,                       !- Field 78
    Until: 08:00,            !- Field 79
    0,                       !- Field 80
    Until: 09:00,            !- Field 81
    1,                       !- Field 82
    Until: 10:00,            !- Field 83
    1,                       !- Field 84
    Until: 11:00,            !- Field 85
    1,                       !- Field 86
    Until: 12:00,            !- Field 87
    1,                       !- Field 88
    Until: 13:00,            !- Field 89
    1,                       !- Field 90
    Until: 14:00,            !- Field 91
    1,                       !- Field 92
    Until: 15:00,            !- Field 93
    1,                       !- Field 94
    Until: 16:00,            !- Field 95
    1,                       !- Field 96
    Until: 17:00,            !- Field 97
    1,                       !- Field 98
    Until: 18:00,            !- Field 99
    1,                       !- Field 100
    Until: 19:00,            !- Field 101
    1,                       !- Field 102
    Until: 20:00,            !- Field 103
    1,                       !- Field 104
    Until: 21:00,            !- Field 105
    1,                       !- Field 106
    Until: 22:00,            !- Field 107
    0,                       !- Field 108
    Until: 23:00,            !- Field 109
    0,                       !- Field 110
    Until: 24:00,            !- Field 111
    0,                       !- Field 112
    For: SummerDesignDay,    !- Field 113
    Until: 24:00,            !- Field 114
    0.95,                    !- Field 115
    For: WeekEnds Holidays AllOtherDays,  !- Field 116
    Until: 24:00,            !- Field 117
    0,                       !- Field 118
    Through: 12/31,          !- Field 119
    For: Weekdays,           !- Field 120
    Until: 01:00,            !- Field 121
    0,                       !- Field 122
    Until: 02:00,            !- Field 123
    0,                       !- Field 124
    Until: 03:00,            !- Field 125
    0,                       !- Field 126
    Until: 04:00,            !- Field 127
    0,                       !- Field 128
    Until: 05:00,            !- Field 129
    0,                       !- Field 130
    Until: 06:00,            !- Field 131
    0,                       !- Field 132
    Until: 07:00,            !- Field 133
    0,                       !- Field 134
    Until: 08:00,            !- Field 135
    0,                       !- Field 136
    Until: 09:00,            !- Field 137
    1,                       !- Field 138
    Until: 10:00,            !- Field 139
    1,                       !- Field 140
    Until: 11:00,            !- Field 141
    1,                       !- Field 142
    Until: 12:00,            !- Field 143
    1,                       !- Field 144
    Until: 13:00,            !- Field 145
    1,                       !- Field 146
    Until: 14:00,            !- Field 147
    1,                       !- Field 148
    Until: 15:00,            !- Field 149
    1,                       !- Field 150
    Until: 16:00,            !- A153
    1,                       !- A154
    Until: 17:00,            !- A155
    1,                       !- A156
    Until: 18:00,            !- A157
    1,                       !- A158
    Until: 19:00,            !- A159
    1,                       !- A160
    Until: 20:00,            !- A161
    1,                       !- A162
    Until: 21:00,            !- A163
    1,                       !- A164
    Until: 22:00,            !- A165
    0,                       !- A166
    Until: 23:00,            !- A167
    0,                       !- A168
    Until: 24:00,            !- A169
    0,                       !- A170
    For: SummerDesignDay,    !- A171
    Until: 08:00,            !- A172
    0.000000001,             !- A173
    Until: 17:00,            !- A174
    0.95,                    !- A175
    Until: 21:00,            !- A176
    0.15,                    !- A177
    Until: 24:00,            !- A178
    0.000000001,             !- A179
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- A180
    Until: 24:00,            !- A181
    0;                       !- A182

Schedule:Compact,
    BLDG_OCC_SCH_Gym,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.35,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.95,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,            !- Field 12
    0.000000001,             !- Field 13
    Until: 16:00,            !- Field 14
    0.35,                    !- Field 15
    Until: 21:00,            !- Field 16
    0.95,                    !- Field 17
    Until: 24:00,            !- Field 18
    0.000000001,             !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 9/1,            !- Field 23
    For: Weekdays,           !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 16:00,            !- Field 27
    0.35,                    !- Field 28
    Until: 21:00,            !- Field 29
    0.35,                    !- Field 30
    Until: 24:00,            !- Field 31
    0,                       !- Field 32
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.95,                    !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 08:00,            !- Field 41
    0,                       !- Field 42
    Until: 16:00,            !- Field 43
    0.35,                    !- Field 44
    Until: 21:00,            !- Field 45
    0.95,                    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: SummerDesignDay,    !- Field 49
    Until: 08:00,            !- Field 50
    0.000000001,             !- Field 51
    Until: 16:00,            !- Field 52
    0.35,                    !- Field 53
    Until: 21:00,            !- Field 54
    0.95,                    !- Field 55
    Until: 24:00,            !- Field 56
    0.000000001,             !- Field 57
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 58
    Until: 24:00,            !- Field 59
    0;                       !- Field 60

Schedule:Compact,
    BLDG_OCC_SCH_Auditorium, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 15:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 20:00,            !- Field 7
    0.95,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,            !- Field 12
    0.000000001,             !- Field 13
    Until: 15:00,            !- Field 14
    0.25,                    !- Field 15
    Until: 20:00,            !- Field 16
    0.95,                    !- Field 17
    Until: 24:00,            !- Field 18
    0.000000001,             !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 9/1,            !- Field 23
    For: Weekdays,           !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    0.15,                    !- Field 28
    Until: 19:00,            !- Field 29
    0.35,                    !- Field 30
    Until: 24:00,            !- Field 31
    0,                       !- Field 32
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.95,                    !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 08:00,            !- Field 41
    0,                       !- Field 42
    Until: 15:00,            !- Field 43
    0.25,                    !- Field 44
    Until: 20:00,            !- Field 45
    0.95,                    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: SummerDesignDay,    !- Field 49
    Until: 08:00,            !- Field 50
    0.000000001,             !- Field 51
    Until: 15:00,            !- Field 52
    0.25,                    !- Field 53
    Until: 20:00,            !- Field 54
    0.95,                    !- Field 55
    Until: 24:00,            !- Field 56
    0.000000001,             !- Field 57
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 58
    Until: 24:00,            !- Field 59
    0;                       !- Field 60

Schedule:Compact,
    BLDG_OCC_SCH_Cafeteria,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 15:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 20:00,            !- Field 7
    0.35,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: SummerDesignDay,    !- Field 11
    Until: 09:00,            !- Field 12
    0.000000001,             !- Field 13
    Until: 15:00,            !- Field 14
    0.95,                    !- Field 15
    Until: 20:00,            !- Field 16
    0.35,                    !- Field 17
    Until: 24:00,            !- Field 18
    0.000000001,             !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 9/1,            !- Field 23
    For: Weekdays,           !- Field 24
    Until: 09:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    0.15,                    !- Field 28
    Until: 19:00,            !- Field 29
    0.35,                    !- Field 30
    Until: 24:00,            !- Field 31
    0,                       !- Field 32
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,            !- Field 34
    0.95,                    !- Field 35
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 09:00,            !- Field 41
    0,                       !- Field 42
    Until: 15:00,            !- Field 43
    0.95,                    !- Field 44
    Until: 20:00,            !- Field 45
    0.35,                    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: SummerDesignDay,    !- Field 49
    Until: 09:00,            !- Field 50
    0.000000001,             !- Field 51
    Until: 15:00,            !- Field 52
    0.95,                    !- Field 53
    Until: 20:00,            !- Field 54
    0.35,                    !- Field 55
    Until: 24:00,            !- Field 56
    0.000000001,             !- Field 57
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 58
    Until: 24:00,            !- Field 59
    0;                       !- Field 60

Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 21:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: WeekEnds SummerDesignDay WinterDesignDay Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    1.0;                     !- Field 11

Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 15:00,            !- Field 7
    0.131,                   !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 19:00,            !- Field 11
    0.131,                   !- Field 12
    Until: 24:00,            !- Field 13
    0.0,                     !- Field 14
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0.0;                     !- Field 17

Schedule:Compact,
    Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    Booster Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    82.22;                   !- Field 4

Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.34,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.6,                     !- Field 10
    Until: 11:00,            !- Field 11
    0.63,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.72,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.79,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.83,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.61,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.65,                    !- Field 22
    Until: 18:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 19:00,            !- Field 25
    0.19,                    !- Field 26
    Until: 20:00,            !- Field 27
    0.25,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.22,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.12,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.09,                    !- Field 34
    For: Weekdays,           !- Field 35
    Until: 07:00,            !- Field 36
    0.00,                    !- Field 37
    Until: 08:00,            !- Field 38
    0.00,                    !- Field 39
    Until: 09:00,            !- Field 40
    0.34,                    !- Field 41
    Until: 10:00,            !- Field 42
    0.6,                     !- Field 43
    Until: 11:00,            !- Field 44
    0.63,                    !- Field 45
    Until: 12:00,            !- Field 46
    0.72,                    !- Field 47
    Until: 13:00,            !- Field 48
    0.79,                    !- Field 49
    Until: 14:00,            !- Field 50
    0.83,                    !- Field 51
    Until: 15:00,            !- Field 52
    0.61,                    !- Field 53
    Until: 16:00,            !- Field 54
    0.65,                    !- Field 55
    Until: 18:00,            !- Field 56
    0.1,                     !- Field 57
    Until: 19:00,            !- Field 58
    0.19,                    !- Field 59
    Until: 20:00,            !- Field 60
    0.25,                    !- Field 61
    Until: 22:00,            !- Field 62
    0.00,                    !- Field 63
    Until: 23:00,            !- Field 64
    0.00,                    !- Field 65
    Until: 24:00,            !- Field 66
    0.00,                    !- Field 67
    For: WinterDesignDay,    !- Field 68
    Until: 09:00,            !- Field 69
    0.03,                    !- Field 70
    Until: 13:00,            !- Field 71
    0.05,                    !- Field 72
    Until: 24:00,            !- Field 73
    0.03,                    !- Field 74
    For: Saturday,           !- Field 75
    Until: 09:00,            !- Field 76
    0.00,                    !- Field 77
    Until: 13:00,            !- Field 78
    0.00,                    !- Field 79
    Until: 24:00,            !- Field 80
    0.00,                    !- Field 81
    For: Sunday Holidays AllOtherDays,  !- Field 82
    Until: 08:00,            !- Field 83
    0.00,                    !- Field 84
    Until: 14:00,            !- Field 85
    0.00,                    !- Field 86
    Until: 24:00,            !- Field 87
    0.00,                    !- Field 88
    Through: 9/15,           !- Field 89
    For: SummerDesignDay,    !- Field 90
    Until: 07:00,            !- Field 91
    0.05,                    !- Field 92
    Until: 18:00,            !- Field 93
    0.1,                     !- Field 94
    Until: 19:00,            !- Field 95
    0.19,                    !- Field 96
    Until: 20:00,            !- Field 97
    0.25,                    !- Field 98
    Until: 22:00,            !- Field 99
    0.22,                    !- Field 100
    Until: 23:00,            !- Field 101
    0.12,                    !- Field 102
    Until: 24:00,            !- Field 103
    0.09,                    !- Field 104
    For: Weekdays,           !- Field 105
    Until: 08:00,            !- Field 106
    0.00,                    !- Field 107
    Until: 18:00,            !- Field 108
    0.1,                     !- Field 109
    Until: 19:00,            !- Field 110
    0.19,                    !- Field 111
    Until: 20:00,            !- Field 112
    0.25,                    !- Field 113
    Until: 22:00,            !- Field 114
    0.00,                    !- Field 115
    Until: 23:00,            !- Field 116
    0.00,                    !- Field 117
    Until: 24:00,            !- Field 118
    0.00,                    !- Field 119
    For: WinterDesignDay,    !- Field 120
    Until: 09:00,            !- Field 121
    0.03,                    !- Field 122
    Until: 13:00,            !- Field 123
    0.05,                    !- Field 124
    Until: 24:00,            !- Field 125
    0.03,                    !- Field 126
    For: Saturday,           !- Field 127
    Until: 09:00,            !- Field 128
    0.00,                    !- Field 129
    Until: 13:00,            !- Field 130
    0.00,                    !- Field 131
    Until: 24:00,            !- Field 132
    0.00,                    !- Field 133
    For: Sunday Holidays AllOtherDays,  !- Field 134
    Until: 08:00,            !- Field 135
    0.00,                    !- Field 136
    Until: 14:00,            !- Field 137
    0.00,                    !- Field 138
    Until: 24:00,            !- Field 139
    0.00,                    !- Field 140
    Through: 12/31,          !- Field 141
    For: SummerDesignDay,    !- Field 142
    Until: 07:00,            !- Field 143
    0.05,                    !- Field 144
    Until: 08:00,            !- Field 145
    0.1,                     !- Field 146
    Until: 09:00,            !- Field 147
    0.34,                    !- Field 148
    Until: 10:00,            !- Field 149
    0.6,                     !- Field 150
    Until: 11:00,            !- A153
    0.63,                    !- A154
    Until: 12:00,            !- A155
    0.72,                    !- A156
    Until: 13:00,            !- A157
    0.79,                    !- A158
    Until: 14:00,            !- A159
    0.83,                    !- A160
    Until: 15:00,            !- A161
    0.61,                    !- A162
    Until: 16:00,            !- A163
    0.65,                    !- A164
    Until: 18:00,            !- A165
    0.1,                     !- A166
    Until: 19:00,            !- A167
    0.19,                    !- A168
    Until: 20:00,            !- A169
    0.25,                    !- A170
    Until: 22:00,            !- A171
    0.22,                    !- A172
    Until: 23:00,            !- A173
    0.12,                    !- A174
    Until: 24:00,            !- A175
    0.09,                    !- A176
    For: Weekdays,           !- A177
    Until: 07:00,            !- A178
    0.00,                    !- A179
    Until: 08:00,            !- A180
    0.00,                    !- A181
    Until: 09:00,            !- A182
    0.34,                    !- A183
    Until: 10:00,            !- A184
    0.6,                     !- A185
    Until: 11:00,            !- A186
    0.63,                    !- A187
    Until: 12:00,            !- A188
    0.72,                    !- A189
    Until: 13:00,            !- A190
    0.79,                    !- A191
    Until: 14:00,            !- A192
    0.83,                    !- A193
    Until: 15:00,            !- A194
    0.61,                    !- A195
    Until: 16:00,            !- A196
    0.65,                    !- A197
    Until: 18:00,            !- A198
    0.1,                     !- A199
    Until: 19:00,            !- A200
    0.19,                    !- A201
    Until: 20:00,            !- A202
    0.25,                    !- A203
    Until: 22:00,            !- A204
    0.00,                    !- A205
    Until: 23:00,            !- A206
    0.00,                    !- A207
    Until: 24:00,            !- A208
    0.00,                    !- A209
    For: WinterDesignDay,    !- A210
    Until: 09:00,            !- A211
    0.03,                    !- A212
    Until: 13:00,            !- A213
    0.05,                    !- A214
    Until: 24:00,            !- A215
    0.03,                    !- A216
    For: Saturday,           !- A217
    Until: 09:00,            !- A218
    0.00,                    !- A219
    Until: 13:00,            !- A220
    0.00,                    !- A221
    Until: 24:00,            !- A222
    0.00,                    !- A223
    For: Sunday Holidays AllOtherDays,  !- A224
    Until: 08:00,            !- A225
    0.00,                    !- A226
    Until: 14:00,            !- A227
    0.00,                    !- A228
    Until: 24:00,            !- A229
    0.00;                    !- A230

Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 21:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    For:Saturday,            !- Field 9
    Until: 24:00,            !- Field 10
    0.5,                     !- Field 11
    For:Sunday Holidays AllOtherDays,  !- Field 12
    Until: 24:00,            !- Field 13
    0.5;                     !- Field 14

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.1,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.6,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.1;                     !- Field 12

Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    FAN_SCH,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13,                      !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13;                      !- Field 12

Schedule:Compact,
    VAV-Supply-Air-Temp-Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82;                      !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16;                      !- Field 4

Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 17:00,            !- Field 16
    1.0,                     !- Field 17
    Until: 21:00,            !- Field 18
    1.0,                     !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: WeekEnds Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 26
    Until: 08:00,            !- Field 27
    0,                       !- Field 28
    Until: 16:00,            !- Field 29
    1.0,                     !- Field 30
    Until: 21:00,            !- Field 31
    1.0,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WeekEnds Holidays AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 07:00,            !- Field 11
    21,                      !- Field 12
    Until: 08:00,            !- Field 13
    21,                      !- Field 14
    Until: 21:00,            !- Field 15
    21,                      !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    22,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 07:00,            !- Field 11
    17.8,                    !- Field 12
    Until: 08:00,            !- Field 13
    20.0,                    !- Field 14
    Until: 21:00,            !- Field 15
    22,                      !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    22,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 07:00,            !- Field 11
    17.8,                    !- Field 12
    Until: 08:00,            !- Field 13
    20.0,                    !- Field 14
    Until: 20:00,            !- Field 15
    22,                      !- Field 16
    Until: 21:00,            !- Field 17
    20.0,                    !- Field 18
    Until: 24:00,            !- Field 19
    15.6,                    !- Field 20
    For: WeekEnds Holidays AllOtherDays,  !- Field 21
    Until: 24:00,            !- Field 22
    15.6;                    !- Field 23

Schedule:Compact,
    HTGSETP_SCH_Yes_Optimum_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 02:00,            !- Field 5
    15.6,                    !- Field 6
    Until: 03:00,            !- Field 7
    15.6,                    !- Field 8
    Until: 04:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 05:00,            !- Field 11
    15.6,                    !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 07:00,            !- Field 15
    17.8,                    !- Field 16
    Until: 08:00,            !- Field 17
    20,                      !- Field 18
    Until: 09:00,            !- Field 19
    22,                      !- Field 20
    Until: 10:00,            !- Field 21
    22,                      !- Field 22
    Until: 11:00,            !- Field 23
    22,                      !- Field 24
    Until: 12:00,            !- Field 25
    22,                      !- Field 26
    Until: 13:00,            !- Field 27
    20.4444444444444,        !- Field 28
    Until: 14:00,            !- Field 29
    22,                      !- Field 30
    Until: 15:00,            !- Field 31
    20.4444444444444,        !- Field 32
    Until: 16:00,            !- Field 33
    22,                      !- Field 34
    Until: 17:00,            !- Field 35
    22,                      !- Field 36
    Until: 18:00,            !- Field 37
    22,                      !- Field 38
    Until: 19:00,            !- Field 39
    22,                      !- Field 40
    Until: 20:00,            !- Field 41
    22,                      !- Field 42
    Until: 21:00,            !- Field 43
    20,                      !- Field 44
    Until: 22:00,            !- Field 45
    15.6,                    !- Field 46
    Until: 23:00,            !- Field 47
    15.6,                    !- Field 48
    Until: 24:00,            !- Field 49
    15.6,                    !- Field 50
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,            !- Field 52
    15.6,                    !- Field 53
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,            !- Field 55
    22,                      !- Field 56
    For: WeekEnds Holidays AllOtherDays,  !- Field 57
    Until: 24:00,            !- Field 58
    15.6;                    !- Field 59

Schedule:Compact,
    HTGSETP_SCH_Yes_Optimum_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 02:00,            !- Field 5
    15.6,                    !- Field 6
    Until: 03:00,            !- Field 7
    15.6,                    !- Field 8
    Until: 04:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 05:00,            !- Field 11
    15.6,                    !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 07:00,            !- Field 15
    17.8,                    !- Field 16
    Until: 08:00,            !- Field 17
    20,                      !- Field 18
    Until: 09:00,            !- Field 19
    22,                      !- Field 20
    Until: 10:00,            !- Field 21
    22,                      !- Field 22
    Until: 11:00,            !- Field 23
    22,                      !- Field 24
    Until: 12:00,            !- Field 25
    22,                      !- Field 26
    Until: 13:00,            !- Field 27
    20.4444444444444,        !- Field 28
    Until: 14:00,            !- Field 29
    22,                      !- Field 30
    Until: 15:00,            !- Field 31
    20.4444444444444,        !- Field 32
    Until: 16:00,            !- Field 33
    22,                      !- Field 34
    Until: 17:00,            !- Field 35
    22,                      !- Field 36
    Until: 18:00,            !- Field 37
    22,                      !- Field 38
    Until: 19:00,            !- Field 39
    22,                      !- Field 40
    Until: 20:00,            !- Field 41
    22,                      !- Field 42
    Until: 21:00,            !- Field 43
    22,                      !- Field 44
    Until: 22:00,            !- Field 45
    15.6,                    !- Field 46
    Until: 23:00,            !- Field 47
    15.6,                    !- Field 48
    Until: 24:00,            !- Field 49
    15.6,                    !- Field 50
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,            !- Field 52
    15.6,                    !- Field 53
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,            !- Field 55
    22,                      !- Field 56
    For: WeekEnds Holidays AllOtherDays,  !- Field 57
    Until: 24:00,            !- Field 58
    15.6;                    !- Field 59

Schedule:Compact,
    HTGSETP_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    22,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 07:00,            !- Field 11
    17.8,                    !- Field 12
    Until: 08:00,            !- Field 13
    20.0,                    !- Field 14
    Until: 21:00,            !- Field 15
    22,                      !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21

Schedule:Compact,
    HTGSETP_SCH_Setback,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 09:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 21:00,            !- Field 11
    15.6,                    !- Field 12
    Until: 24:00,            !- Field 13
    15.6,                    !- Field 14
    For: WeekEnds Holidays AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    15.6;                    !- Field 17

Schedule:Compact,
    HTGSETP_SCH_Mech,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    18,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 09:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 21:00,            !- Field 11
    18,                      !- Field 12
    Until: 24:00,            !- Field 13
    15.6,                    !- Field 14
    For: WeekEnds Holidays AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    15.6;                    !- Field 17

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_5_9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 07:00,            !- Field 11
    21,                      !- Field 12
    Until: 08:00,            !- Field 13
    21,                      !- Field 14
    Until: 21:00,            !- Field 15
    21,                      !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_4_8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 07:00,            !- Field 11
    21,                      !- Field 12
    Until: 08:00,            !- Field 13
    21,                      !- Field 14
    Until: 21:00,            !- Field 15
    21,                      !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_3_7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 07:00,            !- Field 11
    21,                      !- Field 12
    Until: 08:00,            !- Field 13
    21,                      !- Field 14
    Until: 21:00,            !- Field 15
    21,                      !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_2_6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 07:00,            !- Field 11
    21,                      !- Field 12
    Until: 08:00,            !- Field 13
    21,                      !- Field 14
    Until: 21:00,            !- Field 15
    21,                      !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_1_5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    21,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 07:00,            !- Field 11
    21,                      !- Field 12
    Until: 08:00,            !- Field 13
    21,                      !- Field 14
    Until: 21:00,            !- Field 15
    21,                      !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    15.6;                    !- Field 21

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 07:00,            !- Field 11
    24,                      !- Field 12
    Until: 08:00,            !- Field 13
    24,                      !- Field 14
    Until: 21:00,            !- Field 15
    24,                      !- Field 16
    Until: 24:00,            !- Field 17
    29.44,                   !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    29.44;                   !- Field 21

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    22,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 07:00,            !- Field 11
    27.8,                    !- Field 12
    Until: 08:00,            !- Field 13
    25.6,                    !- Field 14
    Until: 21:00,            !- Field 15
    22,                      !- Field 16
    Until: 24:00,            !- Field 17
    29.44,                   !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    29.44;                   !- Field 21

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    22,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 07:00,            !- Field 11
    27.8,                    !- Field 12
    Until: 08:00,            !- Field 13
    25.6,                    !- Field 14
    Until: 20:00,            !- Field 15
    22,                      !- Field 16
    Until: 21:00,            !- Field 17
    25.0,                    !- Field 18
    Until: 24:00,            !- Field 19
    29.44,                   !- Field 20
    For: WeekEnds Holidays AllOtherDays,  !- Field 21
    Until: 24:00,            !- Field 22
    29.44;                   !- Field 23

Schedule:Compact,
    CLGSETP_SCH_Yes_Optimum_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    29.44,                   !- Field 4
    Until: 02:00,            !- Field 5
    29.44,                   !- Field 6
    Until: 03:00,            !- Field 7
    29.44,                   !- Field 8
    Until: 04:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 05:00,            !- Field 11
    29.44,                   !- Field 12
    Until: 06:00,            !- Field 13
    29.44,                   !- Field 14
    Until: 07:00,            !- Field 15
    27.8,                    !- Field 16
    Until: 08:00,            !- Field 17
    25.6,                    !- Field 18
    Until: 09:00,            !- Field 19
    22,                      !- Field 20
    Until: 10:00,            !- Field 21
    22,                      !- Field 22
    Until: 11:00,            !- Field 23
    22,                      !- Field 24
    Until: 12:00,            !- Field 25
    22,                      !- Field 26
    Until: 13:00,            !- Field 27
    24.5555555555556,        !- Field 28
    Until: 14:00,            !- Field 29
    22,                      !- Field 30
    Until: 15:00,            !- Field 31
    24.5555555555556,        !- Field 32
    Until: 16:00,            !- Field 33
    22,                      !- Field 34
    Until: 17:00,            !- Field 35
    22,                      !- Field 36
    Until: 18:00,            !- Field 37
    22,                      !- Field 38
    Until: 19:00,            !- Field 39
    22,                      !- Field 40
    Until: 20:00,            !- Field 41
    22,                      !- Field 42
    Until: 21:00,            !- Field 43
    25,                      !- Field 44
    Until: 22:00,            !- Field 45
    29.44,                   !- Field 46
    Until: 23:00,            !- Field 47
    29.44,                   !- Field 48
    Until: 24:00,            !- Field 49
    29.44,                   !- Field 50
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,            !- Field 52
    22,                      !- Field 53
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,            !- Field 55
    29.44,                   !- Field 56
    For: WeekEnds Holidays AllOtherDays,  !- Field 57
    Until: 24:00,            !- Field 58
    29.44;                   !- Field 59

Schedule:Compact,
    CLGSETP_SCH_Yes_Optimum_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    29.44,                   !- Field 4
    Until: 02:00,            !- Field 5
    29.44,                   !- Field 6
    Until: 03:00,            !- Field 7
    29.44,                   !- Field 8
    Until: 04:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 05:00,            !- Field 11
    29.44,                   !- Field 12
    Until: 06:00,            !- Field 13
    29.44,                   !- Field 14
    Until: 07:00,            !- Field 15
    27.8,                    !- Field 16
    Until: 08:00,            !- Field 17
    25.6,                    !- Field 18
    Until: 09:00,            !- Field 19
    22,                      !- Field 20
    Until: 10:00,            !- Field 21
    22,                      !- Field 22
    Until: 11:00,            !- Field 23
    22,                      !- Field 24
    Until: 12:00,            !- Field 25
    22,                      !- Field 26
    Until: 13:00,            !- Field 27
    24.5555555555556,        !- Field 28
    Until: 14:00,            !- Field 29
    22,                      !- Field 30
    Until: 15:00,            !- Field 31
    24.5555555555556,        !- Field 32
    Until: 16:00,            !- Field 33
    22,                      !- Field 34
    Until: 17:00,            !- Field 35
    22,                      !- Field 36
    Until: 18:00,            !- Field 37
    22,                      !- Field 38
    Until: 19:00,            !- Field 39
    22,                      !- Field 40
    Until: 20:00,            !- Field 41
    22,                      !- Field 42
    Until: 21:00,            !- Field 43
    22,                      !- Field 44
    Until: 22:00,            !- Field 45
    29.44,                   !- Field 46
    Until: 23:00,            !- Field 47
    29.44,                   !- Field 48
    Until: 24:00,            !- Field 49
    29.44,                   !- Field 50
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,            !- Field 52
    22,                      !- Field 53
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,            !- Field 55
    29.44,                   !- Field 56
    For: WeekEnds Holidays AllOtherDays,  !- Field 57
    Until: 24:00,            !- Field 58
    29.44;                   !- Field 59

Schedule:Compact,
    CLGSETP_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    22,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 07:00,            !- Field 11
    27.8,                    !- Field 12
    Until: 08:00,            !- Field 13
    25.6,                    !- Field 14
    Until: 21:00,            !- Field 15
    22,                      !- Field 16
    Until: 24:00,            !- Field 17
    29.44,                   !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    29.44;                   !- Field 21

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    24,                      !- Field 10
    Until: 07:00,            !- Field 11
    24,                      !- Field 12
    Until: 08:00,            !- Field 13
    24,                      !- Field 14
    Until: 21:00,            !- Field 15
    24,                      !- Field 16
    Until: 24:00,            !- Field 17
    24,                      !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    24;                      !- Field 21

Schedule:Compact,
    CLGSETP_SCH_Setup,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 24:00,            !- Field 9
    29.44,                   !- Field 10
    For: WeekEnds Holidays AllOtherDays,  !- Field 11
    Until: 09:00,            !- Field 12
    29.44,                   !- Field 13
    Until: 19:00,            !- Field 14
    29.44,                   !- Field 15
    Until: 24:00,            !- Field 16
    29.44;                   !- Field 17

Schedule:Compact,
    CLGSETP_SCH_Mech,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    18,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    18,                      !- Field 7
    For: Weekdays,           !- Field 8
    Until: 09:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 21:00,            !- Field 11
    18,                      !- Field 12
    Until: 24:00,            !- Field 13
    29.44,                   !- Field 14
    For: WeekEnds Holidays AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    29.44;                   !- Field 17

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_5_9,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 07:00,            !- Field 11
    24,                      !- Field 12
    Until: 08:00,            !- Field 13
    24,                      !- Field 14
    Until: 21:00,            !- Field 15
    24,                      !- Field 16
    Until: 24:00,            !- Field 17
    29.44,                   !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    29.44;                   !- Field 21

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_4_8,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 07:00,            !- Field 11
    24,                      !- Field 12
    Until: 08:00,            !- Field 13
    24,                      !- Field 14
    Until: 21:00,            !- Field 15
    24,                      !- Field 16
    Until: 24:00,            !- Field 17
    29.44,                   !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    29.44;                   !- Field 21

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_3_7,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 07:00,            !- Field 11
    24,                      !- Field 12
    Until: 08:00,            !- Field 13
    24,                      !- Field 14
    Until: 21:00,            !- Field 15
    24,                      !- Field 16
    Until: 24:00,            !- Field 17
    29.44,                   !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    29.44;                   !- Field 21

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_2_6,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 07:00,            !- Field 11
    24,                      !- Field 12
    Until: 08:00,            !- Field 13
    24,                      !- Field 14
    Until: 21:00,            !- Field 15
    24,                      !- Field 16
    Until: 24:00,            !- Field 17
    29.44,                   !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    29.44;                   !- Field 21

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_1_5,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    29.44,                   !- Field 7
    For: Weekdays,           !- Field 8
    Until: 06:00,            !- Field 9
    29.44,                   !- Field 10
    Until: 07:00,            !- Field 11
    24,                      !- Field 12
    Until: 08:00,            !- Field 13
    24,                      !- Field 14
    Until: 21:00,            !- Field 15
    24,                      !- Field 16
    Until: 24:00,            !- Field 17
    29.44,                   !- Field 18
    For: WeekEnds Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    29.44;                   !- Field 21

Schedule:Compact,
    MinOA_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 5
    Until: 24:00,            !- Field 6
    1;                       !- Field 7

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 SHW_default Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 SHW_default Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 SHW_default Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 SHW_default Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 SHW_default Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 SHW_default Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,            !- Field 4
    0,                       !- Field 5
    Until: 11:20,            !- Field 6
    1,                       !- Field 7
    Until: 23:00,            !- Field 8
    0,                       !- Field 9
    Until: 23:20,            !- Field 10
    1,                       !- Field 11
    Until: 24:00,            !- Field 12
    0;                       !- Field 13

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,            !- Field 4
    0,                       !- Field 5
    Until: 11:30,            !- Field 6
    1,                       !- Field 7
    Until: 23:00,            !- Field 8
    0,                       !- Field 9
    Until: 23:30,            !- Field 10
    1,                       !- Field 11
    Until: 24:00,            !- Field 12
    0;                       !- Field 13

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 5:00,             !- Field 5
    725.0,                   !- Field 6
    Until: 6:00,             !- Field 7
    417.0,                   !- Field 8
    Until: 7:00,             !- Field 9
    290.0,                   !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 4:00,             !- Field 14
    0.0,                     !- Field 15
    Until: 5:00,             !- Field 16
    125.0,                   !- Field 17
    Until: 6:00,             !- Field 18
    117.0,                   !- Field 19
    Until: 7:00,             !- Field 20
    90.0,                    !- Field 21
    Until: 19:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 20:00,            !- Field 24
    125.0,                   !- Field 25
    Until: 21:00,            !- Field 26
    117.0,                   !- Field 27
    Until: 22:00,            !- Field 28
    90.0,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.0;                     !- Field 31

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,             !- Field 4
    0.2,                     !- Field 5
    Until: 21:00,            !- Field 6
    0.4,                     !- Field 7
    Until: 24:00,            !- Field 8
    0.2;                     !- Field 9

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 7:00,             !- Field 5
    50.0,                    !- Field 6
    Until: 9:00,             !- Field 7
    70.0,                    !- Field 8
    Until: 10:00,            !- Field 9
    80.0,                    !- Field 10
    Until: 11:00,            !- Field 11
    70.0,                    !- Field 12
    Until: 13:00,            !- Field 13
    50.0,                    !- Field 14
    Until: 14:00,            !- Field 15
    80.0,                    !- Field 16
    Until: 15:00,            !- Field 17
    90.0,                    !- Field 18
    Until: 16:00,            !- Field 19
    80.0,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    walkin_occ_lght_SCH_2,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    0.1773,                  !- Field 4
    Until: 21:00,            !- Field 5
    0.468,                   !- Field 6
    Until: 24:00,            !- Field 7
    0.1773,                  !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WeekEnds Holidays AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0.1773,                  !- Field 17
    Through: 9/1,            !- Field 18
    For: Weekdays,           !- Field 19
    Until: 8:00,             !- Field 20
    0.1773,                  !- Field 21
    Until: 20:00,            !- Field 22
    0.26,                    !- Field 23
    Until: 24:00,            !- Field 24
    0.1773,                  !- Field 25
    For: SummerDesignDay,    !- Field 26
    Until: 24:00,            !- Field 27
    1,                       !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: WeekEnds Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.1773,                  !- Field 34
    Through: 12/31,          !- Field 35
    For: Weekdays,           !- Field 36
    Until: 7:00,             !- Field 37
    0.1773,                  !- Field 38
    Until: 21:00,            !- Field 39
    0.468,                   !- Field 40
    Until: 24:00,            !- Field 41
    0.1773,                  !- Field 42
    For: SummerDesignDay,    !- Field 43
    Until: 24:00,            !- Field 44
    1,                       !- Field 45
    For: WinterDesignDay,    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: WeekEnds Holidays AllOtherDays,  !- Field 49
    Until: 24:00,            !- Field 50
    0.1773;                  !- Field 51

Schedule:Compact,
    DaylightAvailSch,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    1;                       !- Field 7

Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,            !- Field 3
    0.7,                     !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For:Saturdays,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For:AllOtherDays,        !- Field 12
    Until: 24:00,            !- Field 13
    0;                       !- Field 14

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.5;                     !- Field 8

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.900185185185185,       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: WeekEnds Holidays AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 17:00,            !- Field 16
    0.900185185185185,       !- Field 17
    Until: 21:00,            !- Field 18
    0.900185185185185,       !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: WeekEnds Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 26
    Until: 08:00,            !- Field 27
    0,                       !- Field 28
    Until: 16:00,            !- Field 29
    0.900185185185185,       !- Field 30
    Until: 21:00,            !- Field 31
    0.900185185185185,       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WeekEnds Holidays AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J ! the total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average ! the water outlet mass flow rate
! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
! Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
! Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average ! the amount of outdoor air entering the zone
! Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average ! average outdoor air mass flow rate introduced by the outdoor air controller
! Output:Variable,*,Water Heater Heating Rate,Hourly;
! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,HVACOperationSchd,Schedule Value,Hourly;
! Output:Variable,*,Boiler Heating Rate,Hourly;
! Output:Variable,*,Boiler Heating Energy,hourly; !- HVAC Sum J ! the heating output (load) of the boiler
! Output:Variable,*,Chiller Evaporator Cooling Rate,Hourly;
! Output:Variable,*,Chiller Evaporator Cooling Energy,hourly; !- HVAC Sum J ! the evaporator heat transfer which is the cooling delivered by the chiller
! Output:Variable,*,Chiller Condenser Heat Transfer Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Chiller Condenser Inlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Chiller Condenser Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,VAV_POD_1_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_2_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_3_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_OTHER_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_3:7 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_3:7 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_3:7 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_3:7 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_3:7 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_3:7 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_3:7 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_1:5 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:5 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_1:5 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_1:5 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:5 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:5 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_1:5 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_2:6 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:6 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_2:6 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_2:6 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:6 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:6 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_2:6 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_4:8 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_4:8 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_4:8 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_4:8 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_4:8 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_4:8 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_4:8 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_5:9 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_5:9 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_5:9 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_5:9 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_5:9 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_5:9 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_5:9 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,HVACOperationSchd,Schedule Value,Hourly;
Schedule:Compact,
    Offices_ZN_1_FLR_1_MDP_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 03:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 04:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 05:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 06:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 07:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 08:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 09:00,            !- Field 19
    0.2,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.2,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.2,                     !- Field 26
    Until: 13:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    0.2,                     !- Field 30
    Until: 15:00,            !- Field 31
    0,                       !- Field 32
    Until: 16:00,            !- Field 33
    0.2,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.2,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.2,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.2,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.2,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.2,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.2,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.2,                     !- Field 50
    For: AllOtherDays,       !- Field 51
    Until: 24:00,            !- Field 52
    0.2,                     !- Field 53
    Through: 9/1,            !- Field 54
    For: Weekdays,           !- Field 55
    Until: 01:00,            !- Field 56
    0.2,                     !- Field 57
    Until: 02:00,            !- Field 58
    0.2,                     !- Field 59
    Until: 03:00,            !- Field 60
    0.2,                     !- Field 61
    Until: 04:00,            !- Field 62
    0.2,                     !- Field 63
    Until: 05:00,            !- Field 64
    0.2,                     !- Field 65
    Until: 06:00,            !- Field 66
    0.2,                     !- Field 67
    Until: 07:00,            !- Field 68
    0.2,                     !- Field 69
    Until: 08:00,            !- Field 70
    0.2,                     !- Field 71
    Until: 09:00,            !- Field 72
    0.2,                     !- Field 73
    Until: 10:00,            !- Field 74
    0.2,                     !- Field 75
    Until: 11:00,            !- Field 76
    0.2,                     !- Field 77
    Until: 12:00,            !- Field 78
    0,                       !- Field 79
    Until: 13:00,            !- Field 80
    0.2,                     !- Field 81
    Until: 14:00,            !- Field 82
    0.2,                     !- Field 83
    Until: 15:00,            !- Field 84
    0,                       !- Field 85
    Until: 16:00,            !- Field 86
    0.2,                     !- Field 87
    Until: 17:00,            !- Field 88
    0.2,                     !- Field 89
    Until: 18:00,            !- Field 90
    0.2,                     !- Field 91
    Until: 19:00,            !- Field 92
    0.2,                     !- Field 93
    Until: 20:00,            !- Field 94
    0.2,                     !- Field 95
    Until: 21:00,            !- Field 96
    0.2,                     !- Field 97
    Until: 22:00,            !- Field 98
    0.2,                     !- Field 99
    Until: 23:00,            !- Field 100
    0.2,                     !- Field 101
    Until: 24:00,            !- Field 102
    0.2,                     !- Field 103
    For: AllOtherDays,       !- Field 104
    Until: 24:00,            !- Field 105
    0.2,                     !- Field 106
    Through: 12/31,          !- Field 107
    For: Weekdays,           !- Field 108
    Until: 01:00,            !- Field 109
    0.2,                     !- Field 110
    Until: 02:00,            !- Field 111
    0.2,                     !- Field 112
    Until: 03:00,            !- Field 113
    0.2,                     !- Field 114
    Until: 04:00,            !- Field 115
    0.2,                     !- Field 116
    Until: 05:00,            !- Field 117
    0.2,                     !- Field 118
    Until: 06:00,            !- Field 119
    0.2,                     !- Field 120
    Until: 07:00,            !- Field 121
    0.2,                     !- Field 122
    Until: 08:00,            !- Field 123
    0.2,                     !- Field 124
    Until: 09:00,            !- Field 125
    0.2,                     !- Field 126
    Until: 10:00,            !- Field 127
    0.2,                     !- Field 128
    Until: 11:00,            !- Field 129
    0.2,                     !- Field 130
    Until: 12:00,            !- Field 131
    0.2,                     !- Field 132
    Until: 13:00,            !- Field 133
    0,                       !- Field 134
    Until: 14:00,            !- Field 135
    0.2,                     !- Field 136
    Until: 15:00,            !- Field 137
    0,                       !- Field 138
    Until: 16:00,            !- Field 139
    0.2,                     !- Field 140
    Until: 17:00,            !- Field 141
    0.2,                     !- Field 142
    Until: 18:00,            !- Field 143
    0.2,                     !- Field 144
    Until: 19:00,            !- Field 145
    0.2,                     !- Field 146
    Until: 20:00,            !- Field 147
    0.2,                     !- Field 148
    Until: 21:00,            !- Field 149
    0.2,                     !- Field 150
    Until: 22:00,            !- A153
    0.2,                     !- A154
    Until: 23:00,            !- A155
    0.2,                     !- A156
    Until: 24:00,            !- A157
    0.2,                     !- A158
    For: AllOtherDays,       !- A159
    Until: 24:00,            !- A160
    0.2;                     !- A161

Schedule:Compact,
    Offices_ZN_1_FLR_2_MDP_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 03:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 04:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 05:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 06:00,            !- Field 13
    0.2,                     !- Field 14
    Until: 07:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 08:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 09:00,            !- Field 19
    0.2,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 11:00,            !- Field 23
    0.2,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.2,                     !- Field 26
    Until: 13:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    0.2,                     !- Field 30
    Until: 15:00,            !- Field 31
    0,                       !- Field 32
    Until: 16:00,            !- Field 33
    0.2,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.2,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.2,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.2,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.2,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.2,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.2,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.2,                     !- Field 50
    For: AllOtherDays,       !- Field 51
    Until: 24:00,            !- Field 52
    0.2,                     !- Field 53
    Through: 9/1,            !- Field 54
    For: Weekdays,           !- Field 55
    Until: 01:00,            !- Field 56
    0.2,                     !- Field 57
    Until: 02:00,            !- Field 58
    0.2,                     !- Field 59
    Until: 03:00,            !- Field 60
    0.2,                     !- Field 61
    Until: 04:00,            !- Field 62
    0.2,                     !- Field 63
    Until: 05:00,            !- Field 64
    0.2,                     !- Field 65
    Until: 06:00,            !- Field 66
    0.2,                     !- Field 67
    Until: 07:00,            !- Field 68
    0.2,                     !- Field 69
    Until: 08:00,            !- Field 70
    0.2,                     !- Field 71
    Until: 09:00,            !- Field 72
    0.2,                     !- Field 73
    Until: 10:00,            !- Field 74
    0.2,                     !- Field 75
    Until: 11:00,            !- Field 76
    0.2,                     !- Field 77
    Until: 12:00,            !- Field 78
    0,                       !- Field 79
    Until: 13:00,            !- Field 80
    0.2,                     !- Field 81
    Until: 14:00,            !- Field 82
    0.2,                     !- Field 83
    Until: 15:00,            !- Field 84
    0,                       !- Field 85
    Until: 16:00,            !- Field 86
    0.2,                     !- Field 87
    Until: 17:00,            !- Field 88
    0.2,                     !- Field 89
    Until: 18:00,            !- Field 90
    0.2,                     !- Field 91
    Until: 19:00,            !- Field 92
    0.2,                     !- Field 93
    Until: 20:00,            !- Field 94
    0.2,                     !- Field 95
    Until: 21:00,            !- Field 96
    0.2,                     !- Field 97
    Until: 22:00,            !- Field 98
    0.2,                     !- Field 99
    Until: 23:00,            !- Field 100
    0.2,                     !- Field 101
    Until: 24:00,            !- Field 102
    0.2,                     !- Field 103
    For: AllOtherDays,       !- Field 104
    Until: 24:00,            !- Field 105
    0.2,                     !- Field 106
    Through: 12/31,          !- Field 107
    For: Weekdays,           !- Field 108
    Until: 01:00,            !- Field 109
    0.2,                     !- Field 110
    Until: 02:00,            !- Field 111
    0.2,                     !- Field 112
    Until: 03:00,            !- Field 113
    0.2,                     !- Field 114
    Until: 04:00,            !- Field 115
    0.2,                     !- Field 116
    Until: 05:00,            !- Field 117
    0.2,                     !- Field 118
    Until: 06:00,            !- Field 119
    0.2,                     !- Field 120
    Until: 07:00,            !- Field 121
    0.2,                     !- Field 122
    Until: 08:00,            !- Field 123
    0.2,                     !- Field 124
    Until: 09:00,            !- Field 125
    0.2,                     !- Field 126
    Until: 10:00,            !- Field 127
    0.2,                     !- Field 128
    Until: 11:00,            !- Field 129
    0.2,                     !- Field 130
    Until: 12:00,            !- Field 131
    0.2,                     !- Field 132
    Until: 13:00,            !- Field 133
    0,                       !- Field 134
    Until: 14:00,            !- Field 135
    0.2,                     !- Field 136
    Until: 15:00,            !- Field 137
    0,                       !- Field 138
    Until: 16:00,            !- Field 139
    0.2,                     !- Field 140
    Until: 17:00,            !- Field 141
    0.2,                     !- Field 142
    Until: 18:00,            !- Field 143
    0.2,                     !- Field 144
    Until: 19:00,            !- Field 145
    0.2,                     !- Field 146
    Until: 20:00,            !- Field 147
    0.2,                     !- Field 148
    Until: 21:00,            !- Field 149
    0.2,                     !- Field 150
    Until: 22:00,            !- A153
    0.2,                     !- A154
    Until: 23:00,            !- A155
    0.2,                     !- A156
    Until: 24:00,            !- A157
    0.2,                     !- A158
    For: AllOtherDays,       !- A159
    Until: 24:00,            !- A160
    0.2;                     !- A161


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    VAV_POD_1 Max OA Fraction,  !- Name
    ,                        !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    VAV_POD_2 Max OA Fraction,  !- Name
    ,                        !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    VAV_POD_3 Max OA Fraction,  !- Name
    ,                        !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    VAV_OTHER Max OA Fraction,  !- Name
    ,                        !- Schedule Type Limits Name
    1.0;                     !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

!
Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.77;                    !- Solar Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912;                     !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

! WALL — U=0.34 W/m²K
Material,
    SE_EDU_1971_1980_CementRender,  !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.93,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SE_EDU_1971_1980_SolidBrick,  !- Name
    MediumSmooth,            !- Roughness
    0.12,                    !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SE_EDU_1971_1980_MineralWool_Wall,  !- Name
    MediumSmooth,            !- Roughness
    0.09,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SE_EDU_1971_1980_LightweightConcrete,  !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SE_EDU_1971_1980_GypsumPlaster,  !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! ROOF — U=0.25 W/m²K
Material,
    SE_EDU_1971_1980_RoofMembrane,  !- Name
    MediumSmooth,            !- Roughness
    0.005,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SE_EDU_1971_1980_MineralWool_Roof,  !- Name
    MediumSmooth,            !- Roughness
    0.152,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SE_EDU_1971_1980_Floor_Ground_slab_Concrete,  !- Name
    MediumRough,             !- Roughness
    0.1000,                  !- Thickness {m}
    1.7000,                  !- Conductivity {W/m-K}
    2300.0,                  !- Density {kg/m3}
    920.0;                   !- Specific Heat {J/kg-K}

Material,
    SE_EDU_1971_1980_Floor_EPS_for_ground_slab,  !- Name
    Rough,                   !- Roughness
    0.1100,                  !- Thickness {m}
    0.0360,                  !- Conductivity {W/m-K}
    25.0,                    !- Density {kg/m3}
    1400.0;                  !- Specific Heat {J/kg-K}

Material,
    SE_EDU_1971_1980_Floor_Cement_Screed,  !- Name
    MediumRough,             !- Roughness
    0.0600,                  !- Thickness {m}
    1.4000,                  !- Conductivity {W/m-K}
    2100.0,                  !- Density {kg/m3}
    920.0;                   !- Specific Heat {J/kg-K}

Material,
    SE_EDU_1971_1980_Floor_Linoleum_Vinyl,  !- Name
    Smooth,                  !- Roughness
    0.0030,                  !- Thickness {m}
    0.1700,                  !- Conductivity {W/m-K}
    1200.0,                  !- Density {kg/m3}
    1470.0;                  !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material:NoMass,
    Std Opaque Door Panel,   !- Name
    MediumRough,             !- Roughness
    0.123456790123457,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    4.13066404430099,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,    !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! [Duplicate removed: SE_EDU_1971_1980_GypsumPlaster]
! GROUND FLOOR
! WINDOW — U=1.85 W/m²K, SHGC=0.5
WindowMaterial:SimpleGlazingSystem,
    SE_EDU_1971_1980_Window_Glazing,  !- Name
    1.85,                    !- U-Factor {W/m2-K}
    0.5,                     !- Solar Heat Gain Coefficient
    0.50;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

! Exterior Wall Construction — U=0.34 W/m²K
Construction,
    SE_EDU_1971_1980_ExtWall,!- Name
    SE_EDU_1971_1980_CementRender,  !- Outside Layer
    SE_EDU_1971_1980_SolidBrick,  !- Layer 2
    SE_EDU_1971_1980_MineralWool_Wall,  !- Layer 3
    SE_EDU_1971_1980_LightweightConcrete,  !- Layer 4
    SE_EDU_1971_1980_GypsumPlaster;  !- Layer 5

! Roof Construction — U=0.25 W/m²K
Construction,
    SE_EDU_1971_1980_Roof,   !- Name
    SE_EDU_1971_1980_RoofMembrane,  !- Outside Layer
    SE_EDU_1971_1980_MineralWool_Roof,  !- Layer 2
    SE_EDU_1971_1980_GypsumPlaster;  !- Layer 3

! Ground Floor Construction
! Window Construction
Construction,
    SE_EDU_1971_1980_Window, !- Name
    SE_EDU_1971_1980_Window_Glazing;  !- Outside Layer

Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
    OpaqueDoor,              !- Name
    Std Opaque Door Panel;   !- Outside Layer

Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    ext_soffit_floor,        !- Name
    G02 16mm plywood;        !- Outside Layer

Construction,
    nonres_floor,            !- Name
    Nonres_Floor_Insulation, !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    res_floor,               !- Name
    Res_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    semiheated_floor,        !- Name
    Semiheated_Floor_Insulation,  !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    nonres_floor_ceiling,    !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    res_floor_ceiling,       !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Res_Floor_Insulation;    !- Layer 3

Construction,
    SE_EDU_1971_1980_GroundFloor,  !- Name
    SE_EDU_1971_1980_Floor_Ground_slab_Concrete,  !- Outside Layer
    SE_EDU_1971_1980_Floor_EPS_for_ground_slab,  !- Layer 2
    SE_EDU_1971_1980_Floor_Cement_Screed,  !- Layer 3
    SE_EDU_1971_1980_Floor_Linoleum_Vinyl;  !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1280.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1280.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    40.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    40.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    40.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    40.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    49.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1280.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    49.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1280.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    54.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    54.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    54.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    54.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    81.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    81.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    81.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    81.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    90.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1280.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    90.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1280.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    95.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    95.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    95.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.0000,                 !- X Origin {m}
    95.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Main_Corridor_ZN_1_FLR_1,!- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    4560.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Main_Corridor_ZN_1_FLR_2,!- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    4560.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lobby_ZN_1_FLR_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    840.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lobby_ZN_1_FLR_2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    840.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Bathrooms_ZN_1_FLR_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    90.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    840.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Bathrooms_ZN_1_FLR_2,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    64.0000,                 !- X Origin {m}
    90.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    840.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Offices_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    2128.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Offices_ZN_1_FLR_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    2128.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gym_ZN_1_FLR_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    15808.0000,              !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Aux_Gym_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    117.0000,                !- X Origin {m}
    14.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    9984.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Auditorium_ZN_1_FLR_1,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    75.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    7904.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Kitchen_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    117.0000,                !- X Origin {m}
    66.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    864.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    117.0000,                !- X Origin {m}
    66.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    3360.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Cafeteria_ZN_1_FLR_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    117.0000,                !- X Origin {m}
    75.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    2496.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mech_ZN_1_FLR_1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    66.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1368.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mech_ZN_1_FLR_2,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    79.0000,                 !- X Origin {m}
    66.0000,                 !- Y Origin {m}
    4.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1368.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_2_Wall_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0000,                 !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,                 !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0000,                 !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,                 !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0000,                 !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,                 !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    64.0000,                 !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,                 !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    5.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    5.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    64.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    64.0000,                 !- Vertex 3 X-coordinate {m}
    5.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    5.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    53.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    SE_EDU_1971_1980_GroundFloor,  !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    11.0000,                 !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,                 !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    9.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    9.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    SE_EDU_1971_1980_Roof,   !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    11.0000,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.0000,                  !- Vertex 2 Z-coordinate {m}
    11.0000,                 !- Vertex 3 X-coordinate {m}
    9.0000,                  !- Vertex 3 Y-coordinate {m}
    4.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    9.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    SE_EDU_1971_1980_ExtWall,!- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    53.0000,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    53.0000,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
