!-Generator IDFEditor 1.55
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    25.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    Suburbs,                 !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    COPENHAGEN_-_DNK,        !- Name
    55.63,                   !- Latitude {deg}
    12.67,                   !- Longitude {deg}
    1,                       !- Time Zone {hr}
    5;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    7.58,                    !- January Ground Temperature {C}
    5.31,                    !- February Ground Temperature {C}
    4.23,                    !- March Ground Temperature {C}
    4.19,                    !- April Ground Temperature {C}
    5.92,                    !- May Ground Temperature {C}
    8.42,                    !- June Ground Temperature {C}
    11.12,                   !- July Ground Temperature {C}
    13.43,                   !- August Ground Temperature {C}
    14.62,                   !- September Ground Temperature {C}
    14.4,                    !- October Ground Temperature {C}
    12.81,                   !- November Ground Temperature {C}
    10.36;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Control,                 !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    interior lighting schedule weekday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.174074074074074,       !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.435185185185185,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.87037037037037,        !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.435185185185185,       !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.174074074074074,       !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.435185185185185,       !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.87037037037037,        !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.435185185185185,       !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.174074074074074;       !- Value Until Time 9

Schedule:Day:Interval,
    interior lighting schedule weekend1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.2;                     !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    occupants schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.868852459016393,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.409836065573771,       !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.245901639344262,       !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.295081967213115,       !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.540983606557377,       !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.885245901639344,       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    1;                       !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    clothes dryer allday1,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.703703703703704,       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.296296296296296;       !- Value Until Time 23

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    clothes washer allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.103524780412324,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0805192736540299,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0460110135165885,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0805192736540299,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.126530287170618,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.253060574341237,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.56363491557821,        !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.839700996677741,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.989236790606653,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.966231283848359,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.862706503436035,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.770684476402858,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.690165202748828,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.56363491557821,        !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.598143175715651,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.575137668957357,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.56363491557821,        !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.540629408819915,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.368088108132708,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.195546807445501;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.102603194830019,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0798024848677923,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0456014199244527,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0798024848677923,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.125403904792245,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.25080780958449,        !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.558617394074546,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.832225913621263,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.980430528375734,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.957629818413508,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.855026623583489,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.763823783734583,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.684021298866791,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.558617394074546,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.592818459017886,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.570017749055659,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.558617394074546,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.53581668411232,        !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.364811359395622,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.193806034678924;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.104651162790698,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0813953488372093,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0465116279069768,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0813953488372093,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.127906976744186,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.255813953488372,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.569767441860465,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.848837209302326,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.976744186046512,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.872093023255814,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.779069767441861,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.697674418604651,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.569767441860465,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.604651162790698,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.581395348837209,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.569767441860465,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.546511627906977,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.372093023255814,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.197674418604651;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.10444636599463,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0812360624402676,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0464206071087243,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0812360624402676,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.127656669548992,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.255313339097984,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.568652437081873,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.847176079734219,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.998043052837573,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.974832749283211,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.870386383288582,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.777545169071133,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.696309106630865,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.568652437081873,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.603467892413416,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.580257588859054,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.568652437081873,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.545442133527511,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.371364856869795,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.197287580212078;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.104651162790698,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0813953488372093,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0465116279069768,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0813953488372093,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.127906976744186,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.255813953488372,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.569767441860465,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.848837209302326,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.976744186046512,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.872093023255814,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.779069767441861,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.697674418604651,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.569767441860465,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.604651162790698,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.581395348837209,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.569767441860465,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.546511627906977,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.372093023255814,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.197674418604651;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.101988804441815,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0793246256769672,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0453283575296955,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0793246256769672,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.124652983206663,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.249305966413325,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.55527237973877,        !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.827242524916944,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.974559686888454,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.951895508123606,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.849906703681791,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.7592499886224,         !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.679925362945433,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.55527237973877,        !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.589268647886042,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.566604469121194,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.55527237973877,        !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.532608200973923,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.362626860237564,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.192645519501206;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.102295999635917,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0795635552723798,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0454648887270741,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0795635552723798,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.125028443999454,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.250056887998908,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.556944886906658,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.829734219269103,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.977495107632094,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.954762663268557,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.85246666363264,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.761536886178492,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.681973330906112,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.556944886906658,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.591043553451964,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.568311109088427,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.556944886906658,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.534212442543121,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.363719109816593,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.193225777090065;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.101988804441815,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0793246256769672,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0453283575296955,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0793246256769672,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.124652983206663,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.249305966413325,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.55527237973877,        !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.827242524916944,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.974559686888454,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.951895508123606,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.849906703681791,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.7592499886224,         !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.679925362945433,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.55527237973877,        !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.589268647886042,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.566604469121194,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.55527237973877,        !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.532608200973923,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.362626860237564,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.192645519501206;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday10, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0987120557047285,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0767760433259,         !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0438720247576571,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0767760433259,         !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.120648068083557,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.241296136167114,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.5374323032813,         !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.800664451827243,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.943248532289628,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.9213125199108,         !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.822600464206071,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.734856414690757,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.658080371364857,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.5374323032813,         !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.570336321849543,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.548400309470714,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.5374323032813,         !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.515496290902471,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.350976198061257,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.186456105220043;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday11, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0982000637145588,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0763778273335457,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0436444727620261,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0763778273335457,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.120022300095572,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.240044600191144,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.53464479133482,        !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.796511627906977,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.938356164383562,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.916533928002549,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.81833386428799,        !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.731044918763938,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.654667091430392,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.53464479133482,        !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.56737814590634,        !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.545555909525327,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.53464479133482,        !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.512822554953807,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.349155782096209,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.185489009238611;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer allday12, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.103524780412324,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0805192736540299,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0460110135165885,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0805192736540299,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.126530287170618,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.253060574341237,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.56363491557821,        !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.839700996677741,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.989236790606653,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.966231283848359,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.862706503436035,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.770684476402858,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.690165202748828,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.56363491557821,        !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.598143175715651,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.575137668957357,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.56363491557821,        !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.540629408819915,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.368088108132708,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.195546807445501;       !- Value Until Time 20

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    cooking range allday1,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.0466666666666667,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0266666666666667,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0466666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.0733333333333333,      !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.166666666666667,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.28,                    !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.306666666666667,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.32,                    !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.28,                    !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.333333333333333,       !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.38,                    !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.306666666666667,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.38,                    !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.293333333333333,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.613333333333333,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.78,                    !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.4,                     !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.233333333333333,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.166666666666667,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.106666666666667,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.0733333333333333;      !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday3,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.0421573989668794,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0240899422667882,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0421573989668794,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.0662473412336676,      !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.150562139167426,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.252944393801276,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.277034336068064,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.289079307201459,       !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.252944393801276,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.301124278334853,       !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.343281677301732,       !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.277034336068064,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.343281677301732,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.26498936493467,        !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.554068672136129,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.903372835004558,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.704630811303555,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.361349134001823,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.210786994834397,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.150562139167426,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.0963597690671529,      !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.0662473412336676;      !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday4,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.0419872379216044,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0239927073837739,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0419872379216044,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.0659799453053783,      !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.149954421148587,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.251923427529626,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.2759161349134,         !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.287912488605287,       !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.251923427529626,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.299908842297174,       !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.341896080218778,       !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.2759161349134,         !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.341896080218778,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.263919781221513,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.5518322698268,         !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.899726526891522,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.701786690975387,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.359890610756609,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.209936189608022,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.149954421148587,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.0959708295350957,      !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.0659799453053783;      !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday5,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.0421573989668794,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0240899422667882,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0421573989668794,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.0662473412336676,      !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.150562139167426,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.252944393801276,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.277034336068064,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.289079307201459,       !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.252944393801276,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.301124278334853,       !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.343281677301732,       !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.277034336068064,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.343281677301732,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.26498936493467,        !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.554068672136129,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.903372835004558,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.704630811303555,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.361349134001823,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.210786994834397,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.150562139167426,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.0963597690671529,      !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.0662473412336676;      !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday6,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.0378608325736858,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0216347614706776,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0378608325736858,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.0594955940443634,      !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.135217259191735,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.227164995442115,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.248799756912792,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.259617137648131,       !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.227164995442115,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.27043451838347,        !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.308295350957156,       !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.248799756912792,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.308295350957156,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.237982376177454,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.497599513825585,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.81130355515041,        !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.63281677301732,        !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.324521422060164,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.189304162868429,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.135217259191735,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.0865390458827104,      !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.0594955940443634;      !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday7,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.0381160741415983,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.021780613795199,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0381160741415983,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.0598966879367973,      !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.136128836219994,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.22869644484959,        !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.250477058644789,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.261367365542388,       !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.22869644484959,        !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.272257672439988,       !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.310373746581586,       !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.250477058644789,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.310373746581586,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.239586751747189,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.500954117289578,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.816773017319964,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.637082953509572,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.326709206927985,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.190580370707991,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.136128836219994,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.0871224551807961,      !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.0598966879367973;      !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday9,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.0378608325736858,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0216347614706776,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0378608325736858,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.0594955940443634,      !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.135217259191735,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.227164995442115,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.248799756912792,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.259617137648131,       !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.227164995442115,       !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.27043451838347,        !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.308295350957156,       !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.248799756912792,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.308295350957156,       !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.237982376177454,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.497599513825585,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.81130355515041,        !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.63281677301732,        !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.324521422060164,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.189304162868429,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.135217259191735,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.0865390458827104,      !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.0594955940443634;      !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.0461561835308417,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0263749620176238,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0461561835308417,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.0725311455484655,      !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.164843512610149,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.27693710118505,        !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.303312063202674,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.316499544211486,       !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.27693710118505,        !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.329687025220298,       !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.37584320875114,        !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.303312063202674,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.37584320875114,        !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.290124582193862,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.606624126405348,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.989061075660893,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.771467639015497,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.395624430264357,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.230780917654208,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.164843512610149,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.105499848070495,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.0725311455484655;      !- Value Until Time 22

Schedule:Day:Interval,
    cooking range allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.0466666666666667,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0266666666666667,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0466666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.0733333333333333,      !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.166666666666667,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.28,                    !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.306666666666667,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.32,                    !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.28,                    !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.333333333333333,       !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.38,                    !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.306666666666667,       !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.38,                    !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.293333333333333,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.613333333333333,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.78,                    !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.4,                     !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.233333333333333,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.166666666666667,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.106666666666667,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.0733333333333333;      !- Value Until Time 22

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    dishwasher allday1,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.135135135135135,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0630630630630631,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.045045045045045,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.027027027027027,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0900900900900901,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.18018018018018,        !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.279279279279279,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.522522522522523,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.585585585585585,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.504504504504504,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.432432432432432,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.369369369369369,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.414414414414414,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.324324324324324,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.342342342342342,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.441441441441441,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.783783783783784,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.810810810810811,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.603603603603604,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.396396396396396,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.279279279279279;       !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday3,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.122077410135751,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0569694580633505,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0406924700452504,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0244154820271502,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0813849400905007,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.162769880181001,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.252293314280552,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.472032652524904,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.529002110588255,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.455755664506804,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.390647712434403,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.333678254371053,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.374370724416303,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.292985784325803,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.309262772343903,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.398786206443454,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.708048978787356,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.903372835004558,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.732464460814506,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.545279098606355,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.358093736398203,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.252293314280552;       !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday4,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.121584665796152,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0567395107048708,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0405282219320506,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0243169331592303,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0810564438641011,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.162112887728202,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.251274975978713,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.470127374411786,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.526866885116657,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.453916085638966,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.389070930547685,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.332331419842815,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.372859641774865,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.291803197910764,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.308014486683584,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.397176574934095,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.70519106161768,        !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.899726526891522,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.72950799477691,        !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.543078173889477,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.356648353002045,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.251274975978713;       !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday5,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.122077410135751,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0569694580633505,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0406924700452504,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0244154820271502,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0813849400905007,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.162769880181001,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.252293314280552,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.472032652524904,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.529002110588255,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.455755664506804,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.390647712434403,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.333678254371053,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.374370724416303,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.292985784325803,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.309262772343903,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.398786206443454,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.708048978787356,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.903372835004558,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.732464460814506,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.545279098606355,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.358093736398203,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.252293314280552;       !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday6,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.109635615560866,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0511632872617376,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0365452051869554,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0219271231121732,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0730904103739108,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.146180820747822,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.226580272159124,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.423924380168683,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.47508766743042,        !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.409306298093901,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.350833969794772,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.299670682533034,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.33621588771999,        !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.263125477346079,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.277743559420861,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.358143010832163,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.635886570253024,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.81130355515041,        !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.657813693365197,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.489705749505203,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.321597805645208,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.226580272159124;       !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday7,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.110374732070265,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0515082082994572,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0367915773567551,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0220749464140531,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0735831547135102,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.14716630942702,        !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.228107779611882,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.426782297338359,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.478290505637816,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.412065666395657,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.353199142624849,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.301690934325392,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.338482511682147,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.264899356968637,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.279615987911339,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.3605574580962,         !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.640173446007539,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.816773017319964,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.662248392421592,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.493007136580519,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.323765880739445,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.228107779611882;       !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday9,      !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.109635615560866,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0511632872617376,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0365452051869554,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0219271231121732,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0730904103739108,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.146180820747822,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.226580272159124,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.423924380168683,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.47508766743042,        !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.409306298093901,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.350833969794772,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.299670682533034,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.33621588771999,        !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.263125477346079,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.277743559420861,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.358143010832163,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.635886570253024,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.81130355515041,        !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.657813693365197,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.489705749505203,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.321597805645208,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.226580272159124;       !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday10,     !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.133656902116337,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0623732209876239,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0445523007054456,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0267313804232674,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0891046014108913,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.178209202821783,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.276224264373763,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.51680668818317,        !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.579179909170793,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.498985767900991,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.427702086772278,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.365328865784654,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.4098811664901,         !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.320776565079209,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.338597485361387,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.436612546913367,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.775210032274754,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.989061075660893,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.801941412698021,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.597000829452972,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.392060246207922,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.276224264373763;       !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher allday12,     !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.135135135135135,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0630630630630631,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.045045045045045,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.027027027027027,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0900900900900901,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.18018018018018,        !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.279279279279279,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.522522522522523,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.585585585585585,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.504504504504504,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.432432432432432,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.369369369369369,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.414414414414414,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.324324324324324,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.342342342342342,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.441441441441441,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.783783783783784,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.810810810810811,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.603603603603604,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.396396396396396,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.279279279279279;       !- Value Until Time 22

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    fridge allday1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.60948905109489,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.594251824817518,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.579014598540146,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.563777372262774,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.548540145985401,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.579014598540146,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.60948905109489,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.624726277372263,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.60948905109489,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.639963503649635,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.624726277372263,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.670437956204379,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.731386861313868,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.761861313868613,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.731386861313868,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.716149635036496,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.700912408759124,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.670437956204379,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.624726277372263;       !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.811021897810219;       !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.82;                    !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday10,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.67956204379562,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.66257299270073,        !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.645583941605839,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.628594890510949,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.611605839416058,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.645583941605839,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.67956204379562,        !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.696551094890511,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.67956204379562,        !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.713540145985401,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.696551094890511,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.747518248175182,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.815474452554744,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.849452554744526,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.815474452554744,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.798485401459854,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.781496350364963,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.747518248175182,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.696551094890511;       !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday11,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.675182481751825,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.658302919708029,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.641423357664234,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.624543795620438,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.607664233576642,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.641423357664234,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.675182481751825,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.69206204379562,        !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.675182481751825,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.708941605839416,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.69206204379562,        !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.742700729927007,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.81021897810219,        !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.843978102189781,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.81021897810219,        !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.793339416058394,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.776459854014598,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.742700729927007,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.69206204379562;        !- Value Until Time 19

Schedule:Day:Interval,
    fridge allday12,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.626222627737226;       !- Value Until Time 19

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    dhw fixtures allday1,    !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0932203389830508,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0423728813559322,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0254237288135593,      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.0423728813559322,      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.11864406779661,        !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.440677966101695,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.991525423728814,       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.805084745762712,       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.627118644067797,       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.508474576271186,       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.398305084745763,       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.288135593220339,       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.245762711864407,       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.220338983050847,       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.211864406779661,       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.254237288135593,       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.330508474576271,       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.355932203389831,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.347457627118644,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.245762711864407,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.177966101694915;       !- Value Until Time 22

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    cooling setpoint allday1,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    heating setpoint weekday1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    22,                      !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    22,                      !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    22,                      !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    22,                      !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    22,                      !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    22;                      !- Value Until Time 7

Schedule:Day:Interval,
    heating setpoint weekend1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jan1-Jan6,  !- Name
    interior lighting schedule weekday1,  !- Sunday Schedule:Day Name
    interior lighting schedule weekday1,  !- Monday Schedule:Day Name
    interior lighting schedule weekday1,  !- Tuesday Schedule:Day Name
    interior lighting schedule weekday1,  !- Wednesday Schedule:Day Name
    interior lighting schedule weekday1,  !- Thursday Schedule:Day Name
    interior lighting schedule weekday1,  !- Friday Schedule:Day Name
    interior lighting schedule weekend1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jan7-Dec31,  !- Name
    interior lighting schedule weekend1,  !- Sunday Schedule:Day Name
    interior lighting schedule weekday1,  !- Monday Schedule:Day Name
    interior lighting schedule weekday1,  !- Tuesday Schedule:Day Name
    interior lighting schedule weekday1,  !- Wednesday Schedule:Day Name
    interior lighting schedule weekday1,  !- Thursday Schedule:Day Name
    interior lighting schedule weekday1,  !- Friday Schedule:Day Name
    interior lighting schedule weekend1,  !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    occupants schedule Week Rule - Jan1-Dec31,  !- Name
    occupants schedule allday1,  !- Sunday Schedule:Day Name
    occupants schedule allday1,  !- Monday Schedule:Day Name
    occupants schedule allday1,  !- Tuesday Schedule:Day Name
    occupants schedule allday1,  !- Wednesday Schedule:Day Name
    occupants schedule allday1,  !- Thursday Schedule:Day Name
    occupants schedule allday1,  !- Friday Schedule:Day Name
    occupants schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes dryer Week Rule - Jan1-Dec31,  !- Name
    clothes dryer allday1,   !- Sunday Schedule:Day Name
    clothes dryer allday1,   !- Monday Schedule:Day Name
    clothes dryer allday1,   !- Tuesday Schedule:Day Name
    clothes dryer allday1,   !- Wednesday Schedule:Day Name
    clothes dryer allday1,   !- Thursday Schedule:Day Name
    clothes dryer allday1,   !- Friday Schedule:Day Name
    clothes dryer allday1,   !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Jan1-Jan27,  !- Name
    clothes washer allday1,  !- Sunday Schedule:Day Name
    clothes washer allday1,  !- Monday Schedule:Day Name
    clothes washer allday1,  !- Tuesday Schedule:Day Name
    clothes washer allday1,  !- Wednesday Schedule:Day Name
    clothes washer allday1,  !- Thursday Schedule:Day Name
    clothes washer allday1,  !- Friday Schedule:Day Name
    clothes washer allday1,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Jan28-Feb3,  !- Name
    clothes washer allday1,  !- Sunday Schedule:Day Name
    clothes washer allday1,  !- Monday Schedule:Day Name
    clothes washer allday1,  !- Tuesday Schedule:Day Name
    clothes washer allday1,  !- Wednesday Schedule:Day Name
    clothes washer allday2,  !- Thursday Schedule:Day Name
    clothes washer allday2,  !- Friday Schedule:Day Name
    clothes washer allday2,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Feb4-Feb24,  !- Name
    clothes washer allday2,  !- Sunday Schedule:Day Name
    clothes washer allday2,  !- Monday Schedule:Day Name
    clothes washer allday2,  !- Tuesday Schedule:Day Name
    clothes washer allday2,  !- Wednesday Schedule:Day Name
    clothes washer allday2,  !- Thursday Schedule:Day Name
    clothes washer allday2,  !- Friday Schedule:Day Name
    clothes washer allday2,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Feb25-Mar3,  !- Name
    clothes washer allday2,  !- Sunday Schedule:Day Name
    clothes washer allday2,  !- Monday Schedule:Day Name
    clothes washer allday2,  !- Tuesday Schedule:Day Name
    clothes washer allday2,  !- Wednesday Schedule:Day Name
    clothes washer allday3,  !- Thursday Schedule:Day Name
    clothes washer allday3,  !- Friday Schedule:Day Name
    clothes washer allday3,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Mar4-Mar31,  !- Name
    clothes washer allday3,  !- Sunday Schedule:Day Name
    clothes washer allday3,  !- Monday Schedule:Day Name
    clothes washer allday3,  !- Tuesday Schedule:Day Name
    clothes washer allday3,  !- Wednesday Schedule:Day Name
    clothes washer allday3,  !- Thursday Schedule:Day Name
    clothes washer allday3,  !- Friday Schedule:Day Name
    clothes washer allday3,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Apr1-Apr28,  !- Name
    clothes washer allday4,  !- Sunday Schedule:Day Name
    clothes washer allday4,  !- Monday Schedule:Day Name
    clothes washer allday4,  !- Tuesday Schedule:Day Name
    clothes washer allday4,  !- Wednesday Schedule:Day Name
    clothes washer allday4,  !- Thursday Schedule:Day Name
    clothes washer allday4,  !- Friday Schedule:Day Name
    clothes washer allday4,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Apr29-May5,  !- Name
    clothes washer allday4,  !- Sunday Schedule:Day Name
    clothes washer allday4,  !- Monday Schedule:Day Name
    clothes washer allday5,  !- Tuesday Schedule:Day Name
    clothes washer allday5,  !- Wednesday Schedule:Day Name
    clothes washer allday5,  !- Thursday Schedule:Day Name
    clothes washer allday5,  !- Friday Schedule:Day Name
    clothes washer allday5,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - May6-May26,  !- Name
    clothes washer allday5,  !- Sunday Schedule:Day Name
    clothes washer allday5,  !- Monday Schedule:Day Name
    clothes washer allday5,  !- Tuesday Schedule:Day Name
    clothes washer allday5,  !- Wednesday Schedule:Day Name
    clothes washer allday5,  !- Thursday Schedule:Day Name
    clothes washer allday5,  !- Friday Schedule:Day Name
    clothes washer allday5,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - May27-Jun2,  !- Name
    clothes washer allday5,  !- Sunday Schedule:Day Name
    clothes washer allday5,  !- Monday Schedule:Day Name
    clothes washer allday5,  !- Tuesday Schedule:Day Name
    clothes washer allday5,  !- Wednesday Schedule:Day Name
    clothes washer allday5,  !- Thursday Schedule:Day Name
    clothes washer allday6,  !- Friday Schedule:Day Name
    clothes washer allday6,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Jun3-Jun30,  !- Name
    clothes washer allday6,  !- Sunday Schedule:Day Name
    clothes washer allday6,  !- Monday Schedule:Day Name
    clothes washer allday6,  !- Tuesday Schedule:Day Name
    clothes washer allday6,  !- Wednesday Schedule:Day Name
    clothes washer allday6,  !- Thursday Schedule:Day Name
    clothes washer allday6,  !- Friday Schedule:Day Name
    clothes washer allday6,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Jul1-Aug25,  !- Name
    clothes washer allday7,  !- Sunday Schedule:Day Name
    clothes washer allday7,  !- Monday Schedule:Day Name
    clothes washer allday7,  !- Tuesday Schedule:Day Name
    clothes washer allday7,  !- Wednesday Schedule:Day Name
    clothes washer allday7,  !- Thursday Schedule:Day Name
    clothes washer allday7,  !- Friday Schedule:Day Name
    clothes washer allday7,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Aug26-Sep1,  !- Name
    clothes washer allday7,  !- Sunday Schedule:Day Name
    clothes washer allday7,  !- Monday Schedule:Day Name
    clothes washer allday7,  !- Tuesday Schedule:Day Name
    clothes washer allday7,  !- Wednesday Schedule:Day Name
    clothes washer allday7,  !- Thursday Schedule:Day Name
    clothes washer allday7,  !- Friday Schedule:Day Name
    clothes washer allday9,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Sep2-Sep29,  !- Name
    clothes washer allday9,  !- Sunday Schedule:Day Name
    clothes washer allday9,  !- Monday Schedule:Day Name
    clothes washer allday9,  !- Tuesday Schedule:Day Name
    clothes washer allday9,  !- Wednesday Schedule:Day Name
    clothes washer allday9,  !- Thursday Schedule:Day Name
    clothes washer allday9,  !- Friday Schedule:Day Name
    clothes washer allday9,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Sep30-Oct6,  !- Name
    clothes washer allday9,  !- Sunday Schedule:Day Name
    clothes washer allday10, !- Monday Schedule:Day Name
    clothes washer allday10, !- Tuesday Schedule:Day Name
    clothes washer allday10, !- Wednesday Schedule:Day Name
    clothes washer allday10, !- Thursday Schedule:Day Name
    clothes washer allday10, !- Friday Schedule:Day Name
    clothes washer allday10, !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Oct7-Oct27,  !- Name
    clothes washer allday10, !- Sunday Schedule:Day Name
    clothes washer allday10, !- Monday Schedule:Day Name
    clothes washer allday10, !- Tuesday Schedule:Day Name
    clothes washer allday10, !- Wednesday Schedule:Day Name
    clothes washer allday10, !- Thursday Schedule:Day Name
    clothes washer allday10, !- Friday Schedule:Day Name
    clothes washer allday10, !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Oct28-Nov3,  !- Name
    clothes washer allday10, !- Sunday Schedule:Day Name
    clothes washer allday10, !- Monday Schedule:Day Name
    clothes washer allday10, !- Tuesday Schedule:Day Name
    clothes washer allday10, !- Wednesday Schedule:Day Name
    clothes washer allday11, !- Thursday Schedule:Day Name
    clothes washer allday11, !- Friday Schedule:Day Name
    clothes washer allday11, !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Nov4-Nov24,  !- Name
    clothes washer allday11, !- Sunday Schedule:Day Name
    clothes washer allday11, !- Monday Schedule:Day Name
    clothes washer allday11, !- Tuesday Schedule:Day Name
    clothes washer allday11, !- Wednesday Schedule:Day Name
    clothes washer allday11, !- Thursday Schedule:Day Name
    clothes washer allday11, !- Friday Schedule:Day Name
    clothes washer allday11, !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Nov25-Dec1,  !- Name
    clothes washer allday11, !- Sunday Schedule:Day Name
    clothes washer allday11, !- Monday Schedule:Day Name
    clothes washer allday11, !- Tuesday Schedule:Day Name
    clothes washer allday11, !- Wednesday Schedule:Day Name
    clothes washer allday11, !- Thursday Schedule:Day Name
    clothes washer allday11, !- Friday Schedule:Day Name
    clothes washer allday12, !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer Week Rule - Dec2-Dec31,  !- Name
    clothes washer allday12, !- Sunday Schedule:Day Name
    clothes washer allday12, !- Monday Schedule:Day Name
    clothes washer allday12, !- Tuesday Schedule:Day Name
    clothes washer allday12, !- Wednesday Schedule:Day Name
    clothes washer allday12, !- Thursday Schedule:Day Name
    clothes washer allday12, !- Friday Schedule:Day Name
    clothes washer allday12, !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Jan1-Feb24,  !- Name
    cooking range allday1,   !- Sunday Schedule:Day Name
    cooking range allday1,   !- Monday Schedule:Day Name
    cooking range allday1,   !- Tuesday Schedule:Day Name
    cooking range allday1,   !- Wednesday Schedule:Day Name
    cooking range allday1,   !- Thursday Schedule:Day Name
    cooking range allday1,   !- Friday Schedule:Day Name
    cooking range allday1,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Feb25-Mar3,  !- Name
    cooking range allday1,   !- Sunday Schedule:Day Name
    cooking range allday1,   !- Monday Schedule:Day Name
    cooking range allday1,   !- Tuesday Schedule:Day Name
    cooking range allday1,   !- Wednesday Schedule:Day Name
    cooking range allday3,   !- Thursday Schedule:Day Name
    cooking range allday3,   !- Friday Schedule:Day Name
    cooking range allday3,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Mar4-Mar31,  !- Name
    cooking range allday3,   !- Sunday Schedule:Day Name
    cooking range allday3,   !- Monday Schedule:Day Name
    cooking range allday3,   !- Tuesday Schedule:Day Name
    cooking range allday3,   !- Wednesday Schedule:Day Name
    cooking range allday3,   !- Thursday Schedule:Day Name
    cooking range allday3,   !- Friday Schedule:Day Name
    cooking range allday3,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Apr1-Apr28,  !- Name
    cooking range allday4,   !- Sunday Schedule:Day Name
    cooking range allday4,   !- Monday Schedule:Day Name
    cooking range allday4,   !- Tuesday Schedule:Day Name
    cooking range allday4,   !- Wednesday Schedule:Day Name
    cooking range allday4,   !- Thursday Schedule:Day Name
    cooking range allday4,   !- Friday Schedule:Day Name
    cooking range allday4,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Apr29-May5,  !- Name
    cooking range allday4,   !- Sunday Schedule:Day Name
    cooking range allday4,   !- Monday Schedule:Day Name
    cooking range allday5,   !- Tuesday Schedule:Day Name
    cooking range allday5,   !- Wednesday Schedule:Day Name
    cooking range allday5,   !- Thursday Schedule:Day Name
    cooking range allday5,   !- Friday Schedule:Day Name
    cooking range allday5,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - May6-May26,  !- Name
    cooking range allday5,   !- Sunday Schedule:Day Name
    cooking range allday5,   !- Monday Schedule:Day Name
    cooking range allday5,   !- Tuesday Schedule:Day Name
    cooking range allday5,   !- Wednesday Schedule:Day Name
    cooking range allday5,   !- Thursday Schedule:Day Name
    cooking range allday5,   !- Friday Schedule:Day Name
    cooking range allday5,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - May27-Jun2,  !- Name
    cooking range allday5,   !- Sunday Schedule:Day Name
    cooking range allday5,   !- Monday Schedule:Day Name
    cooking range allday5,   !- Tuesday Schedule:Day Name
    cooking range allday5,   !- Wednesday Schedule:Day Name
    cooking range allday5,   !- Thursday Schedule:Day Name
    cooking range allday6,   !- Friday Schedule:Day Name
    cooking range allday6,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Jun3-Jun30,  !- Name
    cooking range allday6,   !- Sunday Schedule:Day Name
    cooking range allday6,   !- Monday Schedule:Day Name
    cooking range allday6,   !- Tuesday Schedule:Day Name
    cooking range allday6,   !- Wednesday Schedule:Day Name
    cooking range allday6,   !- Thursday Schedule:Day Name
    cooking range allday6,   !- Friday Schedule:Day Name
    cooking range allday6,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Jul1-Aug25,  !- Name
    cooking range allday7,   !- Sunday Schedule:Day Name
    cooking range allday7,   !- Monday Schedule:Day Name
    cooking range allday7,   !- Tuesday Schedule:Day Name
    cooking range allday7,   !- Wednesday Schedule:Day Name
    cooking range allday7,   !- Thursday Schedule:Day Name
    cooking range allday7,   !- Friday Schedule:Day Name
    cooking range allday7,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Aug26-Sep1,  !- Name
    cooking range allday7,   !- Sunday Schedule:Day Name
    cooking range allday7,   !- Monday Schedule:Day Name
    cooking range allday7,   !- Tuesday Schedule:Day Name
    cooking range allday7,   !- Wednesday Schedule:Day Name
    cooking range allday7,   !- Thursday Schedule:Day Name
    cooking range allday7,   !- Friday Schedule:Day Name
    cooking range allday9,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Sep2-Sep29,  !- Name
    cooking range allday9,   !- Sunday Schedule:Day Name
    cooking range allday9,   !- Monday Schedule:Day Name
    cooking range allday9,   !- Tuesday Schedule:Day Name
    cooking range allday9,   !- Wednesday Schedule:Day Name
    cooking range allday9,   !- Thursday Schedule:Day Name
    cooking range allday9,   !- Friday Schedule:Day Name
    cooking range allday9,   !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Sep30-Oct6,  !- Name
    cooking range allday9,   !- Sunday Schedule:Day Name
    cooking range allday10,  !- Monday Schedule:Day Name
    cooking range allday10,  !- Tuesday Schedule:Day Name
    cooking range allday10,  !- Wednesday Schedule:Day Name
    cooking range allday10,  !- Thursday Schedule:Day Name
    cooking range allday10,  !- Friday Schedule:Day Name
    cooking range allday10,  !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Oct7-Nov24,  !- Name
    cooking range allday10,  !- Sunday Schedule:Day Name
    cooking range allday10,  !- Monday Schedule:Day Name
    cooking range allday10,  !- Tuesday Schedule:Day Name
    cooking range allday10,  !- Wednesday Schedule:Day Name
    cooking range allday10,  !- Thursday Schedule:Day Name
    cooking range allday10,  !- Friday Schedule:Day Name
    cooking range allday10,  !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Nov25-Dec1,  !- Name
    cooking range allday10,  !- Sunday Schedule:Day Name
    cooking range allday10,  !- Monday Schedule:Day Name
    cooking range allday10,  !- Tuesday Schedule:Day Name
    cooking range allday10,  !- Wednesday Schedule:Day Name
    cooking range allday10,  !- Thursday Schedule:Day Name
    cooking range allday10,  !- Friday Schedule:Day Name
    cooking range allday12,  !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range Week Rule - Dec2-Dec31,  !- Name
    cooking range allday12,  !- Sunday Schedule:Day Name
    cooking range allday12,  !- Monday Schedule:Day Name
    cooking range allday12,  !- Tuesday Schedule:Day Name
    cooking range allday12,  !- Wednesday Schedule:Day Name
    cooking range allday12,  !- Thursday Schedule:Day Name
    cooking range allday12,  !- Friday Schedule:Day Name
    cooking range allday12,  !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Jan1-Feb24,  !- Name
    dishwasher allday1,      !- Sunday Schedule:Day Name
    dishwasher allday1,      !- Monday Schedule:Day Name
    dishwasher allday1,      !- Tuesday Schedule:Day Name
    dishwasher allday1,      !- Wednesday Schedule:Day Name
    dishwasher allday1,      !- Thursday Schedule:Day Name
    dishwasher allday1,      !- Friday Schedule:Day Name
    dishwasher allday1,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Feb25-Mar3,  !- Name
    dishwasher allday1,      !- Sunday Schedule:Day Name
    dishwasher allday1,      !- Monday Schedule:Day Name
    dishwasher allday1,      !- Tuesday Schedule:Day Name
    dishwasher allday1,      !- Wednesday Schedule:Day Name
    dishwasher allday3,      !- Thursday Schedule:Day Name
    dishwasher allday3,      !- Friday Schedule:Day Name
    dishwasher allday3,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Mar4-Mar31,  !- Name
    dishwasher allday3,      !- Sunday Schedule:Day Name
    dishwasher allday3,      !- Monday Schedule:Day Name
    dishwasher allday3,      !- Tuesday Schedule:Day Name
    dishwasher allday3,      !- Wednesday Schedule:Day Name
    dishwasher allday3,      !- Thursday Schedule:Day Name
    dishwasher allday3,      !- Friday Schedule:Day Name
    dishwasher allday3,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Apr1-Apr28,  !- Name
    dishwasher allday4,      !- Sunday Schedule:Day Name
    dishwasher allday4,      !- Monday Schedule:Day Name
    dishwasher allday4,      !- Tuesday Schedule:Day Name
    dishwasher allday4,      !- Wednesday Schedule:Day Name
    dishwasher allday4,      !- Thursday Schedule:Day Name
    dishwasher allday4,      !- Friday Schedule:Day Name
    dishwasher allday4,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Apr29-May5,  !- Name
    dishwasher allday4,      !- Sunday Schedule:Day Name
    dishwasher allday4,      !- Monday Schedule:Day Name
    dishwasher allday5,      !- Tuesday Schedule:Day Name
    dishwasher allday5,      !- Wednesday Schedule:Day Name
    dishwasher allday5,      !- Thursday Schedule:Day Name
    dishwasher allday5,      !- Friday Schedule:Day Name
    dishwasher allday5,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - May6-May26,  !- Name
    dishwasher allday5,      !- Sunday Schedule:Day Name
    dishwasher allday5,      !- Monday Schedule:Day Name
    dishwasher allday5,      !- Tuesday Schedule:Day Name
    dishwasher allday5,      !- Wednesday Schedule:Day Name
    dishwasher allday5,      !- Thursday Schedule:Day Name
    dishwasher allday5,      !- Friday Schedule:Day Name
    dishwasher allday5,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - May27-Jun2,  !- Name
    dishwasher allday5,      !- Sunday Schedule:Day Name
    dishwasher allday5,      !- Monday Schedule:Day Name
    dishwasher allday5,      !- Tuesday Schedule:Day Name
    dishwasher allday5,      !- Wednesday Schedule:Day Name
    dishwasher allday5,      !- Thursday Schedule:Day Name
    dishwasher allday6,      !- Friday Schedule:Day Name
    dishwasher allday6,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Jun3-Jun30,  !- Name
    dishwasher allday6,      !- Sunday Schedule:Day Name
    dishwasher allday6,      !- Monday Schedule:Day Name
    dishwasher allday6,      !- Tuesday Schedule:Day Name
    dishwasher allday6,      !- Wednesday Schedule:Day Name
    dishwasher allday6,      !- Thursday Schedule:Day Name
    dishwasher allday6,      !- Friday Schedule:Day Name
    dishwasher allday6,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Jul1-Aug25,  !- Name
    dishwasher allday7,      !- Sunday Schedule:Day Name
    dishwasher allday7,      !- Monday Schedule:Day Name
    dishwasher allday7,      !- Tuesday Schedule:Day Name
    dishwasher allday7,      !- Wednesday Schedule:Day Name
    dishwasher allday7,      !- Thursday Schedule:Day Name
    dishwasher allday7,      !- Friday Schedule:Day Name
    dishwasher allday7,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Aug26-Sep1,  !- Name
    dishwasher allday7,      !- Sunday Schedule:Day Name
    dishwasher allday7,      !- Monday Schedule:Day Name
    dishwasher allday7,      !- Tuesday Schedule:Day Name
    dishwasher allday7,      !- Wednesday Schedule:Day Name
    dishwasher allday7,      !- Thursday Schedule:Day Name
    dishwasher allday7,      !- Friday Schedule:Day Name
    dishwasher allday9,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Sep2-Sep29,  !- Name
    dishwasher allday9,      !- Sunday Schedule:Day Name
    dishwasher allday9,      !- Monday Schedule:Day Name
    dishwasher allday9,      !- Tuesday Schedule:Day Name
    dishwasher allday9,      !- Wednesday Schedule:Day Name
    dishwasher allday9,      !- Thursday Schedule:Day Name
    dishwasher allday9,      !- Friday Schedule:Day Name
    dishwasher allday9,      !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Sep30-Oct6,  !- Name
    dishwasher allday9,      !- Sunday Schedule:Day Name
    dishwasher allday10,     !- Monday Schedule:Day Name
    dishwasher allday10,     !- Tuesday Schedule:Day Name
    dishwasher allday10,     !- Wednesday Schedule:Day Name
    dishwasher allday10,     !- Thursday Schedule:Day Name
    dishwasher allday10,     !- Friday Schedule:Day Name
    dishwasher allday10,     !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Oct7-Nov24,  !- Name
    dishwasher allday10,     !- Sunday Schedule:Day Name
    dishwasher allday10,     !- Monday Schedule:Day Name
    dishwasher allday10,     !- Tuesday Schedule:Day Name
    dishwasher allday10,     !- Wednesday Schedule:Day Name
    dishwasher allday10,     !- Thursday Schedule:Day Name
    dishwasher allday10,     !- Friday Schedule:Day Name
    dishwasher allday10,     !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Nov25-Dec1,  !- Name
    dishwasher allday10,     !- Sunday Schedule:Day Name
    dishwasher allday10,     !- Monday Schedule:Day Name
    dishwasher allday10,     !- Tuesday Schedule:Day Name
    dishwasher allday10,     !- Wednesday Schedule:Day Name
    dishwasher allday10,     !- Thursday Schedule:Day Name
    dishwasher allday10,     !- Friday Schedule:Day Name
    dishwasher allday12,     !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher Week Rule - Dec2-Dec31,  !- Name
    dishwasher allday12,     !- Sunday Schedule:Day Name
    dishwasher allday12,     !- Monday Schedule:Day Name
    dishwasher allday12,     !- Tuesday Schedule:Day Name
    dishwasher allday12,     !- Wednesday Schedule:Day Name
    dishwasher allday12,     !- Thursday Schedule:Day Name
    dishwasher allday12,     !- Friday Schedule:Day Name
    dishwasher allday12,     !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Jan1-Jan27,  !- Name
    fridge allday1,          !- Sunday Schedule:Day Name
    fridge allday1,          !- Monday Schedule:Day Name
    fridge allday1,          !- Tuesday Schedule:Day Name
    fridge allday1,          !- Wednesday Schedule:Day Name
    fridge allday1,          !- Thursday Schedule:Day Name
    fridge allday1,          !- Friday Schedule:Day Name
    fridge allday1,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Jan28-Feb3,  !- Name
    fridge allday1,          !- Sunday Schedule:Day Name
    fridge allday1,          !- Monday Schedule:Day Name
    fridge allday1,          !- Tuesday Schedule:Day Name
    fridge allday1,          !- Wednesday Schedule:Day Name
    fridge allday2,          !- Thursday Schedule:Day Name
    fridge allday2,          !- Friday Schedule:Day Name
    fridge allday2,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Feb4-Feb24,  !- Name
    fridge allday2,          !- Sunday Schedule:Day Name
    fridge allday2,          !- Monday Schedule:Day Name
    fridge allday2,          !- Tuesday Schedule:Day Name
    fridge allday2,          !- Wednesday Schedule:Day Name
    fridge allday2,          !- Thursday Schedule:Day Name
    fridge allday2,          !- Friday Schedule:Day Name
    fridge allday2,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Feb25-Mar3,  !- Name
    fridge allday2,          !- Sunday Schedule:Day Name
    fridge allday2,          !- Monday Schedule:Day Name
    fridge allday2,          !- Tuesday Schedule:Day Name
    fridge allday2,          !- Wednesday Schedule:Day Name
    fridge allday3,          !- Thursday Schedule:Day Name
    fridge allday3,          !- Friday Schedule:Day Name
    fridge allday3,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Mar4-May26,  !- Name
    fridge allday3,          !- Sunday Schedule:Day Name
    fridge allday3,          !- Monday Schedule:Day Name
    fridge allday3,          !- Tuesday Schedule:Day Name
    fridge allday3,          !- Wednesday Schedule:Day Name
    fridge allday3,          !- Thursday Schedule:Day Name
    fridge allday3,          !- Friday Schedule:Day Name
    fridge allday3,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - May27-Jun2,  !- Name
    fridge allday3,          !- Sunday Schedule:Day Name
    fridge allday3,          !- Monday Schedule:Day Name
    fridge allday3,          !- Tuesday Schedule:Day Name
    fridge allday3,          !- Wednesday Schedule:Day Name
    fridge allday3,          !- Thursday Schedule:Day Name
    fridge allday6,          !- Friday Schedule:Day Name
    fridge allday6,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Jun3-Sep29,  !- Name
    fridge allday6,          !- Sunday Schedule:Day Name
    fridge allday6,          !- Monday Schedule:Day Name
    fridge allday6,          !- Tuesday Schedule:Day Name
    fridge allday6,          !- Wednesday Schedule:Day Name
    fridge allday6,          !- Thursday Schedule:Day Name
    fridge allday6,          !- Friday Schedule:Day Name
    fridge allday6,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Sep30-Oct6,  !- Name
    fridge allday6,          !- Sunday Schedule:Day Name
    fridge allday10,         !- Monday Schedule:Day Name
    fridge allday10,         !- Tuesday Schedule:Day Name
    fridge allday10,         !- Wednesday Schedule:Day Name
    fridge allday10,         !- Thursday Schedule:Day Name
    fridge allday10,         !- Friday Schedule:Day Name
    fridge allday10,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Oct7-Oct27,  !- Name
    fridge allday10,         !- Sunday Schedule:Day Name
    fridge allday10,         !- Monday Schedule:Day Name
    fridge allday10,         !- Tuesday Schedule:Day Name
    fridge allday10,         !- Wednesday Schedule:Day Name
    fridge allday10,         !- Thursday Schedule:Day Name
    fridge allday10,         !- Friday Schedule:Day Name
    fridge allday10,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Oct28-Nov3,  !- Name
    fridge allday10,         !- Sunday Schedule:Day Name
    fridge allday10,         !- Monday Schedule:Day Name
    fridge allday10,         !- Tuesday Schedule:Day Name
    fridge allday10,         !- Wednesday Schedule:Day Name
    fridge allday11,         !- Thursday Schedule:Day Name
    fridge allday11,         !- Friday Schedule:Day Name
    fridge allday11,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Nov4-Nov24,  !- Name
    fridge allday11,         !- Sunday Schedule:Day Name
    fridge allday11,         !- Monday Schedule:Day Name
    fridge allday11,         !- Tuesday Schedule:Day Name
    fridge allday11,         !- Wednesday Schedule:Day Name
    fridge allday11,         !- Thursday Schedule:Day Name
    fridge allday11,         !- Friday Schedule:Day Name
    fridge allday11,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Nov25-Dec1,  !- Name
    fridge allday11,         !- Sunday Schedule:Day Name
    fridge allday11,         !- Monday Schedule:Day Name
    fridge allday11,         !- Tuesday Schedule:Day Name
    fridge allday11,         !- Wednesday Schedule:Day Name
    fridge allday11,         !- Thursday Schedule:Day Name
    fridge allday11,         !- Friday Schedule:Day Name
    fridge allday12,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    fridge Week Rule - Dec2-Dec31,  !- Name
    fridge allday12,         !- Sunday Schedule:Day Name
    fridge allday12,         !- Monday Schedule:Day Name
    fridge allday12,         !- Tuesday Schedule:Day Name
    fridge allday12,         !- Wednesday Schedule:Day Name
    fridge allday12,         !- Thursday Schedule:Day Name
    fridge allday12,         !- Friday Schedule:Day Name
    fridge allday12,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dhw fixtures Week Rule - Jan1-Dec31,  !- Name
    dhw fixtures allday1,    !- Sunday Schedule:Day Name
    dhw fixtures allday1,    !- Monday Schedule:Day Name
    dhw fixtures allday1,    !- Tuesday Schedule:Day Name
    dhw fixtures allday1,    !- Wednesday Schedule:Day Name
    dhw fixtures allday1,    !- Thursday Schedule:Day Name
    dhw fixtures allday1,    !- Friday Schedule:Day Name
    dhw fixtures allday1,    !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooling setpoint Week Rule - Jan1-Dec31,  !- Name
    cooling setpoint allday1,!- Sunday Schedule:Day Name
    cooling setpoint allday1,!- Monday Schedule:Day Name
    cooling setpoint allday1,!- Tuesday Schedule:Day Name
    cooling setpoint allday1,!- Wednesday Schedule:Day Name
    cooling setpoint allday1,!- Thursday Schedule:Day Name
    cooling setpoint allday1,!- Friday Schedule:Day Name
    cooling setpoint allday1,!- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    heating setpoint Week Rule - Jan1-Dec31,  !- Name
    heating setpoint weekend1,  !- Sunday Schedule:Day Name
    heating setpoint weekday1,  !- Monday Schedule:Day Name
    heating setpoint weekday1,  !- Tuesday Schedule:Day Name
    heating setpoint weekday1,  !- Wednesday Schedule:Day Name
    heating setpoint weekday1,  !- Thursday Schedule:Day Name
    heating setpoint weekday1,  !- Friday Schedule:Day Name
    heating setpoint weekend1,  !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    interior lighting schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    interior lighting schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    interior lighting schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    occupants schedule,      !- Name
    Fractional,              !- Schedule Type Limits Name
    occupants schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    clothes dryer,           !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes dryer Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    clothes washer,          !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes washer Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    27,                      !- End Day 1
    clothes washer Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    28,                      !- Start Day 2
    2,                       !- End Month 2
    3,                       !- End Day 2
    clothes washer Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    4,                       !- Start Day 3
    2,                       !- End Month 3
    24,                      !- End Day 3
    clothes washer Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    25,                      !- Start Day 4
    3,                       !- End Month 4
    3,                       !- End Day 4
    clothes washer Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    4,                       !- Start Day 5
    3,                       !- End Month 5
    31,                      !- End Day 5
    clothes washer Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    1,                       !- Start Day 6
    4,                       !- End Month 6
    28,                      !- End Day 6
    clothes washer Week Rule - Apr29-May5,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    29,                      !- Start Day 7
    5,                       !- End Month 7
    5,                       !- End Day 7
    clothes washer Week Rule - May6-May26,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    6,                       !- Start Day 8
    5,                       !- End Month 8
    26,                      !- End Day 8
    clothes washer Week Rule - May27-Jun2,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    27,                      !- Start Day 9
    6,                       !- End Month 9
    2,                       !- End Day 9
    clothes washer Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
    6,                       !- Start Month 10
    3,                       !- Start Day 10
    6,                       !- End Month 10
    30,                      !- End Day 10
    clothes washer Week Rule - Jul1-Aug25,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    1,                       !- Start Day 11
    8,                       !- End Month 11
    25,                      !- End Day 11
    clothes washer Week Rule - Aug26-Sep1,  !- Schedule:Week Name 12
    8,                       !- Start Month 12
    26,                      !- Start Day 12
    9,                       !- End Month 12
    1,                       !- End Day 12
    clothes washer Week Rule - Sep2-Sep29,  !- Schedule:Week Name 13
    9,                       !- Start Month 13
    2,                       !- Start Day 13
    9,                       !- End Month 13
    29,                      !- End Day 13
    clothes washer Week Rule - Sep30-Oct6,  !- Schedule:Week Name 14
    9,                       !- Start Month 14
    30,                      !- Start Day 14
    10,                      !- End Month 14
    6,                       !- End Day 14
    clothes washer Week Rule - Oct7-Oct27,  !- Schedule:Week Name 15
    10,                      !- Start Month 15
    7,                       !- Start Day 15
    10,                      !- End Month 15
    27,                      !- End Day 15
    clothes washer Week Rule - Oct28-Nov3,  !- Schedule:Week Name 16
    10,                      !- Start Month 16
    28,                      !- Start Day 16
    11,                      !- End Month 16
    3,                       !- End Day 16
    clothes washer Week Rule - Nov4-Nov24,  !- Schedule:Week Name 17
    11,                      !- Start Month 17
    4,                       !- Start Day 17
    11,                      !- End Month 17
    24,                      !- End Day 17
    clothes washer Week Rule - Nov25-Dec1,  !- Schedule:Week Name 18
    11,                      !- Start Month 18
    25,                      !- Start Day 18
    12,                      !- End Month 18
    1,                       !- End Day 18
    clothes washer Week Rule - Dec2-Dec31,  !- Schedule:Week Name 19
    12,                      !- Start Month 19
    2,                       !- Start Day 19
    12,                      !- End Month 19
    31;                      !- End Day 19

Schedule:Year,
    cooking range,           !- Name
    Fractional,              !- Schedule Type Limits Name
    cooking range Week Rule - Jan1-Feb24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    2,                       !- End Month 1
    24,                      !- End Day 1
    cooking range Week Rule - Feb25-Mar3,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    25,                      !- Start Day 2
    3,                       !- End Month 2
    3,                       !- End Day 2
    cooking range Week Rule - Mar4-Mar31,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    4,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    cooking range Week Rule - Apr1-Apr28,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    28,                      !- End Day 4
    cooking range Week Rule - Apr29-May5,  !- Schedule:Week Name 5
    4,                       !- Start Month 5
    29,                      !- Start Day 5
    5,                       !- End Month 5
    5,                       !- End Day 5
    cooking range Week Rule - May6-May26,  !- Schedule:Week Name 6
    5,                       !- Start Month 6
    6,                       !- Start Day 6
    5,                       !- End Month 6
    26,                      !- End Day 6
    cooking range Week Rule - May27-Jun2,  !- Schedule:Week Name 7
    5,                       !- Start Month 7
    27,                      !- Start Day 7
    6,                       !- End Month 7
    2,                       !- End Day 7
    cooking range Week Rule - Jun3-Jun30,  !- Schedule:Week Name 8
    6,                       !- Start Month 8
    3,                       !- Start Day 8
    6,                       !- End Month 8
    30,                      !- End Day 8
    cooking range Week Rule - Jul1-Aug25,  !- Schedule:Week Name 9
    7,                       !- Start Month 9
    1,                       !- Start Day 9
    8,                       !- End Month 9
    25,                      !- End Day 9
    cooking range Week Rule - Aug26-Sep1,  !- Schedule:Week Name 10
    8,                       !- Start Month 10
    26,                      !- Start Day 10
    9,                       !- End Month 10
    1,                       !- End Day 10
    cooking range Week Rule - Sep2-Sep29,  !- Schedule:Week Name 11
    9,                       !- Start Month 11
    2,                       !- Start Day 11
    9,                       !- End Month 11
    29,                      !- End Day 11
    cooking range Week Rule - Sep30-Oct6,  !- Schedule:Week Name 12
    9,                       !- Start Month 12
    30,                      !- Start Day 12
    10,                      !- End Month 12
    6,                       !- End Day 12
    cooking range Week Rule - Oct7-Nov24,  !- Schedule:Week Name 13
    10,                      !- Start Month 13
    7,                       !- Start Day 13
    11,                      !- End Month 13
    24,                      !- End Day 13
    cooking range Week Rule - Nov25-Dec1,  !- Schedule:Week Name 14
    11,                      !- Start Month 14
    25,                      !- Start Day 14
    12,                      !- End Month 14
    1,                       !- End Day 14
    cooking range Week Rule - Dec2-Dec31,  !- Schedule:Week Name 15
    12,                      !- Start Month 15
    2,                       !- Start Day 15
    12,                      !- End Month 15
    31;                      !- End Day 15

Schedule:Year,
    dishwasher,              !- Name
    Fractional,              !- Schedule Type Limits Name
    dishwasher Week Rule - Jan1-Feb24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    2,                       !- End Month 1
    24,                      !- End Day 1
    dishwasher Week Rule - Feb25-Mar3,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    25,                      !- Start Day 2
    3,                       !- End Month 2
    3,                       !- End Day 2
    dishwasher Week Rule - Mar4-Mar31,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    4,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    dishwasher Week Rule - Apr1-Apr28,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    28,                      !- End Day 4
    dishwasher Week Rule - Apr29-May5,  !- Schedule:Week Name 5
    4,                       !- Start Month 5
    29,                      !- Start Day 5
    5,                       !- End Month 5
    5,                       !- End Day 5
    dishwasher Week Rule - May6-May26,  !- Schedule:Week Name 6
    5,                       !- Start Month 6
    6,                       !- Start Day 6
    5,                       !- End Month 6
    26,                      !- End Day 6
    dishwasher Week Rule - May27-Jun2,  !- Schedule:Week Name 7
    5,                       !- Start Month 7
    27,                      !- Start Day 7
    6,                       !- End Month 7
    2,                       !- End Day 7
    dishwasher Week Rule - Jun3-Jun30,  !- Schedule:Week Name 8
    6,                       !- Start Month 8
    3,                       !- Start Day 8
    6,                       !- End Month 8
    30,                      !- End Day 8
    dishwasher Week Rule - Jul1-Aug25,  !- Schedule:Week Name 9
    7,                       !- Start Month 9
    1,                       !- Start Day 9
    8,                       !- End Month 9
    25,                      !- End Day 9
    dishwasher Week Rule - Aug26-Sep1,  !- Schedule:Week Name 10
    8,                       !- Start Month 10
    26,                      !- Start Day 10
    9,                       !- End Month 10
    1,                       !- End Day 10
    dishwasher Week Rule - Sep2-Sep29,  !- Schedule:Week Name 11
    9,                       !- Start Month 11
    2,                       !- Start Day 11
    9,                       !- End Month 11
    29,                      !- End Day 11
    dishwasher Week Rule - Sep30-Oct6,  !- Schedule:Week Name 12
    9,                       !- Start Month 12
    30,                      !- Start Day 12
    10,                      !- End Month 12
    6,                       !- End Day 12
    dishwasher Week Rule - Oct7-Nov24,  !- Schedule:Week Name 13
    10,                      !- Start Month 13
    7,                       !- Start Day 13
    11,                      !- End Month 13
    24,                      !- End Day 13
    dishwasher Week Rule - Nov25-Dec1,  !- Schedule:Week Name 14
    11,                      !- Start Month 14
    25,                      !- Start Day 14
    12,                      !- End Month 14
    1,                       !- End Day 14
    dishwasher Week Rule - Dec2-Dec31,  !- Schedule:Week Name 15
    12,                      !- Start Month 15
    2,                       !- Start Day 15
    12,                      !- End Month 15
    31;                      !- End Day 15

Schedule:Year,
    fridge,                  !- Name
    Fractional,              !- Schedule Type Limits Name
    fridge Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    27,                      !- End Day 1
    fridge Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    28,                      !- Start Day 2
    2,                       !- End Month 2
    3,                       !- End Day 2
    fridge Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    4,                       !- Start Day 3
    2,                       !- End Month 3
    24,                      !- End Day 3
    fridge Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    25,                      !- Start Day 4
    3,                       !- End Month 4
    3,                       !- End Day 4
    fridge Week Rule - Mar4-May26,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    4,                       !- Start Day 5
    5,                       !- End Month 5
    26,                      !- End Day 5
    fridge Week Rule - May27-Jun2,  !- Schedule:Week Name 6
    5,                       !- Start Month 6
    27,                      !- Start Day 6
    6,                       !- End Month 6
    2,                       !- End Day 6
    fridge Week Rule - Jun3-Sep29,  !- Schedule:Week Name 7
    6,                       !- Start Month 7
    3,                       !- Start Day 7
    9,                       !- End Month 7
    29,                      !- End Day 7
    fridge Week Rule - Sep30-Oct6,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    30,                      !- Start Day 8
    10,                      !- End Month 8
    6,                       !- End Day 8
    fridge Week Rule - Oct7-Oct27,  !- Schedule:Week Name 9
    10,                      !- Start Month 9
    7,                       !- Start Day 9
    10,                      !- End Month 9
    27,                      !- End Day 9
    fridge Week Rule - Oct28-Nov3,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    28,                      !- Start Day 10
    11,                      !- End Month 10
    3,                       !- End Day 10
    fridge Week Rule - Nov4-Nov24,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    4,                       !- Start Day 11
    11,                      !- End Month 11
    24,                      !- End Day 11
    fridge Week Rule - Nov25-Dec1,  !- Schedule:Week Name 12
    11,                      !- Start Month 12
    25,                      !- Start Day 12
    12,                      !- End Month 12
    1,                       !- End Day 12
    fridge Week Rule - Dec2-Dec31,  !- Schedule:Week Name 13
    12,                      !- Start Month 13
    2,                       !- Start Day 13
    12,                      !- End Month 13
    31;                      !- End Day 13

Schedule:Year,
    dhw fixtures,            !- Name
    Fractional,              !- Schedule Type Limits Name
    dhw fixtures Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    cooling setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    cooling setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    heating setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    heating setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    mains temperature schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01/03,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    9.07888888888889,        !- Field 4
    Through: 01/04,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    9.03611111111111,        !- Field 8
    Through: 01/05,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    8.99388888888889,        !- Field 12
    Through: 01/06,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    8.95222222222222,        !- Field 16
    Through: 01/07,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    8.91166666666667,        !- Field 20
    Through: 01/08,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    8.87222222222222,        !- Field 24
    Through: 01/09,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    8.83277777777778,        !- Field 28
    Through: 01/10,          !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    8.795,                   !- Field 32
    Through: 01/11,          !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    8.75777777777778,        !- Field 36
    Through: 01/12,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    8.72111111111111,        !- Field 40
    Through: 01/13,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    8.68555555555556,        !- Field 44
    Through: 01/14,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    8.65055555555555,        !- Field 48
    Through: 01/15,          !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,            !- Field 51
    8.61722222222222,        !- Field 52
    Through: 01/16,          !- Field 53
    For: AllDays,            !- Field 54
    Until: 24:00,            !- Field 55
    8.58388888888889,        !- Field 56
    Through: 01/17,          !- Field 57
    For: AllDays,            !- Field 58
    Until: 24:00,            !- Field 59
    8.55222222222222,        !- Field 60
    Through: 01/18,          !- Field 61
    For: AllDays,            !- Field 62
    Until: 24:00,            !- Field 63
    8.52111111111111,        !- Field 64
    Through: 01/19,          !- Field 65
    For: AllDays,            !- Field 66
    Until: 24:00,            !- Field 67
    8.49055555555556,        !- Field 68
    Through: 01/20,          !- Field 69
    For: AllDays,            !- Field 70
    Until: 24:00,            !- Field 71
    8.46166666666667,        !- Field 72
    Through: 01/21,          !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    8.43333333333333,        !- Field 76
    Through: 01/22,          !- Field 77
    For: AllDays,            !- Field 78
    Until: 24:00,            !- Field 79
    8.40611111111111,        !- Field 80
    Through: 01/23,          !- Field 81
    For: AllDays,            !- Field 82
    Until: 24:00,            !- Field 83
    8.37944444444444,        !- Field 84
    Through: 01/24,          !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    8.35444444444444,        !- Field 88
    Through: 01/25,          !- Field 89
    For: AllDays,            !- Field 90
    Until: 24:00,            !- Field 91
    8.33,                    !- Field 92
    Through: 01/26,          !- Field 93
    For: AllDays,            !- Field 94
    Until: 24:00,            !- Field 95
    8.30611111111111,        !- Field 96
    Through: 01/27,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,            !- Field 99
    8.28388888888889,        !- Field 100
    Through: 01/28,          !- Field 101
    For: AllDays,            !- Field 102
    Until: 24:00,            !- Field 103
    8.26222222222222,        !- Field 104
    Through: 01/29,          !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,            !- Field 107
    8.24222222222222,        !- Field 108
    Through: 01/30,          !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,            !- Field 111
    8.22277777777778,        !- Field 112
    Through: 01/31,          !- Field 113
    For: AllDays,            !- Field 114
    Until: 24:00,            !- Field 115
    8.20444444444444,        !- Field 116
    Through: 02/01,          !- Field 117
    For: AllDays,            !- Field 118
    Until: 24:00,            !- Field 119
    8.18666666666667,        !- Field 120
    Through: 02/02,          !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,            !- Field 123
    8.17055555555556,        !- Field 124
    Through: 02/03,          !- Field 125
    For: AllDays,            !- Field 126
    Until: 24:00,            !- Field 127
    8.155,                   !- Field 128
    Through: 02/04,          !- Field 129
    For: AllDays,            !- Field 130
    Until: 24:00,            !- Field 131
    8.14055555555555,        !- Field 132
    Through: 02/05,          !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,            !- Field 135
    8.12777777777778,        !- Field 136
    Through: 02/06,          !- Field 137
    For: AllDays,            !- Field 138
    Until: 24:00,            !- Field 139
    8.11555555555555,        !- Field 140
    Through: 02/07,          !- Field 141
    For: AllDays,            !- Field 142
    Until: 24:00,            !- Field 143
    8.10388888888889,        !- Field 144
    Through: 02/08,          !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,            !- Field 147
    8.09388888888889,        !- Field 148
    Through: 02/09,          !- Field 149
    For: AllDays,            !- Field 150
    Until: 24:00,            !- A153
    8.085,                   !- A154
    Through: 02/10,          !- A155
    For: AllDays,            !- A156
    Until: 24:00,            !- A157
    8.07722222222222,        !- A158
    Through: 02/11,          !- A159
    For: AllDays,            !- A160
    Until: 24:00,            !- A161
    8.07,                    !- A162
    Through: 02/12,          !- A163
    For: AllDays,            !- A164
    Until: 24:00,            !- A165
    8.06388888888889,        !- A166
    Through: 02/13,          !- A167
    For: AllDays,            !- A168
    Until: 24:00,            !- A169
    8.05944444444444,        !- A170
    Through: 02/14,          !- A171
    For: AllDays,            !- A172
    Until: 24:00,            !- A173
    8.05555555555556,        !- A174
    Through: 02/15,          !- A175
    For: AllDays,            !- A176
    Until: 24:00,            !- A177
    8.05277777777778,        !- A178
    Through: 02/16,          !- A179
    For: AllDays,            !- A180
    Until: 24:00,            !- A181
    8.05111111111111,        !- A182
    Through: 02/17,          !- A183
    For: AllDays,            !- A184
    Until: 24:00,            !- A185
    8.05055555555555,        !- A186
    Through: 02/18,          !- A187
    For: AllDays,            !- A188
    Until: 24:00,            !- A189
    8.05111111111111,        !- A190
    Through: 02/19,          !- A191
    For: AllDays,            !- A192
    Until: 24:00,            !- A193
    8.05277777777778,        !- A194
    Through: 02/20,          !- A195
    For: AllDays,            !- A196
    Until: 24:00,            !- A197
    8.05555555555556,        !- A198
    Through: 02/21,          !- A199
    For: AllDays,            !- A200
    Until: 24:00,            !- A201
    8.05888888888889,        !- A202
    Through: 02/22,          !- A203
    For: AllDays,            !- A204
    Until: 24:00,            !- A205
    8.06388888888889,        !- A206
    Through: 02/23,          !- A207
    For: AllDays,            !- A208
    Until: 24:00,            !- A209
    8.07,                    !- A210
    Through: 02/24,          !- A211
    For: AllDays,            !- A212
    Until: 24:00,            !- A213
    8.07666666666666,        !- A214
    Through: 02/25,          !- A215
    For: AllDays,            !- A216
    Until: 24:00,            !- A217
    8.08444444444444,        !- A218
    Through: 02/26,          !- A219
    For: AllDays,            !- A220
    Until: 24:00,            !- A221
    8.09333333333333,        !- A222
    Through: 02/27,          !- A223
    For: AllDays,            !- A224
    Until: 24:00,            !- A225
    8.10388888888889,        !- A226
    Through: 02/28,          !- A227
    For: AllDays,            !- A228
    Until: 24:00,            !- A229
    8.115,                   !- A230
    Through: 03/01,          !- A231
    For: AllDays,            !- A232
    Until: 24:00,            !- A233
    8.12666666666667,        !- A234
    Through: 03/02,          !- A235
    For: AllDays,            !- A236
    Until: 24:00,            !- A237
    8.14,                    !- A238
    Through: 03/03,          !- A239
    For: AllDays,            !- A240
    Until: 24:00,            !- A241
    8.15444444444444,        !- A242
    Through: 03/04,          !- A243
    For: AllDays,            !- A244
    Until: 24:00,            !- A245
    8.16944444444444,        !- A246
    Through: 03/05,          !- A247
    For: AllDays,            !- A248
    Until: 24:00,            !- A249
    8.18611111111111,        !- A250
    Through: 03/06,          !- A251
    For: AllDays,            !- A252
    Until: 24:00,            !- A253
    8.20333333333333,        !- A254
    Through: 03/07,          !- A255
    For: AllDays,            !- A256
    Until: 24:00,            !- A257
    8.22166666666667,        !- A258
    Through: 03/08,          !- A259
    For: AllDays,            !- A260
    Until: 24:00,            !- A261
    8.24111111111111,        !- A262
    Through: 03/09,          !- A263
    For: AllDays,            !- A264
    Until: 24:00,            !- A265
    8.26166666666667,        !- A266
    Through: 03/10,          !- A267
    For: AllDays,            !- A268
    Until: 24:00,            !- A269
    8.28277777777778,        !- A270
    Through: 03/11,          !- A271
    For: AllDays,            !- A272
    Until: 24:00,            !- A273
    8.305,                   !- A274
    Through: 03/12,          !- A275
    For: AllDays,            !- A276
    Until: 24:00,            !- A277
    8.32888888888889,        !- A278
    Through: 03/13,          !- A279
    For: AllDays,            !- A280
    Until: 24:00,            !- A281
    8.35277777777778,        !- A282
    Through: 03/14,          !- A283
    For: AllDays,            !- A284
    Until: 24:00,            !- A285
    8.37833333333334,        !- A286
    Through: 03/15,          !- A287
    For: AllDays,            !- A288
    Until: 24:00,            !- A289
    8.40444444444444,        !- A290
    Through: 03/16,          !- A291
    For: AllDays,            !- A292
    Until: 24:00,            !- A293
    8.43222222222222,        !- A294
    Through: 03/17,          !- A295
    For: AllDays,            !- A296
    Until: 24:00,            !- A297
    8.46,                    !- A298
    Through: 03/18,          !- A299
    For: AllDays,            !- A300
    Until: 24:00,            !- A301
    8.48944444444444,        !- A302
    Through: 03/19,          !- A303
    For: AllDays,            !- A304
    Until: 24:00,            !- A305
    8.51944444444444,        !- A306
    Through: 03/20,          !- A307
    For: AllDays,            !- A308
    Until: 24:00,            !- A309
    8.55055555555555,        !- A310
    Through: 03/21,          !- A311
    For: AllDays,            !- A312
    Until: 24:00,            !- A313
    8.58277777777778,        !- A314
    Through: 03/22,          !- A315
    For: AllDays,            !- A316
    Until: 24:00,            !- A317
    8.61555555555556,        !- A318
    Through: 03/23,          !- A319
    For: AllDays,            !- A320
    Until: 24:00,            !- A321
    8.64888888888889,        !- A322
    Through: 03/24,          !- A323
    For: AllDays,            !- A324
    Until: 24:00,            !- A325
    8.68388888888889,        !- A326
    Through: 03/25,          !- A327
    For: AllDays,            !- A328
    Until: 24:00,            !- A329
    8.71944444444444,        !- A330
    Through: 03/26,          !- A331
    For: AllDays,            !- A332
    Until: 24:00,            !- A333
    8.75555555555555,        !- A334
    Through: 03/27,          !- A335
    For: AllDays,            !- A336
    Until: 24:00,            !- A337
    8.79277777777778,        !- A338
    Through: 03/28,          !- A339
    For: AllDays,            !- A340
    Until: 24:00,            !- A341
    8.83111111111111,        !- A342
    Through: 03/29,          !- A343
    For: AllDays,            !- A344
    Until: 24:00,            !- A345
    8.87,                    !- A346
    Through: 03/30,          !- A347
    For: AllDays,            !- A348
    Until: 24:00,            !- A349
    8.91,                    !- A350
    Through: 03/31,          !- A351
    For: AllDays,            !- A352
    Until: 24:00,            !- A353
    8.95055555555555,        !- A354
    Through: 04/01,          !- A355
    For: AllDays,            !- A356
    Until: 24:00,            !- A357
    8.99166666666667,        !- A358
    Through: 04/02,          !- A359
    For: AllDays,            !- A360
    Until: 24:00,            !- A361
    9.03388888888889,        !- A362
    Through: 04/03,          !- A363
    For: AllDays,            !- A364
    Until: 24:00,            !- A365
    9.07722222222222,        !- A366
    Through: 04/04,          !- A367
    For: AllDays,            !- A368
    Until: 24:00,            !- A369
    9.12055555555556,        !- A370
    Through: 04/05,          !- A371
    For: AllDays,            !- A372
    Until: 24:00,            !- A373
    9.165,                   !- A374
    Through: 04/06,          !- A375
    For: AllDays,            !- A376
    Until: 24:00,            !- A377
    9.21055555555556,        !- A378
    Through: 04/07,          !- A379
    For: AllDays,            !- A380
    Until: 24:00,            !- A381
    9.25611111111111,        !- A382
    Through: 04/08,          !- A383
    For: AllDays,            !- A384
    Until: 24:00,            !- A385
    9.30277777777778,        !- A386
    Through: 04/09,          !- A387
    For: AllDays,            !- A388
    Until: 24:00,            !- A389
    9.35,                    !- A390
    Through: 04/10,          !- A391
    For: AllDays,            !- A392
    Until: 24:00,            !- A393
    9.39833333333333,        !- A394
    Through: 04/11,          !- A395
    For: AllDays,            !- A396
    Until: 24:00,            !- A397
    9.44666666666667,        !- A398
    Through: 04/12,          !- A399
    For: AllDays,            !- A400
    Until: 24:00,            !- A401
    9.49611111111111,        !- A402
    Through: 04/13,          !- A403
    For: AllDays,            !- A404
    Until: 24:00,            !- A405
    9.54611111111111,        !- A406
    Through: 04/14,          !- A407
    For: AllDays,            !- A408
    Until: 24:00,            !- A409
    9.59666666666667,        !- A410
    Through: 04/15,          !- A411
    For: AllDays,            !- A412
    Until: 24:00,            !- A413
    9.64777777777778,        !- A414
    Through: 04/16,          !- A415
    For: AllDays,            !- A416
    Until: 24:00,            !- A417
    9.7,                     !- A418
    Through: 04/17,          !- A419
    For: AllDays,            !- A420
    Until: 24:00,            !- A421
    9.75222222222222,        !- A422
    Through: 04/18,          !- A423
    For: AllDays,            !- A424
    Until: 24:00,            !- A425
    9.805,                   !- A426
    Through: 04/19,          !- A427
    For: AllDays,            !- A428
    Until: 24:00,            !- A429
    9.85888888888889,        !- A430
    Through: 04/20,          !- A431
    For: AllDays,            !- A432
    Until: 24:00,            !- A433
    9.91277777777778,        !- A434
    Through: 04/21,          !- A435
    For: AllDays,            !- A436
    Until: 24:00,            !- A437
    9.96722222222222,        !- A438
    Through: 04/22,          !- A439
    For: AllDays,            !- A440
    Until: 24:00,            !- A441
    10.0222222222222,        !- A442
    Through: 04/23,          !- A443
    For: AllDays,            !- A444
    Until: 24:00,            !- A445
    10.0777777777778,        !- A446
    Through: 04/24,          !- A447
    For: AllDays,            !- A448
    Until: 24:00,            !- A449
    10.1338888888889,        !- A450
    Through: 04/25,          !- A451
    For: AllDays,            !- A452
    Until: 24:00,            !- A453
    10.19,                   !- A454
    Through: 04/26,          !- A455
    For: AllDays,            !- A456
    Until: 24:00,            !- A457
    10.2472222222222,        !- A458
    Through: 04/27,          !- A459
    For: AllDays,            !- A460
    Until: 24:00,            !- A461
    10.3044444444444,        !- A462
    Through: 04/28,          !- A463
    For: AllDays,            !- A464
    Until: 24:00,            !- A465
    10.3622222222222,        !- A466
    Through: 04/29,          !- A467
    For: AllDays,            !- A468
    Until: 24:00,            !- A469
    10.42,                   !- A470
    Through: 04/30,          !- A471
    For: AllDays,            !- A472
    Until: 24:00,            !- A473
    10.4783333333333,        !- A474
    Through: 05/01,          !- A475
    For: AllDays,            !- A476
    Until: 24:00,            !- A477
    10.5372222222222,        !- A478
    Through: 05/02,          !- A479
    For: AllDays,            !- A480
    Until: 24:00,            !- A481
    10.5966666666667,        !- A482
    Through: 05/03,          !- A483
    For: AllDays,            !- A484
    Until: 24:00,            !- A485
    10.6555555555556,        !- A486
    Through: 05/04,          !- A487
    For: AllDays,            !- A488
    Until: 24:00,            !- A489
    10.7155555555556,        !- A490
    Through: 05/05,          !- A491
    For: AllDays,            !- A492
    Until: 24:00,            !- A493
    10.7755555555556,        !- A494
    Through: 05/06,          !- A495
    For: AllDays,            !- A496
    Until: 24:00,            !- A497
    10.8355555555556,        !- A498
    Through: 05/07,          !- A499
    For: AllDays,            !- A500
    Until: 24:00,            !- A501
    10.8961111111111,        !- A502
    Through: 05/08,          !- A503
    For: AllDays,            !- A504
    Until: 24:00,            !- A505
    10.9572222222222,        !- A506
    Through: 05/09,          !- A507
    For: AllDays,            !- A508
    Until: 24:00,            !- A509
    11.0177777777778,        !- A510
    Through: 05/10,          !- A511
    For: AllDays,            !- A512
    Until: 24:00,            !- A513
    11.0788888888889,        !- A514
    Through: 05/11,          !- A515
    For: AllDays,            !- A516
    Until: 24:00,            !- A517
    11.1405555555556,        !- A518
    Through: 05/12,          !- A519
    For: AllDays,            !- A520
    Until: 24:00,            !- A521
    11.2016666666667,        !- A522
    Through: 05/13,          !- A523
    For: AllDays,            !- A524
    Until: 24:00,            !- A525
    11.2633333333333,        !- A526
    Through: 05/14,          !- A527
    For: AllDays,            !- A528
    Until: 24:00,            !- A529
    11.325,                  !- A530
    Through: 05/15,          !- A531
    For: AllDays,            !- A532
    Until: 24:00,            !- A533
    11.3866666666667,        !- A534
    Through: 05/16,          !- A535
    For: AllDays,            !- A536
    Until: 24:00,            !- A537
    11.4488888888889,        !- A538
    Through: 05/17,          !- A539
    For: AllDays,            !- A540
    Until: 24:00,            !- A541
    11.5105555555556,        !- A542
    Through: 05/18,          !- A543
    For: AllDays,            !- A544
    Until: 24:00,            !- A545
    11.5727777777778,        !- A546
    Through: 05/19,          !- A547
    For: AllDays,            !- A548
    Until: 24:00,            !- A549
    11.6344444444444,        !- A550
    Through: 05/20,          !- A551
    For: AllDays,            !- A552
    Until: 24:00,            !- A553
    11.6966666666667,        !- A554
    Through: 05/21,          !- A555
    For: AllDays,            !- A556
    Until: 24:00,            !- A557
    11.7583333333333,        !- A558
    Through: 05/22,          !- A559
    For: AllDays,            !- A560
    Until: 24:00,            !- A561
    11.8205555555556,        !- A562
    Through: 05/23,          !- A563
    For: AllDays,            !- A564
    Until: 24:00,            !- A565
    11.8822222222222,        !- A566
    Through: 05/24,          !- A567
    For: AllDays,            !- A568
    Until: 24:00,            !- A569
    11.9444444444444,        !- A570
    Through: 05/25,          !- A571
    For: AllDays,            !- A572
    Until: 24:00,            !- A573
    12.0061111111111,        !- A574
    Through: 05/26,          !- A575
    For: AllDays,            !- A576
    Until: 24:00,            !- A577
    12.0677777777778,        !- A578
    Through: 05/27,          !- A579
    For: AllDays,            !- A580
    Until: 24:00,            !- A581
    12.1288888888889,        !- A582
    Through: 05/28,          !- A583
    For: AllDays,            !- A584
    Until: 24:00,            !- A585
    12.1905555555556,        !- A586
    Through: 05/29,          !- A587
    For: AllDays,            !- A588
    Until: 24:00,            !- A589
    12.2516666666667,        !- A590
    Through: 05/30,          !- A591
    For: AllDays,            !- A592
    Until: 24:00,            !- A593
    12.3127777777778,        !- A594
    Through: 05/31,          !- A595
    For: AllDays,            !- A596
    Until: 24:00,            !- A597
    12.3738888888889,        !- A598
    Through: 06/01,          !- A599
    For: AllDays,            !- A600
    Until: 24:00,            !- A601
    12.4344444444444,        !- A602
    Through: 06/02,          !- A603
    For: AllDays,            !- A604
    Until: 24:00,            !- A605
    12.4944444444444,        !- A606
    Through: 06/03,          !- A607
    For: AllDays,            !- A608
    Until: 24:00,            !- A609
    12.555,                  !- A610
    Through: 06/04,          !- A611
    For: AllDays,            !- A612
    Until: 24:00,            !- A613
    12.6144444444444,        !- A614
    Through: 06/05,          !- A615
    For: AllDays,            !- A616
    Until: 24:00,            !- A617
    12.6744444444444,        !- A618
    Through: 06/06,          !- A619
    For: AllDays,            !- A620
    Until: 24:00,            !- A621
    12.7338888888889,        !- A622
    Through: 06/07,          !- A623
    For: AllDays,            !- A624
    Until: 24:00,            !- A625
    12.7927777777778,        !- A626
    Through: 06/08,          !- A627
    For: AllDays,            !- A628
    Until: 24:00,            !- A629
    12.8511111111111,        !- A630
    Through: 06/09,          !- A631
    For: AllDays,            !- A632
    Until: 24:00,            !- A633
    12.9094444444444,        !- A634
    Through: 06/10,          !- A635
    For: AllDays,            !- A636
    Until: 24:00,            !- A637
    12.9672222222222,        !- A638
    Through: 06/11,          !- A639
    For: AllDays,            !- A640
    Until: 24:00,            !- A641
    13.025,                  !- A642
    Through: 06/12,          !- A643
    For: AllDays,            !- A644
    Until: 24:00,            !- A645
    13.0822222222222,        !- A646
    Through: 06/13,          !- A647
    For: AllDays,            !- A648
    Until: 24:00,            !- A649
    13.1388888888889,        !- A650
    Through: 06/14,          !- A651
    For: AllDays,            !- A652
    Until: 24:00,            !- A653
    13.195,                  !- A654
    Through: 06/15,          !- A655
    For: AllDays,            !- A656
    Until: 24:00,            !- A657
    13.2511111111111,        !- A658
    Through: 06/16,          !- A659
    For: AllDays,            !- A660
    Until: 24:00,            !- A661
    13.3061111111111,        !- A662
    Through: 06/17,          !- A663
    For: AllDays,            !- A664
    Until: 24:00,            !- A665
    13.3611111111111,        !- A666
    Through: 06/18,          !- A667
    For: AllDays,            !- A668
    Until: 24:00,            !- A669
    13.4155555555556,        !- A670
    Through: 06/19,          !- A671
    For: AllDays,            !- A672
    Until: 24:00,            !- A673
    13.4694444444444,        !- A674
    Through: 06/20,          !- A675
    For: AllDays,            !- A676
    Until: 24:00,            !- A677
    13.5222222222222,        !- A678
    Through: 06/21,          !- A679
    For: AllDays,            !- A680
    Until: 24:00,            !- A681
    13.575,                  !- A682
    Through: 06/22,          !- A683
    For: AllDays,            !- A684
    Until: 24:00,            !- A685
    13.6272222222222,        !- A686
    Through: 06/23,          !- A687
    For: AllDays,            !- A688
    Until: 24:00,            !- A689
    13.6788888888889,        !- A690
    Through: 06/24,          !- A691
    For: AllDays,            !- A692
    Until: 24:00,            !- A693
    13.73,                   !- A694
    Through: 06/25,          !- A695
    For: AllDays,            !- A696
    Until: 24:00,            !- A697
    13.78,                   !- A698
    Through: 06/26,          !- A699
    For: AllDays,            !- A700
    Until: 24:00,            !- A701
    13.83,                   !- A702
    Through: 06/27,          !- A703
    For: AllDays,            !- A704
    Until: 24:00,            !- A705
    13.8788888888889,        !- A706
    Through: 06/28,          !- A707
    For: AllDays,            !- A708
    Until: 24:00,            !- A709
    13.9272222222222,        !- A710
    Through: 06/29,          !- A711
    For: AllDays,            !- A712
    Until: 24:00,            !- A713
    13.975,                  !- A714
    Through: 06/30,          !- A715
    For: AllDays,            !- A716
    Until: 24:00,            !- A717
    14.0222222222222,        !- A718
    Through: 07/01,          !- A719
    For: AllDays,            !- A720
    Until: 24:00,            !- A721
    14.0683333333333,        !- A722
    Through: 07/02,          !- A723
    For: AllDays,            !- A724
    Until: 24:00,            !- A725
    14.1144444444444,        !- A726
    Through: 07/03,          !- A727
    For: AllDays,            !- A728
    Until: 24:00,            !- A729
    14.1588888888889,        !- A730
    Through: 07/04,          !- A731
    For: AllDays,            !- A732
    Until: 24:00,            !- A733
    14.2033333333333,        !- A734
    Through: 07/05,          !- A735
    For: AllDays,            !- A736
    Until: 24:00,            !- A737
    14.2466666666667,        !- A738
    Through: 07/06,          !- A739
    For: AllDays,            !- A740
    Until: 24:00,            !- A741
    14.2894444444444,        !- A742
    Through: 07/07,          !- A743
    For: AllDays,            !- A744
    Until: 24:00,            !- A745
    14.3311111111111,        !- A746
    Through: 07/08,          !- A747
    For: AllDays,            !- A748
    Until: 24:00,            !- A749
    14.3722222222222,        !- A750
    Through: 07/09,          !- A751
    For: AllDays,            !- A752
    Until: 24:00,            !- A753
    14.4127777777778,        !- A754
    Through: 07/10,          !- A755
    For: AllDays,            !- A756
    Until: 24:00,            !- A757
    14.4522222222222,        !- A758
    Through: 07/11,          !- A759
    For: AllDays,            !- A760
    Until: 24:00,            !- A761
    14.4905555555556,        !- A762
    Through: 07/12,          !- A763
    For: AllDays,            !- A764
    Until: 24:00,            !- A765
    14.5283333333333,        !- A766
    Through: 07/13,          !- A767
    For: AllDays,            !- A768
    Until: 24:00,            !- A769
    14.5655555555556,        !- A770
    Through: 07/14,          !- A771
    For: AllDays,            !- A772
    Until: 24:00,            !- A773
    14.6016666666667,        !- A774
    Through: 07/15,          !- A775
    For: AllDays,            !- A776
    Until: 24:00,            !- A777
    14.6366666666667,        !- A778
    Through: 07/16,          !- A779
    For: AllDays,            !- A780
    Until: 24:00,            !- A781
    14.6711111111111,        !- A782
    Through: 07/17,          !- A783
    For: AllDays,            !- A784
    Until: 24:00,            !- A785
    14.7044444444444,        !- A786
    Through: 07/18,          !- A787
    For: AllDays,            !- A788
    Until: 24:00,            !- A789
    14.7366666666667,        !- A790
    Through: 07/19,          !- A791
    For: AllDays,            !- A792
    Until: 24:00,            !- A793
    14.7683333333333,        !- A794
    Through: 07/20,          !- A795
    For: AllDays,            !- A796
    Until: 24:00,            !- A797
    14.7988888888889,        !- A798
    Through: 07/21,          !- A799
    For: AllDays,            !- A800
    Until: 24:00,            !- A801
    14.8288888888889,        !- A802
    Through: 07/22,          !- A803
    For: AllDays,            !- A804
    Until: 24:00,            !- A805
    14.8577777777778,        !- A806
    Through: 07/23,          !- A807
    For: AllDays,            !- A808
    Until: 24:00,            !- A809
    14.8855555555556,        !- A810
    Through: 07/24,          !- A811
    For: AllDays,            !- A812
    Until: 24:00,            !- A813
    14.9122222222222,        !- A814
    Through: 07/25,          !- A815
    For: AllDays,            !- A816
    Until: 24:00,            !- A817
    14.9383333333333,        !- A818
    Through: 07/26,          !- A819
    For: AllDays,            !- A820
    Until: 24:00,            !- A821
    14.9633333333333,        !- A822
    Through: 07/27,          !- A823
    For: AllDays,            !- A824
    Until: 24:00,            !- A825
    14.9872222222222,        !- A826
    Through: 07/28,          !- A827
    For: AllDays,            !- A828
    Until: 24:00,            !- A829
    15.0105555555556,        !- A830
    Through: 07/29,          !- A831
    For: AllDays,            !- A832
    Until: 24:00,            !- A833
    15.0322222222222,        !- A834
    Through: 07/30,          !- A835
    For: AllDays,            !- A836
    Until: 24:00,            !- A837
    15.0533333333333,        !- A838
    Through: 07/31,          !- A839
    For: AllDays,            !- A840
    Until: 24:00,            !- A841
    15.0733333333333,        !- A842
    Through: 08/01,          !- A843
    For: AllDays,            !- A844
    Until: 24:00,            !- A845
    15.0922222222222,        !- A846
    Through: 08/02,          !- A847
    For: AllDays,            !- A848
    Until: 24:00,            !- A849
    15.11,                   !- A850
    Through: 08/03,          !- A851
    For: AllDays,            !- A852
    Until: 24:00,            !- A853
    15.1272222222222,        !- A854
    Through: 08/04,          !- A855
    For: AllDays,            !- A856
    Until: 24:00,            !- A857
    15.1433333333333,        !- A858
    Through: 08/05,          !- A859
    For: AllDays,            !- A860
    Until: 24:00,            !- A861
    15.1577777777778,        !- A862
    Through: 08/06,          !- A863
    For: AllDays,            !- A864
    Until: 24:00,            !- A865
    15.1716666666667,        !- A866
    Through: 08/07,          !- A867
    For: AllDays,            !- A868
    Until: 24:00,            !- A869
    15.1844444444444,        !- A870
    Through: 08/08,          !- A871
    For: AllDays,            !- A872
    Until: 24:00,            !- A873
    15.1961111111111,        !- A874
    Through: 08/09,          !- A875
    For: AllDays,            !- A876
    Until: 24:00,            !- A877
    15.2072222222222,        !- A878
    Through: 08/10,          !- A879
    For: AllDays,            !- A880
    Until: 24:00,            !- A881
    15.2166666666667,        !- A882
    Through: 08/11,          !- A883
    For: AllDays,            !- A884
    Until: 24:00,            !- A885
    15.225,                  !- A886
    Through: 08/12,          !- A887
    For: AllDays,            !- A888
    Until: 24:00,            !- A889
    15.2327777777778,        !- A890
    Through: 08/13,          !- A891
    For: AllDays,            !- A892
    Until: 24:00,            !- A893
    15.2394444444444,        !- A894
    Through: 08/14,          !- A895
    For: AllDays,            !- A896
    Until: 24:00,            !- A897
    15.2444444444444,        !- A898
    Through: 08/15,          !- A899
    For: AllDays,            !- A900
    Until: 24:00,            !- A901
    15.2488888888889,        !- A902
    Through: 08/16,          !- A903
    For: AllDays,            !- A904
    Until: 24:00,            !- A905
    15.2522222222222,        !- A906
    Through: 08/17,          !- A907
    For: AllDays,            !- A908
    Until: 24:00,            !- A909
    15.2544444444444,        !- A910
    Through: 08/18,          !- A911
    For: AllDays,            !- A912
    Until: 24:00,            !- A913
    15.2555555555556,        !- A914
    Through: 08/19,          !- A915
    For: AllDays,            !- A916
    Until: 24:00,            !- A917
    15.2555555555556,        !- A918
    Through: 08/20,          !- A919
    For: AllDays,            !- A920
    Until: 24:00,            !- A921
    15.255,                  !- A922
    Through: 08/21,          !- A923
    For: AllDays,            !- A924
    Until: 24:00,            !- A925
    15.2527777777778,        !- A926
    Through: 08/22,          !- A927
    For: AllDays,            !- A928
    Until: 24:00,            !- A929
    15.2494444444444,        !- A930
    Through: 08/23,          !- A931
    For: AllDays,            !- A932
    Until: 24:00,            !- A933
    15.2455555555556,        !- A934
    Through: 08/24,          !- A935
    For: AllDays,            !- A936
    Until: 24:00,            !- A937
    15.24,                   !- A938
    Through: 08/25,          !- A939
    For: AllDays,            !- A940
    Until: 24:00,            !- A941
    15.2338888888889,        !- A942
    Through: 08/26,          !- A943
    For: AllDays,            !- A944
    Until: 24:00,            !- A945
    15.2266666666667,        !- A946
    Through: 08/27,          !- A947
    For: AllDays,            !- A948
    Until: 24:00,            !- A949
    15.2183333333333,        !- A950
    Through: 08/28,          !- A951
    For: AllDays,            !- A952
    Until: 24:00,            !- A953
    15.2088888888889,        !- A954
    Through: 08/29,          !- A955
    For: AllDays,            !- A956
    Until: 24:00,            !- A957
    15.1983333333333,        !- A958
    Through: 08/30,          !- A959
    For: AllDays,            !- A960
    Until: 24:00,            !- A961
    15.1866666666667,        !- A962
    Through: 08/31,          !- A963
    For: AllDays,            !- A964
    Until: 24:00,            !- A965
    15.1738888888889,        !- A966
    Through: 09/01,          !- A967
    For: AllDays,            !- A968
    Until: 24:00,            !- A969
    15.16,                   !- A970
    Through: 09/02,          !- A971
    For: AllDays,            !- A972
    Until: 24:00,            !- A973
    15.1455555555556,        !- A974
    Through: 09/03,          !- A975
    For: AllDays,            !- A976
    Until: 24:00,            !- A977
    15.13,                   !- A978
    Through: 09/04,          !- A979
    For: AllDays,            !- A980
    Until: 24:00,            !- A981
    15.1127777777778,        !- A982
    Through: 09/05,          !- A983
    For: AllDays,            !- A984
    Until: 24:00,            !- A985
    15.095,                  !- A986
    Through: 09/06,          !- A987
    For: AllDays,            !- A988
    Until: 24:00,            !- A989
    15.0766666666667,        !- A990
    Through: 09/07,          !- A991
    For: AllDays,            !- A992
    Until: 24:00,            !- A993
    15.0566666666667,        !- A994
    Through: 09/08,          !- A995
    For: AllDays,            !- A996
    Until: 24:00,            !- A997
    15.0355555555556,        !- A998
    Through: 09/09,          !- A999
    For: AllDays,            !- A1000
    Until: 24:00,            !- A1001
    15.0138888888889,        !- A1002
    Through: 09/10,          !- A1003
    For: AllDays,            !- A1004
    Until: 24:00,            !- A1005
    14.9911111111111,        !- A1006
    Through: 09/11,          !- A1007
    For: AllDays,            !- A1008
    Until: 24:00,            !- A1009
    14.9672222222222,        !- A1010
    Through: 09/12,          !- A1011
    For: AllDays,            !- A1012
    Until: 24:00,            !- A1013
    14.9422222222222,        !- A1014
    Through: 09/13,          !- A1015
    For: AllDays,            !- A1016
    Until: 24:00,            !- A1017
    14.9166666666667,        !- A1018
    Through: 09/14,          !- A1019
    For: AllDays,            !- A1020
    Until: 24:00,            !- A1021
    14.89,                   !- A1022
    Through: 09/15,          !- A1023
    For: AllDays,            !- A1024
    Until: 24:00,            !- A1025
    14.8622222222222,        !- A1026
    Through: 09/16,          !- A1027
    For: AllDays,            !- A1028
    Until: 24:00,            !- A1029
    14.8333333333333,        !- A1030
    Through: 09/17,          !- A1031
    For: AllDays,            !- A1032
    Until: 24:00,            !- A1033
    14.8038888888889,        !- A1034
    Through: 09/18,          !- A1035
    For: AllDays,            !- A1036
    Until: 24:00,            !- A1037
    14.7733333333333,        !- A1038
    Through: 09/19,          !- A1039
    For: AllDays,            !- A1040
    Until: 24:00,            !- A1041
    14.7422222222222,        !- A1042
    Through: 09/20,          !- A1043
    For: AllDays,            !- A1044
    Until: 24:00,            !- A1045
    14.7094444444444,        !- A1046
    Through: 09/21,          !- A1047
    For: AllDays,            !- A1048
    Until: 24:00,            !- A1049
    14.6761111111111,        !- A1050
    Through: 09/22,          !- A1051
    For: AllDays,            !- A1052
    Until: 24:00,            !- A1053
    14.6422222222222,        !- A1054
    Through: 09/23,          !- A1055
    For: AllDays,            !- A1056
    Until: 24:00,            !- A1057
    14.6072222222222,        !- A1058
    Through: 09/24,          !- A1059
    For: AllDays,            !- A1060
    Until: 24:00,            !- A1061
    14.5711111111111,        !- A1062
    Through: 09/25,          !- A1063
    For: AllDays,            !- A1064
    Until: 24:00,            !- A1065
    14.5344444444444,        !- A1066
    Through: 09/26,          !- A1067
    For: AllDays,            !- A1068
    Until: 24:00,            !- A1069
    14.4966666666667,        !- A1070
    Through: 09/27,          !- A1071
    For: AllDays,            !- A1072
    Until: 24:00,            !- A1073
    14.4583333333333,        !- A1074
    Through: 09/28,          !- A1075
    For: AllDays,            !- A1076
    Until: 24:00,            !- A1077
    14.4188888888889,        !- A1078
    Through: 09/29,          !- A1079
    For: AllDays,            !- A1080
    Until: 24:00,            !- A1081
    14.3788888888889,        !- A1082
    Through: 09/30,          !- A1083
    For: AllDays,            !- A1084
    Until: 24:00,            !- A1085
    14.3377777777778,        !- A1086
    Through: 10/01,          !- A1087
    For: AllDays,            !- A1088
    Until: 24:00,            !- A1089
    14.2961111111111,        !- A1090
    Through: 10/02,          !- A1091
    For: AllDays,            !- A1092
    Until: 24:00,            !- A1093
    14.2533333333333,        !- A1094
    Through: 10/03,          !- A1095
    For: AllDays,            !- A1096
    Until: 24:00,            !- A1097
    14.2105555555556,        !- A1098
    Through: 10/04,          !- A1099
    For: AllDays,            !- A1100
    Until: 24:00,            !- A1101
    14.1661111111111,        !- A1102
    Through: 10/05,          !- A1103
    For: AllDays,            !- A1104
    Until: 24:00,            !- A1105
    14.1216666666667,        !- A1106
    Through: 10/06,          !- A1107
    For: AllDays,            !- A1108
    Until: 24:00,            !- A1109
    14.0761111111111,        !- A1110
    Through: 10/07,          !- A1111
    For: AllDays,            !- A1112
    Until: 24:00,            !- A1113
    14.0294444444444,        !- A1114
    Through: 10/08,          !- A1115
    For: AllDays,            !- A1116
    Until: 24:00,            !- A1117
    13.9827777777778,        !- A1118
    Through: 10/09,          !- A1119
    For: AllDays,            !- A1120
    Until: 24:00,            !- A1121
    13.935,                  !- A1122
    Through: 10/10,          !- A1123
    For: AllDays,            !- A1124
    Until: 24:00,            !- A1125
    13.8866666666667,        !- A1126
    Through: 10/11,          !- A1127
    For: AllDays,            !- A1128
    Until: 24:00,            !- A1129
    13.8377777777778,        !- A1130
    Through: 10/12,          !- A1131
    For: AllDays,            !- A1132
    Until: 24:00,            !- A1133
    13.7883333333333,        !- A1134
    Through: 10/13,          !- A1135
    For: AllDays,            !- A1136
    Until: 24:00,            !- A1137
    13.7377777777778,        !- A1138
    Through: 10/14,          !- A1139
    For: AllDays,            !- A1140
    Until: 24:00,            !- A1141
    13.6872222222222,        !- A1142
    Through: 10/15,          !- A1143
    For: AllDays,            !- A1144
    Until: 24:00,            !- A1145
    13.6355555555556,        !- A1146
    Through: 10/16,          !- A1147
    For: AllDays,            !- A1148
    Until: 24:00,            !- A1149
    13.5833333333333,        !- A1150
    Through: 10/17,          !- A1151
    For: AllDays,            !- A1152
    Until: 24:00,            !- A1153
    13.5311111111111,        !- A1154
    Through: 10/18,          !- A1155
    For: AllDays,            !- A1156
    Until: 24:00,            !- A1157
    13.4777777777778,        !- A1158
    Through: 10/19,          !- A1159
    For: AllDays,            !- A1160
    Until: 24:00,            !- A1161
    13.4238888888889,        !- A1162
    Through: 10/20,          !- A1163
    For: AllDays,            !- A1164
    Until: 24:00,            !- A1165
    13.37,                   !- A1166
    Through: 10/21,          !- A1167
    For: AllDays,            !- A1168
    Until: 24:00,            !- A1169
    13.315,                  !- A1170
    Through: 10/22,          !- A1171
    For: AllDays,            !- A1172
    Until: 24:00,            !- A1173
    13.26,                   !- A1174
    Through: 10/23,          !- A1175
    For: AllDays,            !- A1176
    Until: 24:00,            !- A1177
    13.2038888888889,        !- A1178
    Through: 10/24,          !- A1179
    For: AllDays,            !- A1180
    Until: 24:00,            !- A1181
    13.1477777777778,        !- A1182
    Through: 10/25,          !- A1183
    For: AllDays,            !- A1184
    Until: 24:00,            !- A1185
    13.0911111111111,        !- A1186
    Through: 10/26,          !- A1187
    For: AllDays,            !- A1188
    Until: 24:00,            !- A1189
    13.0338888888889,        !- A1190
    Through: 10/27,          !- A1191
    For: AllDays,            !- A1192
    Until: 24:00,            !- A1193
    12.9766666666667,        !- A1194
    Through: 10/28,          !- A1195
    For: AllDays,            !- A1196
    Until: 24:00,            !- A1197
    12.9188888888889,        !- A1198
    Through: 10/29,          !- A1199
    For: AllDays,            !- A1200
    Until: 24:00,            !- A1201
    12.8605555555556,        !- A1202
    Through: 10/30,          !- A1203
    For: AllDays,            !- A1204
    Until: 24:00,            !- A1205
    12.8022222222222,        !- A1206
    Through: 10/31,          !- A1207
    For: AllDays,            !- A1208
    Until: 24:00,            !- A1209
    12.7433333333333,        !- A1210
    Through: 11/01,          !- A1211
    For: AllDays,            !- A1212
    Until: 24:00,            !- A1213
    12.6838888888889,        !- A1214
    Through: 11/02,          !- A1215
    For: AllDays,            !- A1216
    Until: 24:00,            !- A1217
    12.6244444444444,        !- A1218
    Through: 11/03,          !- A1219
    For: AllDays,            !- A1220
    Until: 24:00,            !- A1221
    12.5644444444444,        !- A1222
    Through: 11/04,          !- A1223
    For: AllDays,            !- A1224
    Until: 24:00,            !- A1225
    12.5044444444444,        !- A1226
    Through: 11/05,          !- A1227
    For: AllDays,            !- A1228
    Until: 24:00,            !- A1229
    12.4438888888889,        !- A1230
    Through: 11/06,          !- A1231
    For: AllDays,            !- A1232
    Until: 24:00,            !- A1233
    12.3833333333333,        !- A1234
    Through: 11/07,          !- A1235
    For: AllDays,            !- A1236
    Until: 24:00,            !- A1237
    12.3227777777778,        !- A1238
    Through: 11/08,          !- A1239
    For: AllDays,            !- A1240
    Until: 24:00,            !- A1241
    12.2616666666667,        !- A1242
    Through: 11/09,          !- A1243
    For: AllDays,            !- A1244
    Until: 24:00,            !- A1245
    12.2005555555556,        !- A1246
    Through: 11/10,          !- A1247
    For: AllDays,            !- A1248
    Until: 24:00,            !- A1249
    12.1388888888889,        !- A1250
    Through: 11/11,          !- A1251
    For: AllDays,            !- A1252
    Until: 24:00,            !- A1253
    12.0772222222222,        !- A1254
    Through: 11/12,          !- A1255
    For: AllDays,            !- A1256
    Until: 24:00,            !- A1257
    12.0161111111111,        !- A1258
    Through: 11/13,          !- A1259
    For: AllDays,            !- A1260
    Until: 24:00,            !- A1261
    11.9538888888889,        !- A1262
    Through: 11/14,          !- A1263
    For: AllDays,            !- A1264
    Until: 24:00,            !- A1265
    11.8922222222222,        !- A1266
    Through: 11/15,          !- A1267
    For: AllDays,            !- A1268
    Until: 24:00,            !- A1269
    11.8305555555556,        !- A1270
    Through: 11/16,          !- A1271
    For: AllDays,            !- A1272
    Until: 24:00,            !- A1273
    11.7683333333333,        !- A1274
    Through: 11/17,          !- A1275
    For: AllDays,            !- A1276
    Until: 24:00,            !- A1277
    11.7066666666667,        !- A1278
    Through: 11/18,          !- A1279
    For: AllDays,            !- A1280
    Until: 24:00,            !- A1281
    11.6444444444444,        !- A1282
    Through: 11/19,          !- A1283
    For: AllDays,            !- A1284
    Until: 24:00,            !- A1285
    11.5822222222222,        !- A1286
    Through: 11/20,          !- A1287
    For: AllDays,            !- A1288
    Until: 24:00,            !- A1289
    11.5205555555556,        !- A1290
    Through: 11/21,          !- A1291
    For: AllDays,            !- A1292
    Until: 24:00,            !- A1293
    11.4583333333333,        !- A1294
    Through: 11/22,          !- A1295
    For: AllDays,            !- A1296
    Until: 24:00,            !- A1297
    11.3966666666667,        !- A1298
    Through: 11/23,          !- A1299
    For: AllDays,            !- A1300
    Until: 24:00,            !- A1301
    11.335,                  !- A1302
    Through: 11/24,          !- A1303
    For: AllDays,            !- A1304
    Until: 24:00,            !- A1305
    11.2733333333333,        !- A1306
    Through: 11/25,          !- A1307
    For: AllDays,            !- A1308
    Until: 24:00,            !- A1309
    11.2116666666667,        !- A1310
    Through: 11/26,          !- A1311
    For: AllDays,            !- A1312
    Until: 24:00,            !- A1313
    11.15,                   !- A1314
    Through: 11/27,          !- A1315
    For: AllDays,            !- A1316
    Until: 24:00,            !- A1317
    11.0888888888889,        !- A1318
    Through: 11/28,          !- A1319
    For: AllDays,            !- A1320
    Until: 24:00,            !- A1321
    11.0277777777778,        !- A1322
    Through: 11/29,          !- A1323
    For: AllDays,            !- A1324
    Until: 24:00,            !- A1325
    10.9666666666667,        !- A1326
    Through: 11/30,          !- A1327
    For: AllDays,            !- A1328
    Until: 24:00,            !- A1329
    10.9061111111111,        !- A1330
    Through: 12/01,          !- A1331
    For: AllDays,            !- A1332
    Until: 24:00,            !- A1333
    10.8455555555556,        !- A1334
    Through: 12/02,          !- A1335
    For: AllDays,            !- A1336
    Until: 24:00,            !- A1337
    10.785,                  !- A1338
    Through: 12/03,          !- A1339
    For: AllDays,            !- A1340
    Until: 24:00,            !- A1341
    10.725,                  !- A1342
    Through: 12/04,          !- A1343
    For: AllDays,            !- A1344
    Until: 24:00,            !- A1345
    10.6655555555556,        !- A1346
    Through: 12/05,          !- A1347
    For: AllDays,            !- A1348
    Until: 24:00,            !- A1349
    10.6061111111111,        !- A1350
    Through: 12/06,          !- A1351
    For: AllDays,            !- A1352
    Until: 24:00,            !- A1353
    10.5466666666667,        !- A1354
    Through: 12/07,          !- A1355
    For: AllDays,            !- A1356
    Until: 24:00,            !- A1357
    10.4877777777778,        !- A1358
    Through: 12/08,          !- A1359
    For: AllDays,            !- A1360
    Until: 24:00,            !- A1361
    10.4294444444444,        !- A1362
    Through: 12/09,          !- A1363
    For: AllDays,            !- A1364
    Until: 24:00,            !- A1365
    10.3711111111111,        !- A1366
    Through: 12/10,          !- A1367
    For: AllDays,            !- A1368
    Until: 24:00,            !- A1369
    10.3133333333333,        !- A1370
    Through: 12/11,          !- A1371
    For: AllDays,            !- A1372
    Until: 24:00,            !- A1373
    10.2561111111111,        !- A1374
    Through: 12/12,          !- A1375
    For: AllDays,            !- A1376
    Until: 24:00,            !- A1377
    10.1994444444444,        !- A1378
    Through: 12/13,          !- A1379
    For: AllDays,            !- A1380
    Until: 24:00,            !- A1381
    10.1427777777778,        !- A1382
    Through: 12/14,          !- A1383
    For: AllDays,            !- A1384
    Until: 24:00,            !- A1385
    10.0866666666667,        !- A1386
    Through: 12/15,          !- A1387
    For: AllDays,            !- A1388
    Until: 24:00,            !- A1389
    10.0311111111111,        !- A1390
    Through: 12/16,          !- A1391
    For: AllDays,            !- A1392
    Until: 24:00,            !- A1393
    9.97611111111111,        !- A1394
    Through: 12/17,          !- A1395
    For: AllDays,            !- A1396
    Until: 24:00,            !- A1397
    9.92111111111111,        !- A1398
    Through: 12/18,          !- A1399
    For: AllDays,            !- A1400
    Until: 24:00,            !- A1401
    9.86722222222222,        !- A1402
    Through: 12/19,          !- A1403
    For: AllDays,            !- A1404
    Until: 24:00,            !- A1405
    9.81388888888889,        !- A1406
    Through: 12/20,          !- A1407
    For: AllDays,            !- A1408
    Until: 24:00,            !- A1409
    9.76055555555556,        !- A1410
    Through: 12/21,          !- A1411
    For: AllDays,            !- A1412
    Until: 24:00,            !- A1413
    9.70833333333333,        !- A1414
    Through: 12/22,          !- A1415
    For: AllDays,            !- A1416
    Until: 24:00,            !- A1417
    9.65611111111111,        !- A1418
    Through: 12/23,          !- A1419
    For: AllDays,            !- A1420
    Until: 24:00,            !- A1421
    9.605,                   !- A1422
    Through: 12/24,          !- A1423
    For: AllDays,            !- A1424
    Until: 24:00,            !- A1425
    9.55444444444444,        !- A1426
    Through: 12/25,          !- A1427
    For: AllDays,            !- A1428
    Until: 24:00,            !- A1429
    9.50444444444444,        !- A1430
    Through: 12/26,          !- A1431
    For: AllDays,            !- A1432
    Until: 24:00,            !- A1433
    9.455,                   !- A1434
    Through: 12/27,          !- A1435
    For: AllDays,            !- A1436
    Until: 24:00,            !- A1437
    9.40611111111111,        !- A1438
    Through: 12/28,          !- A1439
    For: AllDays,            !- A1440
    Until: 24:00,            !- A1441
    9.35777777777778,        !- A1442
    Through: 12/29,          !- A1443
    For: AllDays,            !- A1444
    Until: 24:00,            !- A1445
    9.31055555555556,        !- A1446
    Through: 12/30,          !- A1447
    For: AllDays,            !- A1448
    Until: 24:00,            !- A1449
    9.26388888888889,        !- A1450
    Through: 12/31,          !- A1451
    For: AllDays,            !- A1452
    Until: 24:00,            !- A1453
    9.21777777777778,        !- A1454
    Through: 01/01,          !- A1455
    For: AllDays,            !- A1456
    Until: 24:00,            !- A1457
    9.17222222222222;        !- A1458

Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.45,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.41,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 5:00,             !- Field 9
    0.38,                    !- Field 10
    Until: 6:00,             !- Field 11
    0.43,                    !- Field 12
    Until: 7:00,             !- Field 13
    0.54,                    !- Field 14
    Until: 8:00,             !- Field 15
    0.65,                    !- Field 16
    Until: 9:00,             !- Field 17
    0.66,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.67,                    !- Field 20
    Until: 11:00,            !- Field 21
    0.69,                    !- Field 22
    Until: 12:00,            !- Field 23
    0.70,                    !- Field 24
    Until: 13:00,            !- Field 25
    0.69,                    !- Field 26
    Until: 14:00,            !- Field 27
    0.66,                    !- Field 28
    Until: 15:00,            !- Field 29
    0.65,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.68,                    !- Field 32
    Until: 17:00,            !- Field 33
    0.80,                    !- Field 34
    Until: 19:00,            !- Field 35
    1.0,                     !- Field 36
    Until: 20:00,            !- Field 37
    0.93,                    !- Field 38
    Until: 21:00,            !- Field 39
    0.89,                    !- Field 40
    Until: 22:00,            !- Field 41
    0.85,                    !- Field 42
    Until: 23:00,            !- Field 43
    0.71,                    !- Field 44
    Until: 24:00,            !- Field 45
    0.58;                    !- Field 46

Schedule:Compact,
    Living Space Control Type Sched,  !- Name
    Control,                 !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Continuous,    !- Name
    Fractional 1,            !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    occupants activity schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    117.228428068889;        !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    dhw temp,                !- Name
    Temperature,             !- Schedule Type Limits Name
    60;                      !- Hourly Value

Schedule:Constant,
    mixed water temperature schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    trans schedule winter=0.7 summer=0.7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0.7;                     !- Hourly Value

Schedule:Constant,
    WH Setpoint Temp,        !- Name
    Temperature,             !- Schedule Type Limits Name
    60;                      !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    asphalt or fiberglass shingles,  !- Name
    Rough,                   !- Roughness
    0.00635,                 !- Thickness {m}
    0.162714,                !- Conductivity {W/m-K}
    1121.4,                  !- Density {kg/m3}
    1465.45,                 !- Specific Heat {J/kg-K}
    0.91,                    !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    ceiling loosefill ins,   !- Name
    Rough,                   !- Roughness
    0.245955,                !- Thickness {m}
    0.0480833333333333,      !- Conductivity {W/m-K}
    16.02,                   !- Density {kg/m3}
    1046.75,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ceiling stud and cavity, !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.1049,                  !- Conductivity {W/m-K}
    65.682,                  !- Density {kg/m3}
    1177.46609756098,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    concrete 5.9 in.,        !- Name
    Rough,                   !- Roughness
    0.14986,                 !- Thickness {m}
    1.803125,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    concrete block,          !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    0.192347007,             !- Conductivity {W/m-K}
    1794.8808,               !- Density {kg/m3}
    846.010182077829,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    floor covering,          !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0433443509615385,      !- Conductivity {W/m-K}
    54.468,                  !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    floor rigid ins,         !- Name
    Rough,                   !- Roughness
    0.5129784,               !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    floor stud and cavity,   !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.75129287332205,        !- Conductivity {W/m-K}
    37.004876748,            !- Density {kg/m3}
    1207.88064650997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    furniture material living space 1,  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    gypsum board,            !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    interior vertical ins,   !- Name
    Rough,                   !- Roughness
    0.025908,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    osb sheathing 0.5 in.,   !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    osb sheathing 0.5 in. 1, !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    osb sheathing 0.75 in.,  !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    roof rigid ins,          !- Name
    Rough,                   !- Roughness
    0.0022670698147757,      !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    slab rigid ins,          !- Name
    Rough,                   !- Roughness
    0.100364,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    stucco,                  !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.649125,                !- Conductivity {W/m-K}
    1281.6,                  !- Density {kg/m3}
    879.27,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    wall rigid ins,          !- Name
    Rough,                   !- Roughness
    0.099724,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wall stud and cavity,    !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.93936484431754,        !- Conductivity {W/m-K}
    139.0536,                !- Density {kg/m3}
    1170.23755760369,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    wall stud and cavity 1,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.380278417457636,       !- Conductivity {W/m-K}
    52.34794524,             !- Density {kg/m3}
    1209.88641434781,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wall stud and cavity 2,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.382187062180475,       !- Conductivity {W/m-K}
    83.034082224,            !- Density {kg/m3}
    1211.67419087611,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wood siding,             !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Window Material,         !- Name
    2.01,                    !- U-Factor {W/m2-K}
    0.56;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Adiabatic Floor,         !- Name
    floor stud and cavity,   !- Outside Layer
    floor rigid ins,         !- Layer 2
    osb sheathing 0.75 in.,  !- Layer 3
    floor covering;          !- Layer 4

Construction,
    First floor ceiling,     !- Name
    ceiling loosefill ins,   !- Outside Layer
    ceiling stud and cavity, !- Layer 2
    gypsum board;            !- Layer 3

Construction,
    Roof,                    !- Name
    asphalt or fiberglass shingles,  !- Outside Layer
    roof rigid ins,          !- Layer 2
    osb sheathing 0.5 in.;   !- Layer 3

Construction,
    Ground Slab,             !- Name
    slab rigid ins,          !- Outside Layer
    concrete 5.9 in.;        !- Layer 2

Construction,
    External Wall,           !- Name
    stucco,                  !- Outside Layer
    wall rigid ins,          !- Layer 2
    osb sheathing 0.5 in. 1, !- Layer 3
    concrete block;          !- Layer 4

Construction,
    Window Construction,     !- Name
    Window Material;         !- Outside Layer

Construction,
    Attic floor,             !- Name
    gypsum board,            !- Outside Layer
    ceiling stud and cavity, !- Layer 2
    ceiling loosefill ins;   !- Layer 3

Construction,
    Adiabatic Floor Reverse, !- Name
    floor covering,          !- Outside Layer
    osb sheathing 0.75 in.,  !- Layer 2
    floor rigid ins,         !- Layer 3
    floor stud and cavity;   !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Ground_Floor_Zone,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    First_Floor_Zone,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Attic_Zone,              !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    6,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2,                       !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    GF_Slab,                 !- Name
    Floor,                   !- Surface Type
    Ground Slab,             !- Construction Name
    Ground_Floor_Zone,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    GF_Wall_South,           !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Ground_Floor_Zone,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    8,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    GF_Wall_North,           !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Ground_Floor_Zone,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    GF_Wall_East,            !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Ground_Floor_Zone,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.8125,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    GF_Wall_West,            !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Ground_Floor_Zone,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Interfloor_Slab,         !- Name
    Floor,                   !- Surface Type
    Adiabatic Floor Reverse, !- Construction Name
    First_Floor_Zone,        !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF_Ceiling,              !- Name
    Ceiling,                 !- Surface Type
    First floor ceiling,     !- Construction Name
    First_Floor_Zone,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_Floor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Attic_Floor,             !- Name
    Floor,                   !- Surface Type
    Attic floor,             !- Construction Name
    Attic_Zone,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF_Ceiling,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Attic_Roof,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Attic_Zone,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF_WALL_North,           !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    First_Floor_Zone,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF_WALL_East,            !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    First_Floor_Zone,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.8125,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF_WALL_South,           !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    First_Floor_Zone,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    8,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF_WALL_West,            !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    First_Floor_Zone,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Attic_Wall_South,        !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Attic_Zone,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Attic_Wall_North,        !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Attic_Zone,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    8,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Attic_Wall_East,         !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Attic_Zone,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.8125,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Attic_Wall_West,         !- Name
    Wall,                    !- Surface Type
    External Wall,           !- Construction Name
    Attic_Zone,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    GF_Ceiling,              !- Name
    Ceiling,                 !- Surface Type
    Adiabatic Floor,         !- Construction Name
    Ground_Floor_Zone,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Interfloor_Slab,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Window_South_GF,         !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    GF_Wall_South,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.7812,                  !- Vertex 1 X-coordinate {m}
    8,                       !- Vertex 1 Y-coordinate {m}
    1.3,                     !- Vertex 1 Z-coordinate {m}
    7.0312,                  !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    1.3,                     !- Vertex 2 Z-coordinate {m}
    7.0312,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    0.5,                     !- Vertex 3 Z-coordinate {m}
    0.7812,                  !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    0.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_East_GF,          !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    GF_Wall_East,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.8125,                  !- Vertex 1 X-coordinate {m}
    0.15,                    !- Vertex 1 Y-coordinate {m}
    2.3519,                  !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    2.3519,                  !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    0.5,                     !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    0.15,                    !- Vertex 4 Y-coordinate {m}
    0.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_West_GF,          !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    GF_Wall_West,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.15,                    !- Vertex 1 Y-coordinate {m}
    1.9815,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    1.9815,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    0.5,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.15,                    !- Vertex 4 Y-coordinate {m}
    0.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_South_FF,         !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    FF_WALL_South,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.7812,                  !- Vertex 1 X-coordinate {m}
    8,                       !- Vertex 1 Y-coordinate {m}
    4.3,                     !- Vertex 1 Z-coordinate {m}
    7.0312,                  !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    4.3,                     !- Vertex 2 Z-coordinate {m}
    7.0312,                  !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.7812,                  !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_East_FF,          !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    FF_WALL_East,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.8125,                  !- Vertex 1 X-coordinate {m}
    0.15,                    !- Vertex 1 Y-coordinate {m}
    5.3519,                  !- Vertex 1 Z-coordinate {m}
    7.8125,                  !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    5.3519,                  !- Vertex 2 Z-coordinate {m}
    7.8125,                  !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    7.8125,                  !- Vertex 4 X-coordinate {m}
    0.15,                    !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_West_FF,          !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    FF_WALL_West,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.15,                    !- Vertex 1 Y-coordinate {m}
    4.9815,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    4.9815,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.15,                    !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    occupants_GF,            !- Name
    Ground_Floor_Zone,       !- Zone or ZoneList or Space or SpaceList Name
    occupants schedule,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.314170909090909,       !- Fraction Radiant
    0.563030303030303,       !- Sensible Heat Fraction
    occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;       !- Mean Radiant Temperature Calculation Type

People,
    occupants_FF,            !- Name
    First_Floor_Zone,        !- Zone or ZoneList or Space or SpaceList Name
    occupants schedule,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.314170909090909,       !- Fraction Radiant
    0.563030303030303,       !- Sensible Heat Fraction
    occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;       !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    interior lighting_GF,    !- Name
    Ground_Floor_Zone,       !- Zone or ZoneList or Space or SpaceList Name
    interior lighting schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    interior lighting;       !- End-Use Subcategory

Lights,
    interior lighting_FF,    !- Name
    First_Floor_Zone,        !- Zone or ZoneList or Space or SpaceList Name
    interior lighting schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    interior lighting;       !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    GF_EQP,                  !- Name
    Ground_Floor_Zone,       !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.5,                     !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.015,                   !- Fraction Latent
    0.081,                   !- Fraction Radiant
    0.85,                    !- Fraction Lost
    clothes dryer;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    infil flow_GF,           !- Name
    Ground_Floor_Zone,       !- Zone or ZoneList or Space or SpaceList Name
    Always On Continuous,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.15,                    !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    infil flow_FF,           !- Name
    First_Floor_Zone,        !- Zone or ZoneList or Space or SpaceList Name
    Always On Continuous,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.15,                    !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    infil flow_AF,           !- Name
    Attic_Zone,              !- Zone or ZoneList or Space or SpaceList Name
    Always On Continuous,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.15,                    !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Living Space DSOA,       !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00035;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SFH DSZAD Building,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Living Space Thermostat, !- Name
    Ground_Floor_Zone,       !- Zone or ZoneList Name
    Living Space Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Living Space Dual Setpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    First floor Thermostat,  !- Name
    First_Floor_Zone,        !- Zone or ZoneList Name
    Living Space Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Living Space Dual Setpoint;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Living Space Dual Setpoint,  !- Name
    heating setpoint,        !- Heating Setpoint Temperature Schedule Name
    cooling setpoint;        !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Living Space Ideal Loads,!- Name
    Always On Discrete,      !- Availability Schedule Name
    Living Space Supply Inlet,  !- Zone Supply Air Node Name
    Living Space Exhaust Node,  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Living Space DSOA,       !- Design Specification Outdoor Air Object Name
    Living Space OA Inlet,   !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    First floor Ideal loads, !- Name
    Always On Discrete,      !- Availability Schedule Name
    First Floor Supply Inlet,!- Zone Supply Air Node Name
    First Floor Exhaust Node,!- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Living Space DSOA,       !- Design Specification Outdoor Air Object Name
    First Floor OA Inlet,    !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65,                    !- Latent Heat Recovery Effectiveness {dimensionless}
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Heating Fuel Efficiency Schedule Name
    Electricity,             !- Heating Fuel Type
    ,                        !- Cooling Fuel Efficiency Schedule Name
    Electricity;             !- Cooling Fuel Type


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Living Space equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Living Space Ideal Loads,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    First Floor Eqipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    First floor Ideal loads, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Ground_Floor_Zone,       !- Zone Name
    Living Space equipment,  !- Zone Conditioning Equipment List Name
    Living Space Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Living Space Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
    Living Space Zone Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    First_Floor_Zone,        !- Zone Name
    First Floor Eqipment,    !- Zone Conditioning Equipment List Name
    First Floor Supply Inlet,!- Zone Air Inlet Node or NodeList Name
    First Floor Exhaust Node,!- Zone Air Exhaust Node or NodeList Name
    First Floor Zone Air Node;  !- Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Living Space OA Inlet;   !- Name

OutdoorAir:Node,
    First Floor OA Inlet;    !- Name


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    Ideal Water Heater,      !- Name
    0.00378541178396985,     !- Tank Volume {m3}
    WH Setpoint Temp,        !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2,                    !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    1000000,                 !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    Living Space OA Inlet,   !- Ambient Temperature Outdoor Air Node Name
    ,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    ,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0.0000044,               !- Peak Use Flow Rate {m3/s}
    dhw fixtures,            !- Use Flow Rate Fraction Schedule Name
    mains temperature schedule,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details,                 !- Report Type
    IDF;                     !- Report Specifications


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary,              !- Report 1 Name
    EnergyMeters;            !- Report 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH,                  !- Unit Conversion
    Yes;                     !- Format Numeric Values


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    RunPeriod;               !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    Annual;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:FILES ===========

OutputControl:Files,
    No,                      !- Output CSV
    No,                      !- Output MTR
    No,                      !- Output ESO
    No,                      !- Output EIO
    Yes,                     !- Output Tabular
    Yes,                     !- Output SQLite
    Yes,                     !- Output JSON
    No,                      !- Output AUDIT
    Yes,                     !- Output Space Sizing
    Yes,                     !- Output Zone Sizing
    Yes,                     !- Output System Sizing
    Yes,                     !- Output DXF
    No,                      !- Output BND
    No,                      !- Output RDD
    No,                      !- Output MDD
    No,                      !- Output MTD
    Yes,                     !- Output END
    No,                      !- Output SHD
    Yes,                     !- Output DFS
    Yes,                     !- Output GLHE
    Yes,                     !- Output DelightIn
    Yes,                     !- Output DelightELdmp
    Yes,                     !- Output DelightDFdmp
    Yes,                     !- Output EDD
    Yes,                     !- Output DBG
    No,                      !- Output PerfLog
    Yes,                     !- Output SLN
    Yes,                     !- Output SCI
    Yes,                     !- Output WRL
    Yes,                     !- Output Screen
    Yes,                     !- Output ExtShd
    Yes;                     !- Output Tarcog


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:JSON ===========

Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    Yes,                     !- Output JSON
    Yes,                     !- Output CBOR
    Yes,                     !- Output MessagePack
    JtoKWH,                  !- Unit Conversion for Tabular Data
    Yes;                     !- Format Numeric Values for Tabular Data


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular,        !- Option Type
    JtoKWH;                  !- Unit Conversion for Tabular Data


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DisplayExtraWarnings,    !- Key 2
    DisplayUnusedObjects,    !- Key 3
    DisplayAllWarnings;      !- Key 4

