!- Windows Line endings 

Version,
    25.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    ApartmentMidRise,         !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    lund,                     !- Name
    55.7139,                  !- Latitude
    13.2122,                  !- Longitude
    1,                        !- Time Zone
    86;                       !- Elevation

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    7.58,                     !- January Ground Temperature
    5.31,                     !- February Ground Temperature
    4.23,                     !- March Ground Temperature
    4.19,                     !- April Ground Temperature
    5.92,                     !- May Ground Temperature
    8.42,                     !- June Ground Temperature
    11.12,                    !- July Ground Temperature
    13.43,                    !- August Ground Temperature
    14.62,                    !- September Ground Temperature
    14.4,                     !- October Ground Temperature
    12.81,                    !- November Ground Temperature
    10.36;                    !- December Ground Temperature

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -100,                     !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Control,                  !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Any number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

Schedule:Compact,
    ltg_sch_corridor,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ltg_sch_apartment_hardwired,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 4:00,              !- Field 9
    0.010188,                 !- Field 10
    Until: 5:00,              !- Field 11
    0.030555,                 !- Field 12
    Until: 6:00,              !- Field 13
    0.066195,                 !- Field 14
    Until: 7:00,              !- Field 15
    0.071289,                 !- Field 16
    Until: 8:00,              !- Field 17
    0.066195,                 !- Field 18
    Until: 9:00,              !- Field 19
    0.030555,                 !- Field 20
    Until: 15:00,             !- Field 21
    0.020367,                 !- Field 22
    Until: 16:00,             !- Field 23
    0.035649,                 !- Field 24
    Until: 17:00,             !- Field 25
    0.071289,                 !- Field 26
    Until: 18:00,             !- Field 27
    0.101844,                 !- Field 28
    Until: 19:00,             !- Field 29
    0.137493,                 !- Field 30
    Until: 21:00,             !- Field 31
    0.162954,                 !- Field 32
    Until: 22:00,             !- Field 33
    0.112032,                 !- Field 34
    Until: 23:00,             !- Field 35
    0.06111,                  !- Field 36
    Until: 24:00,             !- Field 37
    0.025461,                 !- Field 38
    For: Saturday,            !- Field 39
    Until: 4:00,              !- Field 40
    0.010188,                 !- Field 41
    Until: 5:00,              !- Field 42
    0.030555,                 !- Field 43
    Until: 6:00,              !- Field 44
    0.066195,                 !- Field 45
    Until: 7:00,              !- Field 46
    0.071289,                 !- Field 47
    Until: 8:00,              !- Field 48
    0.066195,                 !- Field 49
    Until: 9:00,              !- Field 50
    0.030555,                 !- Field 51
    Until: 15:00,             !- Field 52
    0.020367,                 !- Field 53
    Until: 16:00,             !- Field 54
    0.035649,                 !- Field 55
    Until: 17:00,             !- Field 56
    0.071289,                 !- Field 57
    Until: 18:00,             !- Field 58
    0.101844,                 !- Field 59
    Until: 19:00,             !- Field 60
    0.137493,                 !- Field 61
    Until: 21:00,             !- Field 62
    0.162954,                 !- Field 63
    Until: 22:00,             !- Field 64
    0.112032,                 !- Field 65
    Until: 23:00,             !- Field 66
    0.06111,                  !- Field 67
    Until: 24:00,             !- Field 68
    0.025461,                 !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 4:00,              !- Field 71
    0.010188,                 !- Field 72
    Until: 5:00,              !- Field 73
    0.030555,                 !- Field 74
    Until: 6:00,              !- Field 75
    0.066195,                 !- Field 76
    Until: 7:00,              !- Field 77
    0.071289,                 !- Field 78
    Until: 8:00,              !- Field 79
    0.066195,                 !- Field 80
    Until: 9:00,              !- Field 81
    0.030555,                 !- Field 82
    Until: 15:00,             !- Field 83
    0.020367,                 !- Field 84
    Until: 16:00,             !- Field 85
    0.035649,                 !- Field 86
    Until: 17:00,             !- Field 87
    0.071289,                 !- Field 88
    Until: 18:00,             !- Field 89
    0.101844,                 !- Field 90
    Until: 19:00,             !- Field 91
    0.137493,                 !- Field 92
    Until: 21:00,             !- Field 93
    0.162954,                 !- Field 94
    Until: 22:00,             !- Field 95
    0.112032,                 !- Field 96
    Until: 23:00,             !- Field 97
    0.06111,                  !- Field 98
    Until: 24:00,             !- Field 99
    0.025461;                 !- Field 100

Schedule:Compact,
    ltg_sch_apartment_plugin,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 4:00,              !- Field 9
    0.010188,                 !- Field 10
    Until: 5:00,              !- Field 11
    0.030555,                 !- Field 12
    Until: 6:00,              !- Field 13
    0.066195,                 !- Field 14
    Until: 7:00,              !- Field 15
    0.071289,                 !- Field 16
    Until: 8:00,              !- Field 17
    0.066195,                 !- Field 18
    Until: 9:00,              !- Field 19
    0.030555,                 !- Field 20
    Until: 15:00,             !- Field 21
    0.020367,                 !- Field 22
    Until: 16:00,             !- Field 23
    0.035649,                 !- Field 24
    Until: 17:00,             !- Field 25
    0.071289,                 !- Field 26
    Until: 18:00,             !- Field 27
    0.101844,                 !- Field 28
    Until: 19:00,             !- Field 29
    0.137493,                 !- Field 30
    Until: 21:00,             !- Field 31
    0.162954,                 !- Field 32
    Until: 22:00,             !- Field 33
    0.112032,                 !- Field 34
    Until: 23:00,             !- Field 35
    0.06111,                  !- Field 36
    Until: 24:00,             !- Field 37
    0.025461,                 !- Field 38
    For: Saturday,            !- Field 39
    Until: 4:00,              !- Field 40
    0.010188,                 !- Field 41
    Until: 5:00,              !- Field 42
    0.030555,                 !- Field 43
    Until: 6:00,              !- Field 44
    0.066195,                 !- Field 45
    Until: 7:00,              !- Field 46
    0.071289,                 !- Field 47
    Until: 8:00,              !- Field 48
    0.066195,                 !- Field 49
    Until: 9:00,              !- Field 50
    0.030555,                 !- Field 51
    Until: 15:00,             !- Field 52
    0.020367,                 !- Field 53
    Until: 16:00,             !- Field 54
    0.035649,                 !- Field 55
    Until: 17:00,             !- Field 56
    0.071289,                 !- Field 57
    Until: 18:00,             !- Field 58
    0.101844,                 !- Field 59
    Until: 19:00,             !- Field 60
    0.137493,                 !- Field 61
    Until: 21:00,             !- Field 62
    0.162954,                 !- Field 63
    Until: 22:00,             !- Field 64
    0.112032,                 !- Field 65
    Until: 23:00,             !- Field 66
    0.06111,                  !- Field 67
    Until: 24:00,             !- Field 68
    0.025461,                 !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 4:00,              !- Field 71
    0.010188,                 !- Field 72
    Until: 5:00,              !- Field 73
    0.030555,                 !- Field 74
    Until: 6:00,              !- Field 75
    0.066195,                 !- Field 76
    Until: 7:00,              !- Field 77
    0.071289,                 !- Field 78
    Until: 8:00,              !- Field 79
    0.066195,                 !- Field 80
    Until: 9:00,              !- Field 81
    0.030555,                 !- Field 82
    Until: 15:00,             !- Field 83
    0.020367,                 !- Field 84
    Until: 16:00,             !- Field 85
    0.035649,                 !- Field 86
    Until: 17:00,             !- Field 87
    0.071289,                 !- Field 88
    Until: 18:00,             !- Field 89
    0.101844,                 !- Field 90
    Until: 19:00,             !- Field 91
    0.137493,                 !- Field 92
    Until: 21:00,             !- Field 93
    0.162954,                 !- Field 94
    Until: 22:00,             !- Field 95
    0.112032,                 !- Field 96
    Until: 23:00,             !- Field 97
    0.06111,                  !- Field 98
    Until: 24:00,             !- Field 99
    0.025461;                 !- Field 100

Schedule:Compact,
    EQP_APT_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.45,                     !- Field 4
    Until: 2:00,              !- Field 5
    0.41,                     !- Field 6
    Until: 3:00,              !- Field 7
    0.39,                     !- Field 8
    Until: 5:00,              !- Field 9
    0.38,                     !- Field 10
    Until: 6:00,              !- Field 11
    0.43,                     !- Field 12
    Until: 7:00,              !- Field 13
    0.54,                     !- Field 14
    Until: 8:00,              !- Field 15
    0.65,                     !- Field 16
    Until: 9:00,              !- Field 17
    0.66,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.67,                     !- Field 20
    Until: 11:00,             !- Field 21
    0.69,                     !- Field 22
    Until: 12:00,             !- Field 23
    0.70,                     !- Field 24
    Until: 13:00,             !- Field 25
    0.69,                     !- Field 26
    Until: 14:00,             !- Field 27
    0.66,                     !- Field 28
    Until: 15:00,             !- Field 29
    0.65,                     !- Field 30
    Until: 16:00,             !- Field 31
    0.68,                     !- Field 32
    Until: 17:00,             !- Field 33
    0.80,                     !- Field 34
    Until: 19:00,             !- Field 35
    1.0,                      !- Field 36
    Until: 20:00,             !- Field 37
    0.93,                     !- Field 38
    Until: 21:00,             !- Field 39
    0.89,                     !- Field 40
    Until: 22:00,             !- Field 41
    0.85,                     !- Field 42
    Until: 23:00,             !- Field 43
    0.71,                     !- Field 44
    Until: 24:00,             !- Field 45
    0.58;                     !- Field 46

Schedule:Compact,
    INF_APT_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    INF_COR_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    INFIL_Door_Opening_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.131,                    !- Field 6
    Until: 08:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.131,                    !- Field 10
    Until: 18:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 22:00,             !- Field 13
    0.131,                    !- Field 14
    Until: 24:00,             !- Field 15
    0.0;                      !- Field 16

Schedule:Compact,
    S HTGSETP_APT_SCH,        !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 9:00,              !- Field 3
    22,                       !- Field 4
    Until: 17:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    22,                       !- Field 8
    For: Weekends AllOtherDays,    !- Field 9
    UNTIL: 24:00,             !- Field 10
    22;                       !- Field 11

Schedule:Compact,
    S CLGSETP_APT_SCH,        !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25;                       !- Field 4

Schedule:Compact,
    All Off,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    All On,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Always_On,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ZONE CONTROL TYPE SCHED,    !- Name
    Control,                  !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    APT_DHW_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 1:00,              !- Field 3
    0.08,                     !- Field 4
    UNTIL: 2:00,              !- Field 5
    0.04,                     !- Field 6
    UNTIL: 3:00,              !- Field 7
    0.01,                     !- Field 8
    UNTIL: 4:00,              !- Field 9
    0.01,                     !- Field 10
    UNTIL: 5:00,              !- Field 11
    0.04,                     !- Field 12
    UNTIL: 6:00,              !- Field 13
    0.27,                     !- Field 14
    UNTIL: 7:00,              !- Field 15
    0.94,                     !- Field 16
    UNTIL: 8:00,              !- Field 17
    1.00,                     !- Field 18
    UNTIL: 9:00,              !- Field 19
    0.96,                     !- Field 20
    UNTIL: 10:00,             !- Field 21
    0.84,                     !- Field 22
    UNTIL: 11:00,             !- Field 23
    0.76,                     !- Field 24
    UNTIL: 12:00,             !- Field 25
    0.61,                     !- Field 26
    UNTIL: 13:00,             !- Field 27
    0.53,                     !- Field 28
    UNTIL: 14:00,             !- Field 29
    0.47,                     !- Field 30
    UNTIL: 15:00,             !- Field 31
    0.41,                     !- Field 32
    UNTIL: 16:00,             !- Field 33
    0.47,                     !- Field 34
    UNTIL: 17:00,             !- Field 35
    0.55,                     !- Field 36
    UNTIL: 18:00,             !- Field 37
    0.73,                     !- Field 38
    UNTIL: 19:00,             !- Field 39
    0.86,                     !- Field 40
    UNTIL: 20:00,             !- Field 41
    0.82,                     !- Field 42
    UNTIL: 21:00,             !- Field 43
    0.75,                     !- Field 44
    UNTIL: 22:00,             !- Field 45
    0.61,                     !- Field 46
    UNTIL: 23:00,             !- Field 47
    0.53,                     !- Field 48
    UNTIL: 24:00,             !- Field 49
    0.29;                     !- Field 50

Schedule:Compact,
    Hot Water Setpoint Temp Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Constant Mains Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    12.0;                     !- Field 4

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.12,                     !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.5,                      !- Field 7
    For: Allotherdays,        !- Field 8
    Until: 04:00,             !- Field 9
    0.12,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.12,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.20,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.40,                     !- Field 16
    Until: 09:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.15,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.35,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.50,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.30,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.20,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.12;                     !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.05,                     !- Field 4
    For: SummerDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.5,                      !- Field 7
    For: Allotherdays,        !- Field 8
    Until: 04:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 05:00,             !- Field 11
    0.10,                     !- Field 12
    Until: 06:00,             !- Field 13
    0.20,                     !- Field 14
    Until: 07:00,             !- Field 15
    0.40,                     !- Field 16
    Until: 09:00,             !- Field 17
    0.50,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.15,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.35,                     !- Field 24
    Until: 19:00,             !- Field 25
    0.50,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.40,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.30,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.20,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.10;                     !- Field 34

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: Allotherdays,        !- Field 5
    Until: 6:00,              !- Field 6
    0,                        !- Field 7
    Until: 22:00,             !- Field 8
    1,                        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    OCC_APT_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    1.0,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.85,                     !- Field 6
    Until: 9:00,              !- Field 7
    .25,                      !- Field 8
    Until: 16:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 17:00,             !- Field 11
    .85,                      !- Field 12
    Until: 24:00,             !- Field 13
    1;                        !- Field 14

Material,
    Brick or rendered facade,    !- Name
    Smooth,                   !- Roughness
    0.02,                     !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840;                      !- Specific Heat

Material,
    Mineral wool board,       !- Name
    MediumRough,              !- Roughness
    3.680571e-02,             !- Thickness
    0.038,                    !- Conductivity
    80,                       !- Density
    850;                      !- Specific Heat

Material,
    Vapor barrier,            !- Name
    Smooth,                   !- Roughness
    0.0002,                   !- Thickness
    0.33,                     !- Conductivity
    920,                      !- Density
    2300;                     !- Specific Heat

Material,
    Gypsum board,             !- Name
    Smooth,                   !- Roughness
    0.013,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    Roof membrane (9.5 mm bituminous),    !- Name
    Rough,                    !- Roughness
    0.0002,                   !- Thickness
    1.12,                     !- Conductivity
    1460,                     !- Density
    1460;                     !- Specific Heat

Material,
    Mineral wool loose fill,    !- Name
    MediumRough,              !- Roughness
    0.2578266666666667,       !- Thickness
    0.04,                     !- Conductivity
    80,                       !- Density
    850;                      !- Specific Heat

Material,
    Gravel base,              !- Name
    VeryRough,                !- Roughness
    0.2,                      !- Thickness
    0.5,                      !- Conductivity
    1840,                     !- Density
    840;                      !- Specific Heat

Material,
    XPS Insulation,           !- Name
    Rough,                    !- Roughness
    1.102904e-01,             !- Thickness
    0.035,                    !- Conductivity
    35,                       !- Density
    1300;                     !- Specific Heat

Material,
    Concrete slab,            !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    1.7,                      !- Conductivity
    2320,                     !- Density
    832;                      !- Specific Heat

Material,
    Flooring/screed,          !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    1.4,                      !- Conductivity
    2000,                     !- Density
    1000;                     !- Specific Heat

Material,
    HW Concrete core,         !- Name
    MediumRough,              !- Roughness
    0.22,                     !- Thickness
    1.7,                      !- Conductivity
    2320,                     !- Density
    832;                      !- Specific Heat

Material,
    Suspended gypsum ceiling,    !- Name
    Smooth,                   !- Roughness
    0.013,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    Structural Concrete slab for floors,    !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.7,                      !- Conductivity
    2320,                     !- Density
    832;                      !- Specific Heat

Material,
    Flooring screed,          !- Name
    MediumSmooth,             !- Roughness
    0.055,                    !- Thickness
    0.8,                      !- Conductivity
    1500,                     !- Density
    1000;                     !- Specific Heat

Material,
    Finish flooring,          !- Name
    MediumSmooth,             !- Roughness
    0.012,                    !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210;                     !- Specific Heat

Material:NoMass,
    Ventilated air gap,       !- Name
    MediumRough,              !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    MFH_Window_2005,          !- Name
    1.8,                      !- UFactor
    0.4;                      !- Solar Heat Gain Coefficient

Construction,
    Exterior wall_2005,       !- Name
    Brick or rendered facade,    !- Outside Layer
    Ventilated air gap,       !- Layer 2
    Mineral wool board,       !- Layer 3
    Vapor barrier,            !- Layer 4
    Gypsum board;             !- Layer 5

Construction,
    Attic_2005,               !- Name
    Roof membrane (9.5 mm bituminous),    !- Outside Layer
    Mineral wool loose fill,    !- Layer 2
    Vapor barrier,            !- Layer 3
    Gypsum board;             !- Layer 4

Construction,
    Ground slab_2005,         !- Name
    Gravel base,              !- Outside Layer
    Vapor barrier,            !- Layer 2
    XPS Insulation,           !- Layer 3
    Concrete slab,            !- Layer 4
    Flooring/screed;          !- Layer 5

Construction,
    Intermdediate floor,      !- Name
    Suspended gypsum ceiling,    !- Outside Layer
    Structural Concrete slab for floors,    !- Layer 2
    Flooring screed,          !- Layer 3
    Finish flooring;          !- Layer 4

Construction,
    Intermediate wall,        !- Name
    Gypsum board,             !- Outside Layer
    HW Concrete core,         !- Layer 2
    Gypsum board;             !- Layer 3

Construction,
    Window_2005,              !- Name
    MFH_Window_2005;          !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    Clockwise,                !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    G SW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    G NW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    9.29594664423115,         !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    G SE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455054899131,         !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    G NE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455054899131,         !- X Origin
    9.29594664423115,         !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    G N1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818351633044,         !- X Origin
    9.29594664423115,         !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    G N2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1636703266088,         !- X Origin
    9.29594664423115,         !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    G S1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818351633044,         !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    G S2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1636703266088,         !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    M SW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    3.04785135876431,         !- Z Origin
    1,                        !- Type
    2;                        !- Multiplier

Zone,
    M NW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    9.29594664423115,         !- Y Origin
    3.04785135876431,         !- Z Origin
    1,                        !- Type
    2;                        !- Multiplier

Zone,
    M SE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455054899131,         !- X Origin
    0,                        !- Y Origin
    3.04785135876431,         !- Z Origin
    1,                        !- Type
    2;                        !- Multiplier

Zone,
    M NE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455054899131,         !- X Origin
    9.29594664423115,         !- Y Origin
    3.04785135876431,         !- Z Origin
    1,                        !- Type
    2;                        !- Multiplier

Zone,
    M N1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818351633044,         !- X Origin
    9.29594664423115,         !- Y Origin
    3.04785135876431,         !- Z Origin
    1,                        !- Type
    2;                        !- Multiplier

Zone,
    M N2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1636703266088,         !- X Origin
    9.29594664423115,         !- Y Origin
    3.04785135876431,         !- Z Origin
    1,                        !- Type
    2;                        !- Multiplier

Zone,
    M S1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818351633044,         !- X Origin
    0,                        !- Y Origin
    3.04785135876431,         !- Z Origin
    1,                        !- Type
    2;                        !- Multiplier

Zone,
    M S2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1636703266088,         !- X Origin
    0,                        !- Y Origin
    3.04785135876431,         !- Z Origin
    1,                        !- Type
    2;                        !- Multiplier

Zone,
    T SW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    9.14355407629293,         !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    T NW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    9.29594664423115,         !- Y Origin
    9.14355407629293,         !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    T SE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455054899131,         !- X Origin
    0,                        !- Y Origin
    9.14355407629293,         !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    T NE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455054899131,         !- X Origin
    9.29594664423115,         !- Y Origin
    9.14355407629293,         !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    T N1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818351633044,         !- X Origin
    9.29594664423115,         !- Y Origin
    9.14355407629293,         !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    T N2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1636703266088,         !- X Origin
    9.29594664423115,         !- Y Origin
    9.14355407629293,         !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    T S1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818351633044,         !- X Origin
    0,                        !- Y Origin
    9.14355407629293,         !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    T S2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1636703266088,         !- X Origin
    0,                        !- Y Origin
    9.14355407629293,         !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    T Corridor,               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    7.61962839691078,         !- Y Origin
    9.14355407629293,         !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    G Corridor,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    7.61962839691078,         !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1;                        !- Multiplier

Zone,
    M Corridor,               !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    7.61962839691078,         !- Y Origin
    3.04785135876431,         !- Z Origin
    1,                        !- Type
    2;                        !- Multiplier

ZoneList,
    Mid Floor List,           !- Name
    M SW Apartment,           !- Zone 1 Name
    M NW Apartment,           !- Zone 2 Name
    M SE Apartment,           !- Zone 3 Name
    M NE Apartment,           !- Zone 4 Name
    M N1 Apartment,           !- Zone 5 Name
    M N2 Apartment,           !- Zone 6 Name
    M S1 Apartment,           !- Zone 7 Name
    M S2 Apartment,           !- Zone 8 Name
    M Corridor;               !- Zone 9 Name

ZoneGroup,
    Middle Floors,            !- Name
    Mid Floor List,           !- Zone List Name
    1;                        !- Zone List Multiplier

BuildingSurface:Detailed,
    g SWall SWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SWall S1A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SWall S2A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SWall SEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NWall NWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NWall N1A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NWall N2A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NWall NEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall SWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall NWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EWall SEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EWall NEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor SWA,             !- Name
    Floor,                    !- Surface Type
    Ground slab_2005,         !- Construction Name
    G SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    Ground slab_2005,         !- Construction Name
    G SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor N1A,             !- Name
    Floor,                    !- Surface Type
    Ground slab_2005,         !- Construction Name
    G N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor N2A,             !- Name
    Floor,                    !- Surface Type
    Ground slab_2005,         !- Construction Name
    G N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor S1A,             !- Name
    Floor,                    !- Surface Type
    Ground slab_2005,         !- Construction Name
    G S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor S2A,             !- Name
    Floor,                    !- Surface Type
    Ground slab_2005,         !- Construction Name
    G S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor NEA,             !- Name
    Floor,                    !- Surface Type
    Ground slab_2005,         !- Construction Name
    G NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor NWA,             !- Name
    Floor,                    !- Surface Type
    Ground slab_2005,         !- Construction Name
    G NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin SWA,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    G SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    g Ceilin SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin SEA,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    G SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    g Ceilin SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin N1A,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    G N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    g Ceilin N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin N2A,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    G N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    g Ceilin N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin S1A,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    G S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    g Ceilin S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin S2A,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    G S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    g Ceilin S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin NEA,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    G NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    g Ceilin NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin NWA,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    G NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    g Ceilin NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall NWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall N1A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall N2A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall NEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall SWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall NWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall SEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall NEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor SWA,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    t GFloor SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    t GFloor SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor N1A,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    t GFloor N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor N2A,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    t GFloor N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor S1A,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    t GFloor S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor S2A,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    t GFloor S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor NEA,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    t GFloor NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor NWA,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    t GFloor NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof SWA,               !- Name
    Roof,                     !- Surface Type
    Attic_2005,               !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof SEA,               !- Name
    Roof,                     !- Surface Type
    Attic_2005,               !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof N1A,               !- Name
    Roof,                     !- Surface Type
    Attic_2005,               !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof N2A,               !- Name
    Roof,                     !- Surface Type
    Attic_2005,               !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof S1A,               !- Name
    Roof,                     !- Surface Type
    Attic_2005,               !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof S2A,               !- Name
    Roof,                     !- Surface Type
    Attic_2005,               !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof NEA,               !- Name
    Roof,                     !- Surface Type
    Attic_2005,               !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof NWA,               !- Name
    Roof,                     !- Surface Type
    Attic_2005,               !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall SWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall S1A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall S2A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall SEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall NWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall N1A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall N2A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall NEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall SWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall NWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EWall SEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EWall NEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor SWA,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    M SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m GFloor SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    M SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m GFloor SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor N1A,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    M N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m GFloor N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor N2A,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m GFloor N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor S1A,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m GFloor S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor S2A,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m GFloor S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor NEA,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    M NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m GFloor NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor NWA,             !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    M NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m GFloor NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin SWA,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    M SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Ceilin SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin SEA,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    M SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Ceilin SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin N1A,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    M N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Ceilin N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin N2A,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Ceilin N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin S1A,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Ceilin S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin S2A,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Ceilin S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin NEA,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    M NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Ceilin NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin NWA,             !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    M NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Ceilin NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall SWA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall S1A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall S2A,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall SEA,              !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall C,                !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.676318,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.676318,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EWall C,                !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    M Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    1.676318,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceiling C,              !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    M Corridor,               !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Ceiling C,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.676318,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Floor C,                !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    M Corridor,               !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    m Floor C,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.676318,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall C,                !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.676318,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.676318,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall C,                !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    T Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    1.676318,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof C,                 !- Name
    Roof,                     !- Surface Type
    Attic_2005,               !- Construction Name
    T Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.676318,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Floor C,                !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    T Corridor,               !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    t Floor C,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.676318,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall C,                !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.676318,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.676318,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EWall C,                !- Name
    Wall,                     !- Surface Type
    Exterior wall_2005,       !- Construction Name
    G Corridor,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    1.676318,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceiling C,              !- Name
    Ceiling,                  !- Surface Type
    Intermdediate floor,      !- Construction Name
    G Corridor,               !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    g Ceiling C,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.676318,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Floor C,                !- Name
    Floor,                    !- Surface Type
    Intermdediate floor,      !- Construction Name
    G Corridor,               !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.676318,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NIWall SWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL SWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G S1 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NIWall S1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL S1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G S2 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL S2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G SE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SIWall NWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL NWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G N1 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SIWall N1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL N1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G N2 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SIWall N2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL N2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G NE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SIWall NEA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    G NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    G Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall SWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL SWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M S1 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall S1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL S1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M S2 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL S2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M SE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SIWall NWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL NWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M N1 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SIWall N1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL N1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M N2 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SIWall N2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL N2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M NE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SIWall NEA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    M NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    M Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL SWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T SW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T S1 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T S2 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T SE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T SE Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL NWA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T NW Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T N1 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N1A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T N2 Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N2A,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T NE Apartment,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NEA,             !- Name
    Wall,                     !- Surface Type
    Intermediate wall,        !- Construction Name
    T NE Apartment,           !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    T Corridor,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 S SWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 S S1A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 S S2A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 S SEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 S SWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 S S1A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 S S2A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 S SEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 S SWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 S S1A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 S S2A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 S SEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 W NWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 W SWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 W NWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 W SWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 W NWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 W SWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 E NEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 E SEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 E NEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 E SEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 E NEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 E SEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 N NWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 N N1A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 N N2A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 N NEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 N NWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 N N1A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 N N2A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 N NEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 N NWA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 N N1A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 N N2A,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 N NEA,           !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    2.1732,                   !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    2.1732,                   !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Entrance Door,            !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    g EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0.0508,                   !- Vertex 1 Ycoordinate
    0.0254,                   !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0.0508,                   !- Vertex 2 Ycoordinate
    2.1335,                   !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.6255,                   !- Vertex 3 Ycoordinate
    2.1335,                   !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    1.6255,                   !- Vertex 4 Ycoordinate
    0.0254;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow14,                !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    m EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    2.1731,                   !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    2.1731,                   !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow14,                !- Name
    Window,                   !- Surface Type
    Window_2005,              !- Construction Name
    t EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    0.954,                    !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    2.1731,                   !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    2.1731,                   !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    0.954;                    !- Vertex 4 Zcoordinate

People,
    Occup_GSW,                !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_GNW,                !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_GSE,                !- Name
    G SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_GNE,                !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_GN1,                !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_GN2,                !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_GS1,                !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_GS2,                !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_MSW,                !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_MNW,                !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_MSE,                !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_MNE,                !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_MN1,                !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_MN2,                !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_MS1,                !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_MS2,                !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_TSW,                !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_TNW,                !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_TSE,                !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_TNE,                !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_TN1,                !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_TN2,                !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_TS1,                !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_TS2,                !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_T CORRIDOR,         !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_G CORRIDOR,         !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

People,
    Occup_M CORRIDOR,         !- Name
    M Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    1,                        !- Fraction Radiant
    autosize,                 !- Sensible Heat Fraction
    OCC_APT_SCH;              !- Activity Level Schedule Name

Lights,
    Lighting_hardwired_GSW,    !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GNW,    !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_Office,    !- Name
    G SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GNE,    !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GN1,    !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GN2,    !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GS1,    !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GS2,    !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MSW,    !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MNW,    !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MSE,    !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MNE,    !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MN1,    !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MN2,    !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MS1,    !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MS2,    !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TSW,    !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TNW,    !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TSE,    !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TNE,    !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TN1,    !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TN2,    !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TS1,    !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TS2,    !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_GC,    !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_MC,    !- Name
    M Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lighting_hardwired_TC,    !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Plug_GSW,                 !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_GNW,                 !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_GSE,                 !- Name
    G SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_GNE,                 !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_GN1,                 !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_GN2,                 !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_GS1,                 !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_GS2,                 !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_MSW,                 !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_MNW,                 !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_MSE,                 !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_MNE,                 !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_MN1,                 !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_MN2,                 !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_MS1,                 !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_MS2,                 !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_TSW,                 !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_TNW,                 !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_TSE,                 !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_TNE,                 !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_TN1,                 !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_TN2,                 !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_TS1,                 !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Plug_TS2,                 !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.5,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G Corridor_Elevators_Equip,    !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    4360.9,                   !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0.95,                     !- Fraction Lost
    ElevatorLift;             !- EndUse Subcategory

ElectricEquipment,
    Elevators_Lights_Fan,     !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    52.66,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0.95,                     !- Fraction Lost
    ElevatorLightsFan;        !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Infil_GSW,                !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_GNW,                !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_Office,             !- Name
    G SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_GNE,                !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_GN1,                !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_GN2,                !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_GS1,                !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_GS2,                !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_MSW,                !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_MNW,                !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_MSE,                !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_MNE,                !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_MN1,                !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_MN2,                !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_MS1,                !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_MS2,                !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_SW,                 !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_NW,                 !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_SE,                 !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_NE,                 !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_TN1,                !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_TN2,                !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_TS1,                !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_TS2,                !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_GC,                 !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Door_Infil_GC,            !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.327531218,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_MC,                 !- Name
    M Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil_TC,                 !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    Always_On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    0.05,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    SZ DSOA G SW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA G NW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA G SE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA G NE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA G N1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA G N2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA G S1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA G S2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA M SW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA M NW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA M SE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA M NE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA M N1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA M N2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA M S1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA M S2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA T SW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA T NW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA T SE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA T NE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA T N1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA T N2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA T S1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA T S2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA G Corridor,       !- Name
    Flow/Person,              !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA M Corridor,       !- Name
    Flow/Person,              !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    SZ DSOA T Corridor,       !- Name
    Flow/Person,              !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00035;                  !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

ZoneControl:Thermostat,
    G SW Thermostat,          !- Name
    G SW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    G NW Thermostat,          !- Name
    G NW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    G SE Thermostat,          !- Name
    G SE Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    G NE Thermostat,          !- Name
    G NE Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    G N1 Thermostat,          !- Name
    G N1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    G N2 Thermostat,          !- Name
    G N2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    G S1 Thermostat,          !- Name
    G S1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    G S2 Thermostat,          !- Name
    G S2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    G Corridor Thermostat,    !- Name
    G Corridor,               !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    Midfloor list Thermostat,    !- Name
    Mid Floor List,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    T SW Thermostat,          !- Name
    T SW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    T NW Thermostat,          !- Name
    T NW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    T SE Thermostat,          !- Name
    T SE Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    T NE Thermostat,          !- Name
    T NE Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    T N1 Thermostat,          !- Name
    T N1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    T N2 Thermostat,          !- Name
    T N2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    T S1 Thermostat,          !- Name
    T S1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    T S2 Thermostat,          !- Name
    T S2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ZoneControl:Thermostat,
    T Corridor Thermostat,    !- Name
    T Corridor,               !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Apartment dual setpint;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Apartment dual setpint,    !- Name
    S HTGSETP_APT_SCH,        !- Heating Setpoint Temperature Schedule Name
    S CLGSETP_APT_SCH;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    G SW Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    G SW Supply Air node,     !- Zone Supply Air Node Name
    G SW Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA G SW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    G S1 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    G S1 Supply Air node,     !- Zone Supply Air Node Name
    G S1 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA G S1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    G S2 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    G S2 Supply Air node,     !- Zone Supply Air Node Name
    G S2 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA G S2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    G SE Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    G SE Supply Air node,     !- Zone Supply Air Node Name
    G SE Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA G SE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    G NW Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    G NW Supply Air node,     !- Zone Supply Air Node Name
    G NW Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA G NW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    G N1 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    G N1 Supply Air node,     !- Zone Supply Air Node Name
    G N1 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA G N1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    G N2 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    G N2 Supply Air node,     !- Zone Supply Air Node Name
    G N2 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA G N2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    G NE Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    G NE Supply Air node,     !- Zone Supply Air Node Name
    G NE Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA G NE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    G Corridor Ideal,         !- Name
    Always_On,                !- Availability Schedule Name
    G Corridor Supply Air node,    !- Zone Supply Air Node Name
    G Corridor Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA G Corridor,       !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    M SW Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    M SW Supply Air node,     !- Zone Supply Air Node Name
    M SW Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA M SW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    M S1 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    M S1 Supply Air node,     !- Zone Supply Air Node Name
    M S1 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA M S1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    M S2 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    M S2 Supply Air node,     !- Zone Supply Air Node Name
    M S2 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA M S2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    M SE Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    M SE Supply Air node,     !- Zone Supply Air Node Name
    M SE Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA M SE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    M NW Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    M NW Supply Air node,     !- Zone Supply Air Node Name
    M NW Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA M NW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    M N1 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    M N1 Supply Air node,     !- Zone Supply Air Node Name
    M N1 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA M N1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    M N2 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    M N2 Supply Air node,     !- Zone Supply Air Node Name
    M N2 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA M N2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    M NE Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    M NE Supply Air node,     !- Zone Supply Air Node Name
    M NE Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA M NE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    M Corridor Ideal,         !- Name
    Always_On,                !- Availability Schedule Name
    M Corridor Supply Air node,    !- Zone Supply Air Node Name
    M Corridor Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA M Corridor,       !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    T SW Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    T SW Supply Air node,     !- Zone Supply Air Node Name
    T SW Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA T SW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    T S1 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    T S1 Supply Air node,     !- Zone Supply Air Node Name
    T S1 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA T S1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    T S2 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    T S2 Supply Air node,     !- Zone Supply Air Node Name
    T S2 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA T S2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    T SE Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    T SE Supply Air node,     !- Zone Supply Air Node Name
    T SE Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA T SE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    T NW Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    T NW Supply Air node,     !- Zone Supply Air Node Name
    T NW Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA T NW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    T N1 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    T N1 Supply Air node,     !- Zone Supply Air Node Name
    T N1 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA T N1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    T N2 Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    T N2 Supply Air node,     !- Zone Supply Air Node Name
    T N2 Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA T N2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    T NE Ideal,               !- Name
    Always_On,                !- Availability Schedule Name
    T NE Supply Air node,     !- Zone Supply Air Node Name
    T NE Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA T NE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:IdealLoadsAirSystem,
    T Corridor Ideal,         !- Name
    Always_On,                !- Availability Schedule Name
    T Corridor Supply Air node,    !- Zone Supply Air Node Name
    T Corridor Exhaust Air node,    !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA T Corridor,       !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65,                     !- Latent Heat Recovery Effectiveness
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Heating Fuel Efficiency Schedule Name
    Electricity,              !- Heating Fuel Type
    ,                         !- Cooling Fuel Efficiency Schedule Name
    Electricity;              !- Cooling Fuel Type

ZoneHVAC:EquipmentList,
    G SW EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    G SW Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G S1 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    G S1 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G S2 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    G S2 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G SE EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    G SE Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G NW EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    G NW Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G N1 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    G N1 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G N2 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    G N2 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G NE EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    G NE Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G Corridor EQP,           !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    G Corridor Ideal,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M SW EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    M SW Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M S1 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    M S1 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M S2 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    M S2 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M SE EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    M SE Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M NW EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    M NW Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M N1 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    M N1 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M N2 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    M N2 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M NE EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    M NE Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M Corridor EQP,           !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    M Corridor Ideal,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T SW EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    T SW Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T S1 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    T S1 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T S2 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    T S2 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T SE EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    T SE Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T NW EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    T NW Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T N1 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    T N1 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T N2 EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    T N2 Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T NE EQP,                 !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    T NE Ideal,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T Corridor EQP,           !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    T Corridor Ideal,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    G SW Apartment,           !- Zone Name
    G SW EQP,                 !- Zone Conditioning Equipment List Name
    G SW Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    G SW Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    G SW Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    G S1 Apartment,           !- Zone Name
    G S1 EQP,                 !- Zone Conditioning Equipment List Name
    G S1 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    G S1 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    G S1 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    G S2 Apartment,           !- Zone Name
    G S2 EQP,                 !- Zone Conditioning Equipment List Name
    G S2 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    G S2 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    G S2 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    G SE Apartment,           !- Zone Name
    G SE EQP,                 !- Zone Conditioning Equipment List Name
    G SE Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    G SE Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    G SE Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    G NW Apartment,           !- Zone Name
    G NW EQP,                 !- Zone Conditioning Equipment List Name
    G NW Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    G NW Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    G NW Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    G N1 Apartment,           !- Zone Name
    G N1 EQP,                 !- Zone Conditioning Equipment List Name
    G N1 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    G N1 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    G N1 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    G N2 Apartment,           !- Zone Name
    G N2 EQP,                 !- Zone Conditioning Equipment List Name
    G N2 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    G N2 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    G N2 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    G NE Apartment,           !- Zone Name
    G NE EQP,                 !- Zone Conditioning Equipment List Name
    G NE Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    G NE Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    G NE Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    G Corridor,               !- Zone Name
    G Corridor EQP,           !- Zone Conditioning Equipment List Name
    G Corridor Supply Air node,    !- Zone Air Inlet Node or NodeList Name
    G Corridor Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    G Corridor Zone Air node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    M SW Apartment,           !- Zone Name
    M SW EQP,                 !- Zone Conditioning Equipment List Name
    M SW Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    M SW Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    M SW Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    M S1 Apartment,           !- Zone Name
    M S1 EQP,                 !- Zone Conditioning Equipment List Name
    M S1 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    M S1 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    M S1 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    M S2 Apartment,           !- Zone Name
    M S2 EQP,                 !- Zone Conditioning Equipment List Name
    M S2 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    M S2 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    M S2 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    M SE Apartment,           !- Zone Name
    M SE EQP,                 !- Zone Conditioning Equipment List Name
    M SE Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    M SE Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    M SE Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    M NW Apartment,           !- Zone Name
    M NW EQP,                 !- Zone Conditioning Equipment List Name
    M NW Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    M NW Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    M NW Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    M N1 Apartment,           !- Zone Name
    M N1 EQP,                 !- Zone Conditioning Equipment List Name
    M N1 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    M N1 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    M N1 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    M N2 Apartment,           !- Zone Name
    M N2 EQP,                 !- Zone Conditioning Equipment List Name
    M N2 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    M N2 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    M N2 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    M NE Apartment,           !- Zone Name
    M NE EQP,                 !- Zone Conditioning Equipment List Name
    M NE Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    M NE Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    M NE Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    M Corridor,               !- Zone Name
    M Corridor EQP,           !- Zone Conditioning Equipment List Name
    M Corridor Supply Air node,    !- Zone Air Inlet Node or NodeList Name
    M Corridor Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    M Corridor Zone Air node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    T SW Apartment,           !- Zone Name
    T SW EQP,                 !- Zone Conditioning Equipment List Name
    T SW Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    T SW Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    T SW Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    T S1 Apartment,           !- Zone Name
    T S1 EQP,                 !- Zone Conditioning Equipment List Name
    T S1 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    T S1 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    T S1 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    T S2 Apartment,           !- Zone Name
    T S2 EQP,                 !- Zone Conditioning Equipment List Name
    T S2 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    T S2 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    T S2 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    T SE Apartment,           !- Zone Name
    T SE EQP,                 !- Zone Conditioning Equipment List Name
    T SE Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    T SE Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    T SE Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    T NW Apartment,           !- Zone Name
    T NW EQP,                 !- Zone Conditioning Equipment List Name
    T NW Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    T NW Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    T NW Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    T N1 Apartment,           !- Zone Name
    T N1 EQP,                 !- Zone Conditioning Equipment List Name
    T N1 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    T N1 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    T N1 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    T N2 Apartment,           !- Zone Name
    T N2 EQP,                 !- Zone Conditioning Equipment List Name
    T N2 Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    T N2 Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    T N2 Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    T NE Apartment,           !- Zone Name
    T NE EQP,                 !- Zone Conditioning Equipment List Name
    T NE Supply Air node,     !- Zone Air Inlet Node or NodeList Name
    T NE Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    T NE Zone Air node;       !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    T Corridor,               !- Zone Name
    T Corridor EQP,           !- Zone Conditioning Equipment List Name
    T Corridor Supply Air node,    !- Zone Air Inlet Node or NodeList Name
    T Corridor Exhaust Air node,    !- Zone Air Exhaust Node or NodeList Name
    T Corridor Zone Air node;    !- Zone Air Node Name

OutdoorAir:Node,
    Outdoor Air inlet Node,    !- Name
    ,                         !- Height Above Ground
    ,                         !- Drybulb Temperature Schedule Name
    ,                         !- Wetbulb Temperature Schedule Name
    ,                         !- Wind Speed Schedule Name
    ,                         !- Wind Direction Schedule Name
    ,                         !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

WaterHeater:Mixed,
    Ideal Water Heater,       !- Name
    0.5,                      !- Tank Volume
    Hot Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2,                     !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    1000000,                  !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                 !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    Outdoor Air inlet Node,    !- Ambient Temperature Outdoor Air Node Name
    ,                         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    ,                         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    7.5e-05,                  !- Peak Use Flow Rate
    APT_DHW_SCH,              !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Surfaces:List,
    Details,                  !- Report Type
    IDF;                      !- Report Specifications

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    RegularPolyline;          !- Report Specifications 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    EnvelopeSummary,          !- Report 2 Name
    EnergyMeters,             !- Report 3 Name
    AllMonthly;               !- Report 4 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH,                   !- Unit Conversion
    Yes;                      !- Format Numeric Values

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total Electric Demand Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    RunPeriod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    Annual;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    Yes,                      !- Output JSON
    Yes,                      !- Output CBOR
    Yes,                      !- Output MessagePack
    JtoKWH,                   !- Unit Conversion for Tabular Data
    Yes;                      !- Format Numeric Values for Tabular Data

Output:SQLite,
    SimpleAndTabular,         !- Option Type
    JtoKWH,                   !- Unit Conversion for Tabular Data
    Yes;                      !- Format Numeric Values for Tabular Data

Output:Diagnostics,
    DisplayAdvancedReportVariables,    !- Key 1
    DisplayExtraWarnings,     !- Key 2
    DisplayAllWarnings,       !- Key 3
    DisplayUnusedObjects,     !- Key 4
    DisplayUnusedSchedules;    !- Key 5