Program Version,EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.03.04 01:04
! <Version>, Version ID
 Version, 25.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,   7.58,   5.31,   4.23,   4.19,   5.92,   8.42,  11.12,  13.43,  14.62,  14.40,  12.81,  10.36
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   5.40,   2.98,   2.32,   2.89,   6.16,   9.83,  13.27,  15.77,  16.49,  15.32,  12.50,   8.94
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Lund.Sol SN SWE SRC-TMYx WMO#=026330,55.71,13.21,1.00,86.00,100296,1.1921
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,HotelLarge,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,40,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,7,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,22,213,36
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BASEMENT,0.0,0.00,0.00,0.00,41.45,11.51,-1.22,1,1,1,0.00,86.56,0.00,22.86,-2.44,0.00,2.44,4826.41,TARP,DOE-2,1978.83,0.00,0.00,0.00,13,0,0,Yes
 Zone Information, RETAIL_1_FLR_1,0.0,0.00,0.00,0.00,5.79,2.90,1.98,1,1,1,0.00,11.58,0.00,5.79,0.00,3.96,3.96,265.76,TARP,DOE-2,67.07,68.84,45.58,23.26,6,1,0,Yes
 Zone Information, RETAIL_2_FLR_1,0.0,0.00,0.00,0.00,5.79,9.14,1.98,1,1,1,0.00,11.58,5.79,12.50,0.00,3.96,3.96,307.76,TARP,DOE-2,77.67,26.57,24.62,0.00,6,1,0,Yes
 Zone Information, MECH_FLR_1,0.0,0.00,0.00,0.00,61.87,17.68,1.98,1,1,1,53.95,69.80,12.50,22.86,0.00,3.96,3.96,650.80,TARP,DOE-2,164.24,62.80,62.80,0.00,6,0,0,Yes
 Zone Information, STORAGE_FLR_1,0.0,0.00,0.00,0.00,74.37,17.68,1.98,1,1,1,69.80,78.94,12.50,22.86,0.00,3.96,3.96,375.47,TARP,DOE-2,94.76,36.23,28.80,0.00,6,1,0,Yes
 Zone Information, LAUNDRY_FLR_1,0.0,0.00,0.00,0.00,84.28,14.33,1.98,1,1,1,81.99,86.56,5.79,22.86,0.00,3.96,3.96,309.22,TARP,DOE-2,78.04,85.75,83.80,0.00,6,1,0,Yes
 Zone Information, CAFE_FLR_1,0.0,0.00,0.00,0.00,70.26,2.90,1.98,1,1,1,53.95,86.56,0.00,5.79,0.00,3.96,3.96,748.35,TARP,DOE-2,188.86,152.17,84.72,65.50,7,2,0,Yes
 Zone Information, LOBBY_FLR_1,0.0,0.00,0.00,0.00,38.29,12.45,1.98,1,1,1,0.00,81.99,0.00,22.86,0.00,3.96,3.96,5183.56,TARP,DOE-2,1308.19,434.79,345.80,85.08,18,3,0,Yes
 Zone Information, ROOM_1_FLR_3,0.0,0.00,0.00,0.00,2.29,10.06,8.53,1,4,1,0.00,4.57,5.79,14.33,7.01,10.06,3.05,118.94,TARP,DOE-2,39.02,39.95,26.77,13.18,6,2,0,Yes
 Zone Information, ROOM_2_FLR_3,0.0,0.00,0.00,0.00,2.29,18.59,8.53,1,4,1,0.00,4.57,14.33,22.86,7.01,10.06,3.05,118.93,TARP,DOE-2,39.02,39.95,26.76,13.18,6,2,0,Yes
 Zone Information, ROOM_3_MULT19_FLR_3,0.0,0.00,0.00,0.00,8.53,9.14,8.53,1,76,1,6.71,10.36,5.79,12.50,7.01,10.06,3.05,74.75,TARP,DOE-2,24.52,11.15,7.47,3.68,6,1,0,Yes
 Zone Information, ROOM_4_MULT19_FLR_3,0.0,0.00,0.00,0.00,12.19,19.51,8.53,1,76,1,10.36,14.02,16.15,22.86,7.01,10.06,3.05,74.77,TARP,DOE-2,24.53,11.15,7.47,3.68,6,1,0,Yes
 Zone Information, ROOM_5_FLR_3,0.0,0.00,0.00,0.00,84.28,10.06,8.53,1,4,1,81.99,86.56,5.79,14.33,7.01,10.06,3.05,118.94,TARP,DOE-2,39.02,39.95,26.77,13.18,6,2,0,Yes
 Zone Information, ROOM_6_FLR_3,0.0,0.00,0.00,0.00,84.28,18.59,8.53,1,4,1,81.99,86.56,14.33,22.86,7.01,10.06,3.05,118.93,TARP,DOE-2,39.02,39.95,26.76,13.18,6,2,0,Yes
 Zone Information, CORRIDOR_FLR_3,0.0,0.00,0.00,0.00,43.28,14.33,8.53,1,4,1,4.57,81.99,5.79,22.86,7.01,10.06,3.05,1186.91,TARP,DOE-2,389.40,48.31,32.37,15.94,20,4,0,Yes
 Zone Information, ROOM_1_FLR_6,0.0,0.00,0.00,0.00,2.29,10.06,17.68,1,1,1,0.00,4.57,5.79,14.33,16.15,19.20,3.05,118.94,TARP,DOE-2,39.02,39.95,26.77,13.18,6,2,0,Yes
 Zone Information, ROOM_2_FLR_6,0.0,0.00,0.00,0.00,2.29,18.59,17.68,1,1,1,0.00,4.57,14.33,22.86,16.15,19.20,3.05,118.93,TARP,DOE-2,39.02,39.95,26.76,13.18,6,2,0,Yes
 Zone Information, ROOM_3_MULT9_FLR_6,0.0,0.00,0.00,0.00,7.93,7.62,17.68,1,9,1,4.57,11.28,5.79,9.45,16.15,19.20,3.05,74.77,TARP,DOE-2,24.53,20.44,13.70,6.74,6,1,0,Yes
 Zone Information, BANQUET_FLR_6,0.0,0.00,0.00,0.00,26.37,17.68,17.68,1,1,1,10.36,42.37,12.50,22.86,16.15,19.20,3.05,1010.89,TARP,DOE-2,331.66,97.55,65.36,32.19,6,1,0,Yes
 Zone Information, DINING_FLR_6,0.0,0.00,0.00,0.00,63.55,17.68,17.68,1,1,1,47.55,79.55,12.50,22.86,16.15,19.20,3.05,1010.89,TARP,DOE-2,331.66,97.55,65.36,32.19,6,1,0,Yes
 Zone Information, KITCHEN_FLR_6,0.0,0.00,0.00,0.00,82.99,14.11,17.68,1,1,1,79.55,86.56,5.79,22.86,16.15,19.20,3.05,314.87,TARP,DOE-2,103.30,87.33,60.96,26.37,8,3,0,Yes
 Zone Information, CORRIDOR_FLR_6,0.0,0.00,0.00,0.00,41.51,13.35,17.68,1,1,1,4.57,81.99,5.79,22.86,16.15,19.20,3.05,1256.16,TARP,DOE-2,412.12,85.47,57.27,28.20,15,3,0,Yes
! <Solar View Factor Check Values>,Zone/Enclosure Name,Original Check Value,Calculated Fixed Check Value,Final Check Value,Number of Iterations,Fixed RowSum Convergence,Used RowSum Convergence
Solar View Factor Check Values,BASEMENT,1.065814E-014,9.915671E-004,9.915671E-004,64,9.915671E-004,9.915671E-004
Solar View Factor Check Values,RETAIL_1_FLR_1,0.000000,6.292835E-004,6.292835E-004,11,6.292835E-004,6.292835E-004
Solar View Factor Check Values,RETAIL_2_FLR_1,1.776357E-015,8.170500E-004,8.170500E-004,11,8.170500E-004,8.170500E-004
Solar View Factor Check Values,MECH_FLR_1,8.881784E-016,8.048467E-004,8.048467E-004,12,8.048467E-004,8.048467E-004
Solar View Factor Check Values,STORAGE_FLR_1,0.000000,7.558691E-004,7.558691E-004,12,7.558691E-004,7.558691E-004
Solar View Factor Check Values,LAUNDRY_FLR_1,8.881784E-016,9.451153E-004,9.451153E-004,9,9.451153E-004,9.451153E-004
Solar View Factor Check Values,CAFE_FLR_1,3.552714E-015,9.869868E-004,9.869868E-004,12,9.869868E-004,9.869868E-004
Solar View Factor Check Values,LOBBY_FLR_1,0.000000,8.991096E-004,8.991096E-004,27,8.991096E-004,8.991096E-004
Solar View Factor Check Values,ROOM_1_FLR_3,1.776357E-015,8.444726E-004,8.444726E-004,11,8.444726E-004,8.444726E-004
Solar View Factor Check Values,ROOM_2_FLR_3,1.776357E-015,8.444002E-004,8.444002E-004,11,8.444002E-004,8.444002E-004
Solar View Factor Check Values,ROOM_3_MULT19_FLR_3,0.000000,8.281748E-004,8.281748E-004,9,8.281748E-004,8.281748E-004
Solar View Factor Check Values,ROOM_4_MULT19_FLR_3,1.776357E-015,8.285838E-004,8.285838E-004,9,8.285838E-004,8.285838E-004
Solar View Factor Check Values,ROOM_5_FLR_3,8.881784E-016,8.444726E-004,8.444726E-004,11,8.444726E-004,8.444726E-004
Solar View Factor Check Values,ROOM_6_FLR_3,8.881784E-016,8.444002E-004,8.444002E-004,11,8.444002E-004,8.444002E-004
Solar View Factor Check Values,CORRIDOR_FLR_3,2.486900E-014,9.884622E-004,9.884622E-004,14,9.884622E-004,9.884622E-004
Solar View Factor Check Values,ROOM_1_FLR_6,0.000000,8.444726E-004,8.444726E-004,11,8.444726E-004,8.444726E-004
Solar View Factor Check Values,ROOM_2_FLR_6,2.664535E-015,8.444002E-004,8.444002E-004,11,8.444002E-004,8.444002E-004
Solar View Factor Check Values,ROOM_3_MULT9_FLR_6,0.000000,6.460790E-004,6.460790E-004,9,6.460790E-004,6.460790E-004
Solar View Factor Check Values,BANQUET_FLR_6,8.881784E-016,8.797073E-004,8.797073E-004,13,8.797073E-004,8.797073E-004
Solar View Factor Check Values,DINING_FLR_6,8.881784E-016,8.797073E-004,8.797073E-004,13,8.797073E-004,8.797073E-004
Solar View Factor Check Values,KITCHEN_FLR_6,7.105427E-015,7.263336E-004,7.263336E-004,14,7.263336E-004,7.263336E-004
Solar View Factor Check Values,CORRIDOR_FLR_6,1.065814E-014,8.067957E-004,8.067957E-004,17,8.067957E-004,8.067957E-004
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BASEMENT,1978.83,98.9,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, RETAIL_1_FLR_1,67.07,3.4,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, RETAIL_2_FLR_1,77.67,3.9,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, MECH_FLR_1,164.24,8.2,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, STORAGE_FLR_1,94.76,4.7,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, LAUNDRY_FLR_1,78.04,3.9,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, CAFE_FLR_1,188.86,9.4,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, LOBBY_FLR_1,1308.19,65.4,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, ROOM_1_FLR_3,39.02,2.0,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, ROOM_2_FLR_3,39.02,2.0,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, ROOM_3_MULT19_FLR_3,24.52,1.2,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, ROOM_4_MULT19_FLR_3,24.53,1.2,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, ROOM_5_FLR_3,39.02,2.0,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, ROOM_6_FLR_3,39.02,2.0,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_3,389.40,19.5,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, ROOM_1_FLR_6,39.02,2.0,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, ROOM_2_FLR_6,39.02,2.0,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, ROOM_3_MULT9_FLR_6,24.53,1.2,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, BANQUET_FLR_6,331.66,16.6,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, DINING_FLR_6,331.66,16.6,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, KITCHEN_FLR_6,103.30,5.2,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_6,412.12,20.6,20.000,5.000E-002,7.600,9.000,0.000,0.000,0.000,0.000,16.600,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, BASEMENT,BLDG_OCC_SCH,BASEMENT,1978.83,98.9,98.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,98.9,19.8,89.0,19.8,89.0,98.9,98.9,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, RETAIL_1_FLR_1,BLDG_OCC_SCH,RETAIL_1_FLR_1,67.07,3.4,3.4,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,3.4,0.7,3.0,0.7,3.0,3.4,3.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, RETAIL_2_FLR_1,BLDG_OCC_SCH,RETAIL_2_FLR_1,77.67,3.9,3.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,3.9,0.8,3.5,0.8,3.5,3.9,3.9,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MECH_FLR_1,BLDG_OCC_SCH,MECH_FLR_1,164.24,8.2,8.2,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,8.2,1.6,7.4,1.6,7.4,8.2,8.2,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, STORAGE_FLR_1,BLDG_OCC_SCH,STORAGE_FLR_1,94.76,4.7,4.7,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,4.7,0.9,4.3,0.9,4.3,4.7,4.7,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LAUNDRY_FLR_1,BLDG_OCC_SCH,LAUNDRY_FLR_1,78.04,3.9,3.9,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,3.9,0.8,3.5,0.8,3.5,3.9,3.9,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CAFE_FLR_1,BLDG_OCC_SCH,CAFE_FLR_1,188.86,9.4,9.4,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,9.4,1.9,8.5,1.9,8.5,9.4,9.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LOBBY_FLR_1,BLDG_OCC_SCH,LOBBY_FLR_1,1308.19,65.4,65.4,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,65.4,13.1,58.9,13.1,58.9,65.4,65.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ROOM_1_FLR_3,GUESTROOM_OCC_SCH,ROOM_1_FLR_3,39.02,2.0,2.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,2.0,0.4,2.0,0.6,2.0,2.0,2.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ROOM_2_FLR_3,GUESTROOM_OCC_SCH,ROOM_2_FLR_3,39.02,2.0,2.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,2.0,0.4,2.0,0.6,2.0,2.0,2.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ROOM_3_MULT19_FLR_3,ALWAYS_OFF,ROOM_3_MULT19_FLR_3,24.52,1.2,1.2,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ROOM_4_MULT19_FLR_3,GUESTROOM_OCC_SCH,ROOM_4_MULT19_FLR_3,24.53,1.2,1.2,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.2,0.2,1.2,0.4,1.2,1.2,1.2,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ROOM_5_FLR_3,GUESTROOM_OCC_SCH,ROOM_5_FLR_3,39.02,2.0,2.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,2.0,0.4,2.0,0.6,2.0,2.0,2.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ROOM_6_FLR_3,GUESTROOM_OCC_SCH,ROOM_6_FLR_3,39.02,2.0,2.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,2.0,0.4,2.0,0.6,2.0,2.0,2.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_FLR_3,BLDG_OCC_SCH,CORRIDOR_FLR_3,389.40,19.5,19.5,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,19.5,3.9,17.5,3.9,17.5,19.5,19.5,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ROOM_1_FLR_6,GUESTROOM_OCC_SCH,ROOM_1_FLR_6,39.02,2.0,2.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,2.0,0.4,2.0,0.6,2.0,2.0,2.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ROOM_2_FLR_6,GUESTROOM_OCC_SCH,ROOM_2_FLR_6,39.02,2.0,2.0,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,2.0,0.4,2.0,0.6,2.0,2.0,2.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, ROOM_3_MULT9_FLR_6,GUESTROOM_OCC_SCH,ROOM_3_MULT9_FLR_6,24.53,1.2,1.2,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.2,0.2,1.2,0.4,1.2,1.2,1.2,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, BANQUET_FLR_6,BLDG_OCC_SCH,BANQUET_FLR_6,331.66,16.6,16.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,16.6,3.3,14.9,3.3,14.9,16.6,16.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, DINING_FLR_6,BLDG_OCC_SCH,DINING_FLR_6,331.66,16.6,16.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,16.6,3.3,14.9,3.3,14.9,16.6,16.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, KITCHEN_FLR_6,BLDG_OCC_SCH,KITCHEN_FLR_6,103.30,5.2,5.2,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.2,1.0,4.6,1.0,4.6,5.2,5.2,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, CORRIDOR_FLR_6,BLDG_OCC_SCH,CORRIDOR_FLR_6,412.12,20.6,20.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,20.6,4.1,18.5,4.1,18.5,20.6,20.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, BASEMENT_LIGHTS,LTG_SCH_BASEMENT,BASEMENT,1978.83,98.9,15039.109,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,15039.109,1029.251,9263.4,1029.251,8234.147,15039.109,15039.109,0.000,0.000
 Lights Internal Gains Nominal, RETAIL_1_FLR_1_LIGHTS,LTG_SCH_RETAIL,RETAIL_1_FLR_1,67.07,3.4,509.742,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,509.742,38.245,344.2,38.245,305.959,509.742,509.742,0.000,0.000
 Lights Internal Gains Nominal, RETAIL_2_FLR_1_LIGHTS,LTG_SCH_RETAIL,RETAIL_2_FLR_1,77.67,3.9,590.284,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,590.284,44.288,398.6,44.288,354.302,590.284,590.284,0.000,0.000
 Lights Internal Gains Nominal, MECH_FLR_1_LIGHTS,LTG_SCH_MECHANIC,MECH_FLR_1,164.24,8.2,1248.248,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1248.248,82.462,742.2,82.462,659.699,1248.248,1248.248,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_FLR_1_LIGHTS,LTG_SCH_STORAGE,STORAGE_FLR_1,94.76,4.7,720.170,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,720.170,36.314,326.8,36.314,290.487,720.170,720.170,0.000,0.000
 Lights Internal Gains Nominal, LAUNDRY_FLR_1_LIGHTS,LTG_SCH_LAUNDRY,LAUNDRY_FLR_1,78.04,3.9,593.100,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,593.100,48.977,440.8,48.977,391.817,593.100,593.100,0.000,0.000
 Lights Internal Gains Nominal, CAFE_FLR_1_LIGHTS,LTG_SCH_DINING,CAFE_FLR_1,188.86,9.4,1435.350,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1435.350,88.050,792.4,88.050,704.398,1435.350,1435.350,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_FLR_1_LIGHTS,LTG_SCH_LOBBY,LOBBY_FLR_1,1308.19,65.4,9942.214,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,9942.214,703.722,6333.5,703.722,5629.779,9942.214,9942.214,0.000,0.000
 Lights Internal Gains Nominal, ROOM_1_FLR_3_LIGHTS,LTG_SCH_GUESTROOM,ROOM_1_FLR_3,39.02,2.0,296.567,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,296.567,17.942,163.1,17.942,163.112,296.567,296.567,0.000,0.000
 Lights Internal Gains Nominal, ROOM_2_FLR_3_LIGHTS,LTG_SCH_GUESTROOM,ROOM_2_FLR_3,39.02,2.0,296.533,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,296.533,17.940,163.1,17.940,163.093,296.533,296.533,0.000,0.000
 Lights Internal Gains Nominal, ROOM_3_MULT19_FLR_3_LIGHTS,LTG_SCH_GUESTROOM,ROOM_3_MULT19_FLR_3,24.52,1.2,186.381,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,186.381,11.276,102.5,11.276,102.510,186.381,186.381,0.000,0.000
 Lights Internal Gains Nominal, ROOM_4_MULT19_FLR_3_LIGHTS,LTG_SCH_GUESTROOM,ROOM_4_MULT19_FLR_3,24.53,1.2,186.432,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,186.432,11.279,102.5,11.279,102.538,186.432,186.432,0.000,0.000
 Lights Internal Gains Nominal, ROOM_5_FLR_3_LIGHTS,LTG_SCH_GUESTROOM,ROOM_5_FLR_3,39.02,2.0,296.567,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,296.567,17.942,163.1,17.942,163.112,296.567,296.567,0.000,0.000
 Lights Internal Gains Nominal, ROOM_6_FLR_3_LIGHTS,LTG_SCH_GUESTROOM,ROOM_6_FLR_3,39.02,2.0,296.533,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,296.533,17.940,163.1,17.940,163.093,296.533,296.533,0.000,0.000
 Lights Internal Gains Nominal, CORRIDOR_FLR_3_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_FLR_3,389.40,19.5,2959.476,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2959.476,209.475,1885.3,209.475,1675.803,2959.476,2959.476,0.000,0.000
 Lights Internal Gains Nominal, ROOM_1_FLR_6_LIGHTS,LTG_SCH_GUESTROOM,ROOM_1_FLR_6,39.02,2.0,296.567,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,296.567,17.942,163.1,17.942,163.112,296.567,296.567,0.000,0.000
 Lights Internal Gains Nominal, ROOM_2_FLR_6_LIGHTS,LTG_SCH_GUESTROOM,ROOM_2_FLR_6,39.02,2.0,296.533,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,296.533,17.940,163.1,17.940,163.093,296.533,296.533,0.000,0.000
 Lights Internal Gains Nominal, ROOM_3_MULT9_FLR_6_LIGHTS,LTG_SCH_GUESTROOM,ROOM_3_MULT9_FLR_6,24.53,1.2,186.432,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,186.432,11.279,102.5,11.279,102.538,186.432,186.432,0.000,0.000
 Lights Internal Gains Nominal, BANQUET_FLR_6_LIGHTS,LTG_SCH_DINING,BANQUET_FLR_6,331.66,16.6,2520.597,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2520.597,154.623,1391.6,154.623,1236.983,2520.597,2520.597,0.000,0.000
 Lights Internal Gains Nominal, DINING_FLR_6_LIGHTS,LTG_SCH_DINING,DINING_FLR_6,331.66,16.6,2520.597,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2520.597,154.623,1391.6,154.623,1236.983,2520.597,2520.597,0.000,0.000
 Lights Internal Gains Nominal, KITCHEN_FLR_6_LIGHTS,LTG_SCH_KITCHEN,KITCHEN_FLR_6,103.30,5.2,785.114,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,785.114,51.867,466.8,51.867,414.933,785.114,785.114,0.000,0.000
 Lights Internal Gains Nominal, CORRIDOR_FLR_6_LIGHTS,LTG_SCH_CORRIDOR,CORRIDOR_FLR_6,412.12,20.6,3132.148,7.600,152.000,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,3132.148,221.697,1995.3,221.697,1773.579,3132.148,3132.148,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, BASEMENT_MISCPLUG_EQUIP,BASEMENT_EQUIP_SCH,BASEMENT,1978.83,98.9,17809.472,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,17809.472,3392.399,16113.897,3392.399,15265.797,17809.472,17809.472,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RETAIL_1_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,RETAIL_1_FLR_1,67.07,3.4,603.642,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,603.642,120.728,573.460,120.728,543.278,603.642,603.642,0.000,0.000
 ElectricEquipment Internal Gains Nominal, RETAIL_2_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,RETAIL_2_FLR_1,77.67,3.9,699.020,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,699.020,139.804,664.069,139.804,629.118,699.020,699.020,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECH_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,MECH_FLR_1,164.24,8.2,1478.189,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,1478.189,295.638,1404.279,295.638,1330.370,1478.189,1478.189,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,STORAGE_FLR_1,94.76,4.7,852.833,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,852.833,170.567,810.192,170.567,767.550,852.833,852.833,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LAUNDRY_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,LAUNDRY_FLR_1,78.04,3.9,702.355,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,702.355,140.471,667.237,140.471,632.120,702.355,702.355,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CAFE_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CAFE_FLR_1,188.86,9.4,1699.757,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,1699.757,339.951,1614.769,339.951,1529.781,1699.757,1699.757,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_FLR_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,LOBBY_FLR_1,1308.19,65.4,11773.675,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,11773.675,2354.735,11184.991,2354.735,10596.308,11773.675,11773.675,0.000,0.000
 ElectricEquipment Internal Gains Nominal, ROOM_1_FLR_3_MISCPLUG_EQUIP,GUESTROOM_EQP_SCH_ADVA,ROOM_1_FLR_3,39.02,2.0,351.198,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,351.198,42.144,316.078,45.656,316.078,351.198,351.198,0.000,0.000
 ElectricEquipment Internal Gains Nominal, ROOM_2_FLR_3_MISCPLUG_EQUIP,GUESTROOM_EQP_SCH_ADVA,ROOM_2_FLR_3,39.02,2.0,351.157,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,351.157,42.139,316.041,45.650,316.041,351.157,351.157,0.000,0.000
 ElectricEquipment Internal Gains Nominal, ROOM_3_MULT19_FLR_3_MISCPLUG_EQUIP,GUESTROOM_EQP_SCH_ADVA,ROOM_3_MULT19_FLR_3,24.52,1.2,220.715,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,220.715,26.486,198.643,28.693,198.643,220.715,220.715,0.000,0.000
 ElectricEquipment Internal Gains Nominal, ROOM_4_MULT19_FLR_3_MISCPLUG_EQUIP,GUESTROOM_EQP_SCH_ADVA,ROOM_4_MULT19_FLR_3,24.53,1.2,220.775,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,220.775,26.493,198.697,28.701,198.697,220.775,220.775,0.000,0.000
 ElectricEquipment Internal Gains Nominal, ROOM_5_FLR_3_MISCPLUG_EQUIP,GUESTROOM_EQP_SCH_ADVA,ROOM_5_FLR_3,39.02,2.0,351.198,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,351.198,42.144,316.078,45.656,316.078,351.198,351.198,0.000,0.000
 ElectricEquipment Internal Gains Nominal, ROOM_6_FLR_3_MISCPLUG_EQUIP,GUESTROOM_EQP_SCH_ADVA,ROOM_6_FLR_3,39.02,2.0,351.157,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,351.157,42.139,316.041,45.650,316.041,351.157,351.157,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CORRIDOR_FLR_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_FLR_3,389.40,19.5,3504.642,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,3504.642,700.928,3329.410,700.928,3154.178,3504.642,3504.642,0.000,0.000
 ElectricEquipment Internal Gains Nominal, ROOM_1_FLR_6_MISCPLUG_EQUIP,GUESTROOM_EQP_SCH_ADVA,ROOM_1_FLR_6,39.02,2.0,351.198,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,351.198,42.144,316.078,45.656,316.078,351.198,351.198,0.000,0.000
 ElectricEquipment Internal Gains Nominal, ROOM_2_FLR_6_MISCPLUG_EQUIP,GUESTROOM_EQP_SCH_ADVA,ROOM_2_FLR_6,39.02,2.0,351.157,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,351.157,42.139,316.041,45.650,316.041,351.157,351.157,0.000,0.000
 ElectricEquipment Internal Gains Nominal, ROOM_3_MULT9_FLR_6_MISCPLUG_EQUIP,GUESTROOM_EQP_SCH_ADVA,ROOM_3_MULT9_FLR_6,24.53,1.2,220.775,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,220.775,26.493,198.697,28.701,198.697,220.775,220.775,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BANQUET_FLR_6_MISCPLUG_EQUIP,KITCHEN_ELEC_EQUIP_SCH,BANQUET_FLR_6,331.66,16.6,2984.917,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,895.475,298.492,895.475,298.492,895.475,895.475,895.475,0.000,0.000
 ElectricEquipment Internal Gains Nominal, DINING_FLR_6_MISCPLUG_EQUIP,KITCHEN_ELEC_EQUIP_SCH,DINING_FLR_6,331.66,16.6,2984.917,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,895.475,298.492,895.475,298.492,895.475,895.475,895.475,0.000,0.000
 ElectricEquipment Internal Gains Nominal, KITCHEN_FLR_6_MISCPLUG_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_FLR_6,103.30,5.2,929.740,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,278.922,92.974,278.922,92.974,278.922,278.922,278.922,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CORRIDOR_FLR_6_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_FLR_6,412.12,20.6,3709.122,9.000,180.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,3709.122,741.824,3523.666,741.824,3338.210,3709.122,3709.122,0.000,0.000
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air CTF Summary>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,EXTERNAL WALL,   1,   4,  14,   0.167,         0.3093,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,Concrete 70mm panel,  0.0700,         1.700,   2300.000,      920.000,     0.04118
 Material CTF Summary,Wall Mineral Wool_0.038,  0.1218,         0.040,     30.000,      840.000,       3.045
 Material CTF Summary,Concrete,  0.1500,         1.700,   2300.000,      920.000,     0.08824
 Material CTF Summary,Gypsum board 13mm,  0.0130,         0.220,    900.000,     1090.000,     0.05909
 CTF,  14,       4.3671577E-11,       -8.231294E-17,       1.0812867E-10,      -2.6581895E-14
 CTF,  13,      -1.9879097E-08,      -7.3764362E-15,       -2.424021E-08,       1.9507716E-11
 CTF,  12,       2.9680434E-06,       1.9523643E-13,       2.3289332E-06,      -4.1618419E-09
 CTF,  11,      -0.00019094351,       3.8219232E-11,      -0.00011291145,       3.7947733E-07
 CTF,  10,        0.0065530879,       2.5118387E-09,        0.0031352055,      -1.7114285E-05
 CTF,   9,         -0.13310128,       6.9959187E-08,        -0.053815266,       0.00043402603
 CTF,   8,           1.6860331,       8.6470799E-07,          0.59722756,       -0.0066782385
 CTF,   7,          -13.683599,       4.8471384E-06,          -4.3943978,         0.065012366
 CTF,   6,           72.140732,       1.2273265E-05,           21.695342,         -0.40861661
 CTF,   5,           -248.7843,       1.3547602E-05,          -72.000948,           1.6676886
 CTF,   4,           560.58961,       6.0063278E-06,           159.36086,          -4.3962331
 CTF,   3,          -812.40373,       9.0814691E-07,          -230.20884,           7.3538353
 CTF,   2,           725.69196,       3.2612562E-08,           207.19513,          -7.4861913
 CTF,   1,          -362.05553,        3.587139E-10,          -105.00409,            4.210641
 CTF,   0,           76.945592,      -5.6369848E-11,           22.810547
 Construction CTF,ROOF,   2,   5,  14,   0.167,         0.2002,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,Asphalt felt,  0.0030,         0.230,   1100.000,     1500.000,     0.01304
 Material CTF Summary,Roof Mineral Wool,  0.1922,         0.040,     30.000,      840.000,       4.804
 Material CTF Summary,Vapour barrier (PE folie),  0.0002,         0.330,    980.000,     1800.000,   0.0006061
 Material CTF Summary,Concrete roof slab,  0.2000,         1.700,   2300.000,      920.000,      0.1176
 Material CTF Summary,Gypsum board 13mm,  0.0130,         0.220,    900.000,     1090.000,     0.05909
 CTF,  14,       6.0799454E-10,       1.5505532E-19,       1.0490668E-10,       -1.799576E-16
 CTF,  13,      -1.6888985E-06,      -1.8749963E-15,      -1.1413436E-06,       6.9476243E-11
 CTF,  12,       0.00013343881,      -2.5736648E-14,       9.5654144E-05,      -1.9287474E-07
 CTF,  11,        -0.004163074,       1.9824181E-13,       -0.0031981998,       1.4984452E-05
 CTF,  10,         0.069241508,       2.1583207E-11,         0.057814765,      -0.00045592194
 CTF,   9,         -0.70135045,       1.8023933E-09,         -0.64290442,         0.007327737
 CTF,   8,           4.6443455,       3.6087292E-08,           4.7059133,        -0.070981248
 CTF,   7,          -20.919263,       3.1738505E-07,          -23.538021,          0.44381937
 CTF,   6,           65.425889,       1.0849449E-06,           81.983492,          -1.8569661
 CTF,   5,          -143.00777,       1.7290411E-06,          -199.84665,           5.2793152
 CTF,   4,           216.97711,        8.998483E-07,           338.16507,          -10.182545
 CTF,   3,           -223.2523,       3.7918461E-07,          -387.57785,           13.060995
 CTF,   2,           148.22405,      -1.1089173E-07,           285.97188,          -10.625649
 CTF,   1,          -57.172708,       5.7908454E-08,          -122.19288,           4.9451031
 CTF,   0,           9.7167918,      -1.1628058E-08,           22.917259
 Construction CTF,FLOOR ON GROUND,   3,   4,  12,   0.167,         0.3162,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,Ground slab Concrete,  0.1000,         1.700,   2300.000,      920.000,     0.05882
 Material CTF Summary,EPS for ground slab,  0.1096,         0.036,     25.000,     1400.000,       3.043
 Material CTF Summary,Cement Screed,  0.0600,         1.400,   2100.000,      920.000,     0.04286
 Material CTF Summary,Linoleum/Vinyl,  0.0030,         0.170,   1200.000,     1470.000,     0.01765
 CTF,  12,       3.1761415E-11,       -1.925676E-14,       2.0307173E-10,      -1.0655342E-13
 CTF,  11,         -1.2818E-08,       6.6496751E-13,      -4.8811505E-08,        4.603582E-11
 CTF,  10,       2.5905632E-06,       2.0273881E-10,       6.2322108E-06,      -1.0086209E-08
 CTF,   9,       -0.0002657059,       2.1242898E-08,      -0.00041720786,       1.1368686E-06
 CTF,   8,         0.013685166,       8.6161076E-07,         0.014929868,      -6.5875085E-05
 CTF,   7,         -0.35513952,       1.3960464E-05,         -0.29095236,         0.001957477
 CTF,   6,           4.6141801,       9.1446546E-05,           3.1947701,        -0.029542919
 CTF,   5,          -32.433332,         0.000238915,          -20.330295,          0.24142702
 CTF,   4,             129.034,       0.00023590283,           76.201028,          -1.1138841
 CTF,   3,          -293.78822,       7.7587334E-05,          -168.70702,           2.9320238
 CTF,   2,           376.73964,       6.4069542E-06,           214.81023,          -4.3140342
 CTF,   1,          -252.13372,       6.3659691E-08,          -144.33041,           3.2800139
 CTF,   0,           68.309844,       1.2146852E-10,           39.438798
 Construction CTF,INTERNAL SLAB,   4,   3,   9,   0.167,           8.38,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,Ground slab Concrete,  0.1000,         1.700,   2300.000,      920.000,     0.05882
 Material CTF Summary,Cement Screed,  0.0600,         1.400,   2100.000,      920.000,     0.04286
 Material CTF Summary,Linoleum/Vinyl,  0.0030,         0.170,   1200.000,     1470.000,     0.01765
 CTF,   9,      -1.2015612E-11,       7.9562527E-14,      -6.0982174E-10,       3.6806211E-14
 CTF,   8,       5.0219027E-08,       8.0895975E-10,       5.1493358E-07,      -1.5696938E-10
 CTF,   7,       -3.498561E-05,       7.2627093E-07,      -0.00013202938,       1.2102906E-07
 CTF,   6,        0.0067315144,       0.00012224327,         0.011595663,      -2.6934475E-05
 CTF,   5,         -0.39251683,        0.0046650431,         -0.37609612,        0.0018978186
 CTF,   4,           7.2939922,         0.044958537,           5.0131057,        -0.044232998
 CTF,   3,            -49.4375,          0.11296181,          -29.456019,          0.38257244
 CTF,   2,           138.03567,         0.067556771,           78.777458,          -1.3521465
 CTF,   1,          -163.57929,        0.0066165675,          -93.171967,           1.9836671
 CTF,   0,           68.309846,       2.0716742E-05,           39.438957
 Construction CTF,CEILING,   5,   3,   9,   0.167,           8.38,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,Linoleum/Vinyl,  0.0030,         0.170,   1200.000,     1470.000,     0.01765
 Material CTF Summary,Cement Screed,  0.0600,         1.400,   2100.000,      920.000,     0.04286
 Material CTF Summary,Ground slab Concrete,  0.1000,         1.700,   2300.000,      920.000,     0.05882
 CTF,   9,      -6.0982174E-10,       7.9562527E-14,      -1.2015612E-11,       3.6806211E-14
 CTF,   8,       5.1493358E-07,       8.0895975E-10,       5.0219027E-08,      -1.5696938E-10
 CTF,   7,      -0.00013202938,       7.2627093E-07,       -3.498561E-05,       1.2102906E-07
 CTF,   6,         0.011595663,       0.00012224327,        0.0067315144,      -2.6934475E-05
 CTF,   5,         -0.37609612,        0.0046650431,         -0.39251683,        0.0018978186
 CTF,   4,           5.0131057,         0.044958537,           7.2939922,        -0.044232998
 CTF,   3,          -29.456019,          0.11296181,            -49.4375,          0.38257244
 CTF,   2,           78.777458,         0.067556771,           138.03567,          -1.3521465
 CTF,   1,          -93.171967,        0.0066165675,          -163.57929,           1.9836671
 CTF,   0,           39.438957,       2.0716742E-05,           68.309846
 Construction CTF,INTERNAL WALL,   6,   2,   4,   0.167,          8.462,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,Gypsum board 13mm,  0.0130,         0.220,    900.000,     1090.000,     0.05909
 Material CTF Summary,Gypsum board 13mm,  0.0130,         0.220,    900.000,     1090.000,     0.05909
 CTF,   4,       2.3557471E-11,       8.9959538E-12,       2.3557471E-11,       -2.823072E-21
 CTF,   3,      -0.00022089579,       7.4638844E-05,      -0.00022089579,       2.0835995E-11
 CTF,   2,          0.71790876,          0.24726871,          0.71790876,      -9.3502455E-05
 CTF,   1,          -14.584476,           4.5178689,          -14.584476,          0.14561451
 CTF,   0,           21.096995,           2.4649946,           21.096995
 Construction CTF,SWINGING DOOR_CON,   8,   1,   1,   0.167,          2.101,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,OPAQUE DOOR PANEL_CON,  0.0000,         0.000,      0.000,        0.000,       0.476
 CTF,   1,                   0,                   0,                  -0,                  -0
 CTF,   0,           2.1009573,           2.1009573,           2.1009573
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,WINDOWS,7,1,VerySmooth,2.302,2.302,1.000,0.561,0.483,0.732
 WindowMaterial:Glazing,WINDOW_1995,SpectralAverage,,3.19516E-002,0.48176,0.32689,0.32689,0.73000,0.13929,0.14939,0.00000,0.84000,0.84000,0.12167,1.00000,No
! <Surface View Factor Check Values>,Zone/Enclosure Name,Original Check Value,Calculated Fixed Check Value,Final Check Value,Number of Iterations,Fixed RowSum Convergence,Used RowSum Convergence
Surface View Factor Check Values,BASEMENT,1.065814E-014,9.915671E-004,9.915671E-004,64,9.915671E-004,9.915671E-004
Surface View Factor Check Values,RETAIL_1_FLR_1,0.000000,6.292835E-004,6.292835E-004,11,6.292835E-004,6.292835E-004
Surface View Factor Check Values,RETAIL_2_FLR_1,1.776357E-015,8.170500E-004,8.170500E-004,11,8.170500E-004,8.170500E-004
Surface View Factor Check Values,MECH_FLR_1,8.881784E-016,8.048467E-004,8.048467E-004,12,8.048467E-004,8.048467E-004
Surface View Factor Check Values,STORAGE_FLR_1,0.000000,7.558691E-004,7.558691E-004,12,7.558691E-004,7.558691E-004
Surface View Factor Check Values,LAUNDRY_FLR_1,8.881784E-016,9.451153E-004,9.451153E-004,9,9.451153E-004,9.451153E-004
Surface View Factor Check Values,CAFE_FLR_1,3.552714E-015,9.869868E-004,9.869868E-004,12,9.869868E-004,9.869868E-004
Surface View Factor Check Values,LOBBY_FLR_1,0.000000,8.991096E-004,8.991096E-004,27,8.991096E-004,8.991096E-004
Surface View Factor Check Values,ROOM_1_FLR_3,1.776357E-015,8.444726E-004,8.444726E-004,11,8.444726E-004,8.444726E-004
Surface View Factor Check Values,ROOM_2_FLR_3,1.776357E-015,8.444002E-004,8.444002E-004,11,8.444002E-004,8.444002E-004
Surface View Factor Check Values,ROOM_3_MULT19_FLR_3,0.000000,8.281748E-004,8.281748E-004,9,8.281748E-004,8.281748E-004
Surface View Factor Check Values,ROOM_4_MULT19_FLR_3,1.776357E-015,8.285838E-004,8.285838E-004,9,8.285838E-004,8.285838E-004
Surface View Factor Check Values,ROOM_5_FLR_3,8.881784E-016,8.444726E-004,8.444726E-004,11,8.444726E-004,8.444726E-004
Surface View Factor Check Values,ROOM_6_FLR_3,8.881784E-016,8.444002E-004,8.444002E-004,11,8.444002E-004,8.444002E-004
Surface View Factor Check Values,CORRIDOR_FLR_3,2.486900E-014,9.884622E-004,9.884622E-004,14,9.884622E-004,9.884622E-004
Surface View Factor Check Values,ROOM_1_FLR_6,0.000000,8.444726E-004,8.444726E-004,11,8.444726E-004,8.444726E-004
Surface View Factor Check Values,ROOM_2_FLR_6,2.664535E-015,8.444002E-004,8.444002E-004,11,8.444002E-004,8.444002E-004
Surface View Factor Check Values,ROOM_3_MULT9_FLR_6,0.000000,6.460790E-004,6.460790E-004,9,6.460790E-004,6.460790E-004
Surface View Factor Check Values,BANQUET_FLR_6,8.881784E-016,8.797073E-004,8.797073E-004,13,8.797073E-004,8.797073E-004
Surface View Factor Check Values,DINING_FLR_6,8.881784E-016,8.797073E-004,8.797073E-004,13,8.797073E-004,8.797073E-004
Surface View Factor Check Values,KITCHEN_FLR_6,7.105427E-015,7.263336E-004,7.263336E-004,14,7.263336E-004,7.263336E-004
Surface View Factor Check Values,CORRIDOR_FLR_6,1.065814E-014,8.067957E-004,8.067957E-004,17,8.067957E-004,8.067957E-004
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,BASEMENT_WALL_NORTH,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_EAST,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_SOUTH,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_WALL_WEST,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_FLOOR,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING_1,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING_2,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING_3,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING_4,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING_5,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING_6,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING_7,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT_CEILING_8,0,0.00,0.00,0.00,0,2.44,0.00,36.17,-999.00,0,No,No
Surface Convection Parameters,RETAIL_1_FLR_1_WALL_SOUTH,0,506.51,211.91,19.20,0,3.96,17.37,7.72,0.34,4,No,No
Surface Convection Parameters,RETAIL_1_FLR_1_WALL_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.96,17.37,7.72,0.34,1,No,No
Surface Convection Parameters,RETAIL_1_FLR_1_WALL_WEST,0,194.63,84.12,19.20,0,3.96,17.37,7.72,0.34,3,No,No
Surface Convection Parameters,RETAIL_1_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,3.96,17.37,7.72,0.34,0,No,No
Surface Convection Parameters,RETAIL_1_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,3.96,17.37,7.72,0.34,0,No,No
Surface Convection Parameters,RETAIL_1_FLR_1_FLOOR,0,0.00,0.00,0.00,0,3.96,17.37,7.72,0.34,0,No,No
Surface Convection Parameters,RETAIL_1_FLR_1_CEILING,0,1782.60,399.29,0.00,0,3.96,17.37,7.72,0.34,0,No,No
Surface Convection Parameters,RETAIL_2_FLR_1_WALL_WEST,0,194.63,84.12,19.20,0,3.96,6.71,8.49,0.00,0,No,No
Surface Convection Parameters,RETAIL_2_FLR_1_WALL_WEST_DOOR,0,194.63,84.12,19.20,0,3.96,6.71,8.49,0.00,0,No,No
Surface Convection Parameters,RETAIL_2_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,3.96,6.71,8.49,0.00,0,No,No
Surface Convection Parameters,RETAIL_2_FLR_1_WALL_NORTH,0,0.00,0.00,0.00,0,3.96,6.71,8.49,0.00,0,No,No
Surface Convection Parameters,RETAIL_2_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,3.96,6.71,8.49,0.00,0,No,No
Surface Convection Parameters,RETAIL_2_FLR_1_FLOOR,0,0.00,0.00,0.00,0,3.96,6.71,8.49,0.00,0,No,No
Surface Convection Parameters,RETAIL_2_FLR_1_CEILING,0,0.00,0.00,0.00,0,3.96,6.71,8.49,0.00,0,No,No
Surface Convection Parameters,MECH_FLR_1_WALL_NORTH,0,670.01,217.46,19.20,0,3.96,15.85,12.53,0.00,0,No,No
Surface Convection Parameters,MECH_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,3.96,15.85,12.53,0.00,0,No,No
Surface Convection Parameters,MECH_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,3.96,15.85,12.53,0.00,0,No,No
Surface Convection Parameters,MECH_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,3.96,15.85,12.53,0.00,0,No,No
Surface Convection Parameters,MECH_FLR_1_FLOOR,0,0.00,0.00,0.00,0,3.96,15.85,12.53,0.00,0,No,No
Surface Convection Parameters,MECH_FLR_1_CEILING,0,0.00,0.00,0.00,0,3.96,15.85,12.53,0.00,0,No,No
Surface Convection Parameters,STORAGE_FLR_1_WALL_NORTH,0,670.01,217.46,19.20,0,3.96,9.14,9.72,0.00,0,No,No
Surface Convection Parameters,STORAGE_FLR_1_WALL_NORTH_ROLLDOOR,0,670.01,217.46,19.20,0,3.96,9.14,9.72,0.00,0,No,No
Surface Convection Parameters,STORAGE_FLR_1_WALL_EAST,0,0.00,0.00,0.00,0,3.96,9.14,9.72,0.00,0,No,No
Surface Convection Parameters,STORAGE_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,3.96,9.14,9.72,0.00,0,No,No
Surface Convection Parameters,STORAGE_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,3.96,9.14,9.72,0.00,0,No,No
Surface Convection Parameters,STORAGE_FLR_1_FLOOR,0,0.00,0.00,0.00,0,3.96,9.14,9.72,0.00,0,No,No
Surface Convection Parameters,STORAGE_FLR_1_CEILING,0,0.00,0.00,0.00,0,3.96,9.14,9.72,0.00,0,No,No
Surface Convection Parameters,LAUNDRY_FLR_1_WALL_NORTH,0,670.01,217.46,19.20,0,3.96,21.64,7.21,0.00,0,No,No
Surface Convection Parameters,LAUNDRY_FLR_1_WALL_EAST,0,194.63,217.46,19.20,0,3.96,21.64,7.21,0.00,0,No,No
Surface Convection Parameters,LAUNDRY_FLR_1_WALL_EAST_DOOR,0,194.63,217.46,19.20,0,3.96,21.64,7.21,0.00,0,No,No
Surface Convection Parameters,LAUNDRY_FLR_1_WALL_SOUTH,0,0.00,0.00,0.00,0,3.96,21.64,7.21,0.00,0,No,No
Surface Convection Parameters,LAUNDRY_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,3.96,21.64,7.21,0.00,0,No,No
Surface Convection Parameters,LAUNDRY_FLR_1_FLOOR,0,0.00,0.00,0.00,0,3.96,21.64,7.21,0.00,0,No,No
Surface Convection Parameters,LAUNDRY_FLR_1_CEILING,0,0.00,0.00,0.00,0,3.96,21.64,7.21,0.00,0,No,No
Surface Convection Parameters,CAFE_FLR_1_WALL_EAST,0,194.63,217.46,19.20,0,3.96,38.40,9.84,0.43,3,No,No
Surface Convection Parameters,CAFE_FLR_1_WALL_EAST_DOOR,0,194.63,217.46,19.20,0,3.96,38.40,9.84,0.43,0,No,No
Surface Convection Parameters,CAFE_FLR_1_WALL_SOUTH,0,506.51,211.91,19.20,0,3.96,38.40,9.84,0.43,4,No,No
Surface Convection Parameters,CAFE_FLR_1_WALL_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.96,38.40,9.84,0.43,1,No,No
Surface Convection Parameters,CAFE_FLR_1_WALL_1_NORTH,0,0.00,0.00,0.00,0,3.96,38.40,9.84,0.43,0,No,No
Surface Convection Parameters,CAFE_FLR_1_WALL_2_NORTH,0,0.00,0.00,0.00,0,3.96,38.40,9.84,0.43,0,No,No
Surface Convection Parameters,CAFE_FLR_1_WALL_WEST,0,0.00,0.00,0.00,0,3.96,38.40,9.84,0.43,0,No,No
Surface Convection Parameters,CAFE_FLR_1_FLOOR,0,0.00,0.00,0.00,0,3.96,38.40,9.84,0.43,0,No,No
Surface Convection Parameters,CAFE_FLR_1_CEILING,0,1782.60,399.29,0.00,0,3.96,38.40,9.84,0.43,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_1_NORTH,0,670.01,217.46,19.20,0,3.96,109.73,24.95,0.20,3,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_1_NORTH_DOOR1,0,670.01,217.46,19.20,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_1_NORTH_DOOR2,0,670.01,217.46,19.20,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_2_NORTH,0,670.01,217.46,19.20,0,3.96,109.73,24.95,0.20,4,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_1_SOUTH,0,506.51,211.91,19.20,0,3.96,109.73,24.95,0.20,4,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.96,109.73,24.95,0.20,1,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_1_WEST,0,194.63,84.12,19.20,0,3.96,109.73,24.95,0.20,3,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_2_SOUTH,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_3_SOUTH,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_2_WEST,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_3_WEST,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_4_WEST,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_3_NORTH,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_4_NORTH,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_1_EAST,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_2_EAST,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_WALL_3_EAST,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_FLOOR_1,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_FLOOR_2,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_CEILING_1,0,0.00,0.00,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,LOBBY_FLR_1_CEILING_2,0,1782.60,399.29,0.00,0,3.96,109.73,24.95,0.20,0,No,No
Surface Convection Parameters,ROOM_1_FLR_3_WALL_SOUTH,0,506.51,211.91,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_1_FLR_3_WALL_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_1_FLR_3_WALL_WEST,0,194.63,84.12,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_1_FLR_3_WALL_WEST_WINDOW,0,194.63,84.12,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_1_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_1_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_1_FLR_3_FLOOR,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_1_FLR_3_CEILING,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_2_FLR_3_WALL_NORTH,0,670.01,217.46,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_2_FLR_3_WALL_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_2_FLR_3_WALL_WEST,0,194.63,84.12,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_2_FLR_3_WALL_WEST_WINDOW,0,194.63,84.12,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_2_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_2_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_2_FLR_3_FLOOR,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_2_FLR_3_CEILING,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT19_FLR_3_WALL_SOUTH,0,506.51,211.91,19.20,0,3.05,3.66,4.73,0.33,3,No,No
Surface Convection Parameters,ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.05,3.66,4.73,0.33,2,No,No
Surface Convection Parameters,ROOM_3_MULT19_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT19_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT19_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT19_FLR_3_FLOOR,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT19_FLR_3_CEILING,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_4_MULT19_FLR_3_WALL_NORTH,0,670.01,217.46,19.20,0,3.05,3.66,4.73,0.33,3,No,No
Surface Convection Parameters,ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,3.66,4.73,0.33,2,No,No
Surface Convection Parameters,ROOM_4_MULT19_FLR_3_WALL_EAST,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_4_MULT19_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_4_MULT19_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_4_MULT19_FLR_3_FLOOR,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_4_MULT19_FLR_3_CEILING,0,0.00,0.00,0.00,0,3.05,3.66,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_5_FLR_3_WALL_EAST,0,194.63,217.46,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_5_FLR_3_WALL_EAST_WINDOW,0,194.63,217.46,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_5_FLR_3_WALL_SOUTH,0,506.51,211.91,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_5_FLR_3_WALL_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_5_FLR_3_WALL_NORTH,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_5_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_5_FLR_3_FLOOR,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_5_FLR_3_CEILING,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_6_FLR_3_WALL_NORTH,0,670.01,217.46,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_6_FLR_3_WALL_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_6_FLR_3_WALL_EAST,0,194.63,217.46,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_6_FLR_3_WALL_EAST_WINDOW,0,194.63,217.46,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_6_FLR_3_WALL_SOUTH,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_6_FLR_3_WALL_WEST,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_6_FLR_3_FLOOR,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_6_FLR_3_CEILING,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_1_NORTH,0,670.01,217.46,19.20,0,3.05,15.85,8.24,0.33,3,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,15.85,8.24,0.33,2,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_2_NORTH,0,670.01,217.46,19.20,0,3.05,15.85,8.24,0.33,3,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,15.85,8.24,0.33,2,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_1_SOUTH,0,506.51,211.91,19.20,0,3.05,15.85,8.24,0.33,3,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.05,15.85,8.24,0.33,2,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_2_SOUTH,0,506.51,211.91,19.20,0,3.05,15.85,8.24,0.33,3,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.05,15.85,8.24,0.33,2,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_3_NORTH,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_1_EAST,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_2_EAST,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_3_EAST,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_4_EAST,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_3_SOUTH,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_1_WEST,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_2_WEST,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_3_WEST,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_WALL_4_WEST,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_FLOOR_1,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_FLOOR_2,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_FLOOR_3,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_CEILING_1,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_CEILING_2,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_3_CEILING_3,0,0.00,0.00,0.00,0,3.05,15.85,8.24,0.33,0,No,No
Surface Convection Parameters,ROOM_1_FLR_6_WALL_SOUTH,0,506.51,211.91,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_1_FLR_6_WALL_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_1_FLR_6_WALL_WEST,0,194.63,84.12,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_1_FLR_6_WALL_WEST_WINDOW,0,194.63,84.12,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_1_FLR_6_WALL_NORTH,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_1_FLR_6_WALL_EAST,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_1_FLR_6_FLOOR,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_1_FLR_6_CEILING,0,1782.60,399.29,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_2_FLR_6_WALL_NORTH,0,670.01,217.46,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_2_FLR_6_WALL_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_2_FLR_6_WALL_WEST,0,194.63,84.12,19.20,0,3.05,13.11,5.95,0.33,3,No,No
Surface Convection Parameters,ROOM_2_FLR_6_WALL_WEST_WINDOW,0,194.63,84.12,19.20,0,3.05,13.11,5.95,0.33,2,No,No
Surface Convection Parameters,ROOM_2_FLR_6_WALL_EAST,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_2_FLR_6_WALL_SOUTH,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_2_FLR_6_FLOOR,0,0.00,0.00,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_2_FLR_6_CEILING,0,1782.60,399.29,0.00,0,3.05,13.11,5.95,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT9_FLR_6_WALL_SOUTH,0,506.51,211.91,19.20,0,3.05,6.71,4.73,0.33,3,No,No
Surface Convection Parameters,ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.05,6.71,4.73,0.33,2,No,No
Surface Convection Parameters,ROOM_3_MULT9_FLR_6_WALL_NORTH,0,0.00,0.00,0.00,0,3.05,6.71,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT9_FLR_6_WALL_EAST,0,0.00,0.00,0.00,0,3.05,6.71,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT9_FLR_6_WALL_WEST,0,0.00,0.00,0.00,0,3.05,6.71,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT9_FLR_6_FLOOR,0,0.00,0.00,0.00,0,3.05,6.71,4.73,0.33,0,No,No
Surface Convection Parameters,ROOM_3_MULT9_FLR_6_CEILING,0,1782.60,399.29,0.00,0,3.05,6.71,4.73,0.33,0,No,No
Surface Convection Parameters,BANQUET_FLR_6_WALL_NORTH,0,670.01,217.46,19.20,0,3.05,32.00,15.66,0.33,3,No,No
Surface Convection Parameters,BANQUET_FLR_6_WALL_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,32.00,15.66,0.33,2,No,No
Surface Convection Parameters,BANQUET_FLR_6_WALL_EAST,0,0.00,0.00,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,BANQUET_FLR_6_WALL_SOUTH,0,0.00,0.00,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,BANQUET_FLR_6_WALL_WEST,0,0.00,0.00,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,BANQUET_FLR_6_FLOOR,0,0.00,0.00,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,BANQUET_FLR_6_CEILING,0,1782.60,399.29,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,DINING_FLR_6_WALL_NORTH,0,670.01,217.46,19.20,0,3.05,32.00,15.66,0.33,3,No,No
Surface Convection Parameters,DINING_FLR_6_WALL_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,32.00,15.66,0.33,2,No,No
Surface Convection Parameters,DINING_FLR_6_WALL_EAST,0,0.00,0.00,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,DINING_FLR_6_WALL_SOUTH,0,0.00,0.00,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,DINING_FLR_6_WALL_WEST,0,0.00,0.00,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,DINING_FLR_6_FLOOR,0,0.00,0.00,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,DINING_FLR_6_CEILING,0,1782.60,399.29,0.00,0,3.05,32.00,15.66,0.33,0,No,No
Surface Convection Parameters,KITCHEN_FLR_6_WALL_NORTH,0,670.01,217.46,19.20,0,3.05,28.65,8.58,0.30,3,No,No
Surface Convection Parameters,KITCHEN_FLR_6_WALL_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,28.65,8.58,0.30,2,No,No
Surface Convection Parameters,KITCHEN_FLR_6_WALL_EAST,0,194.63,217.46,19.20,0,3.05,28.65,8.58,0.30,3,No,No
Surface Convection Parameters,KITCHEN_FLR_6_WALL_EAST_WINDOW,0,194.63,217.46,19.20,0,3.05,28.65,8.58,0.30,2,No,No
Surface Convection Parameters,KITCHEN_FLR_6_WALL_1_SOUTH,0,506.51,211.91,19.20,0,3.05,28.65,8.58,0.30,3,No,No
Surface Convection Parameters,KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.05,28.65,8.58,0.30,2,No,No
Surface Convection Parameters,KITCHEN_FLR_6_WALL_2_SOUTH,0,0.00,0.00,0.00,0,3.05,28.65,8.58,0.30,0,No,No
Surface Convection Parameters,KITCHEN_FLR_6_WALL_1_WEST,0,0.00,0.00,0.00,0,3.05,28.65,8.58,0.30,0,No,No
Surface Convection Parameters,KITCHEN_FLR_6_WALL_2_WEST,0,0.00,0.00,0.00,0,3.05,28.65,8.58,0.30,0,No,No
Surface Convection Parameters,KITCHEN_FLR_6_FLOOR,0,0.00,0.00,0.00,0,3.05,28.65,8.58,0.30,0,No,No
Surface Convection Parameters,KITCHEN_FLR_6_CEILING,0,1782.60,399.29,0.00,0,3.05,28.65,8.58,0.30,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_1_NORTH,0,670.01,217.46,19.20,0,3.05,28.04,8.72,0.33,3,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,28.04,8.72,0.33,2,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_2_NORTH,0,670.01,217.46,19.20,0,3.05,28.04,8.72,0.33,3,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW,0,670.01,217.46,19.20,0,3.05,28.04,8.72,0.33,2,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_2_SOUTH,0,506.51,211.91,19.20,0,3.05,28.04,8.72,0.33,3,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW,0,506.51,211.91,19.20,0,3.05,28.04,8.72,0.33,2,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_3_NORTH,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_4_NORTH,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_1_SOUTH,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_1_WEST,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_2_WEST,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_3_WEST,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_1_EAST,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_2_EAST,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_WALL_3_EAST,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_FLOOR,0,0.00,0.00,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_CEILING_1,0,1782.60,399.29,0.00,0,3.05,28.04,8.72,0.33,0,No,No
Surface Convection Parameters,CORRIDOR_FLR_6_CEILING_2,0,1782.60,399.29,0.00,0,3.05,28.04,8.72,0.33,0,No,No
! <Building Convection Parameters:North Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:North Facade, 217.46,19.20,0.00,86.56,0.00,22.86,0.00,19.20
! <Building Convection Parameters:Northeast Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Northeast Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:East Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:East Facade, 217.46,19.20,0.00,86.56,0.00,22.86,0.00,19.20
! <Building Convection Parameters:Southeast Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Southeast Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:South Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:South Facade, 211.91,19.20,0.00,86.56,0.00,5.79,0.00,19.20
! <Building Convection Parameters:Southwest Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Southwest Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:West Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:West Facade, 84.12,19.20,0.00,0.00,0.00,22.86,0.00,19.20
! <Building Convection Parameters:Northwest Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Northwest Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:Roof>, Area [m2], Perimeter [m], Height [m], Tilt [deg], Azimuth [deg]
Building Convection Parameters:Roof,1782.60,399.29,0.00,0.00,181.31
! <ZoneInfiltration Airflow Stats Nominal>,Name,Input Object, Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, BASEMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,BASEMENT,1978.83,98.9,0.201,1.016E-004,N/A,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, RETAIL_1_FLR_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,RETAIL_1_FLR_1,67.07,3.4,1.107E-002,1.651E-004,8.148E-005,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, RETAIL_2_FLR_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,RETAIL_2_FLR_1,77.67,3.9,1.282E-002,1.651E-004,4.496E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, MECH_FLR_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,MECH_FLR_1,164.24,8.2,2.712E-002,1.651E-004,4.318E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_FLR_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,STORAGE_FLR_1,94.76,4.7,1.564E-002,1.651E-004,3.583E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LAUNDRY_FLR_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,LAUNDRY_FLR_1,78.04,3.9,1.288E-002,1.651E-004,1.469E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CAFE_FLR_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,CAFE_FLR_1,188.86,9.4,3.118E-002,1.651E-004,9.091E-005,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_FLR_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,LOBBY_FLR_1,1308.19,65.4,0.216,1.651E-004,3.157E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ROOM_1_FLR_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,ROOM_1_FLR_3,39.02,2.0,4.956E-003,1.270E-004,1.240E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ROOM_2_FLR_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,ROOM_2_FLR_3,39.02,2.0,4.955E-003,1.270E-004,1.240E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ROOM_3_MULT19_FLR_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,ROOM_3_MULT19_FLR_3,24.52,1.2,3.115E-003,1.270E-004,2.794E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ROOM_4_MULT19_FLR_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,ROOM_4_MULT19_FLR_3,24.53,1.2,3.115E-003,1.270E-004,2.794E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ROOM_5_FLR_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,ROOM_5_FLR_3,39.02,2.0,4.956E-003,1.270E-004,1.240E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ROOM_6_FLR_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,ROOM_6_FLR_3,39.02,2.0,4.955E-003,1.270E-004,1.240E-004,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_3,389.40,19.5,4.945E-002,1.270E-004,1.024E-003,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ROOM_1_FLR_6_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,ROOM_1_FLR_6,39.02,2.0,4.956E-003,1.270E-004,6.275E-005,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ROOM_2_FLR_6_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,ROOM_2_FLR_6,39.02,2.0,4.955E-003,1.270E-004,6.275E-005,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ROOM_3_MULT9_FLR_6_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,ROOM_3_MULT9_FLR_6,24.53,1.2,3.115E-003,1.270E-004,6.928E-005,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BANQUET_FLR_6_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,BANQUET_FLR_6,331.66,16.6,4.212E-002,1.270E-004,9.814E-005,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DINING_FLR_6_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,DINING_FLR_6,331.66,16.6,4.212E-002,1.270E-004,9.814E-005,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, KITCHEN_FLR_6_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,KITCHEN_FLR_6,103.30,5.2,1.312E-002,1.270E-004,6.882E-005,0.150,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_6_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_6,412.12,20.6,5.234E-002,1.270E-004,1.052E-004,0.150,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BASEMENT,Mixing/Well-Stirred
RoomAir Model,RETAIL_1_FLR_1,Mixing/Well-Stirred
RoomAir Model,RETAIL_2_FLR_1,Mixing/Well-Stirred
RoomAir Model,MECH_FLR_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_FLR_1,Mixing/Well-Stirred
RoomAir Model,LAUNDRY_FLR_1,Mixing/Well-Stirred
RoomAir Model,CAFE_FLR_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_FLR_1,Mixing/Well-Stirred
RoomAir Model,ROOM_1_FLR_3,Mixing/Well-Stirred
RoomAir Model,ROOM_2_FLR_3,Mixing/Well-Stirred
RoomAir Model,ROOM_3_MULT19_FLR_3,Mixing/Well-Stirred
RoomAir Model,ROOM_4_MULT19_FLR_3,Mixing/Well-Stirred
RoomAir Model,ROOM_5_FLR_3,Mixing/Well-Stirred
RoomAir Model,ROOM_6_FLR_3,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_3,Mixing/Well-Stirred
RoomAir Model,ROOM_1_FLR_6,Mixing/Well-Stirred
RoomAir Model,ROOM_2_FLR_6,Mixing/Well-Stirred
RoomAir Model,ROOM_3_MULT9_FLR_6,Mixing/Well-Stirred
RoomAir Model,BANQUET_FLR_6,Mixing/Well-Stirred
RoomAir Model,DINING_FLR_6,Mixing/Well-Stirred
RoomAir Model,KITCHEN_FLR_6,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_6,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
Water Heater Information,WaterHeater:Mixed,DHW OFFCIE,0.5000,1000000.0,6.958,1.0182
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,BASEMENT,13
HeatTransfer Surface,BASEMENT_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,211.13,211.13,211.13,0.00,90.00,86.56,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_WALL_EAST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,55.76,55.76,55.76,90.00,90.00,22.86,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,211.13,211.13,211.13,180.00,90.00,86.56,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_WALL_WEST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,55.76,55.76,55.76,270.00,90.00,22.86,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BASEMENT_FLOOR,Floor,,CTF - ConductionTransferFunction,FLOOR ON GROUND,0.316,0.294,,1978.83,1978.83,1978.83,0.00,180.00,86.56,22.86,0.00,BASEMENT_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BASEMENT_CEILING_1,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,67.07,67.07,67.07,180.00,0.00,11.58,5.79,0.00,RETAIL_1_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BASEMENT_CEILING_2,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,77.67,77.67,77.67,180.00,0.00,11.58,6.71,0.00,RETAIL_2_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BASEMENT_CEILING_3,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,164.24,164.24,164.24,180.00,0.00,15.85,10.36,0.00,MECH_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BASEMENT_CEILING_4,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,94.76,94.76,94.76,180.00,0.00,9.14,10.36,0.00,STORAGE_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BASEMENT_CEILING_5,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,78.04,78.04,78.04,180.00,0.00,4.57,17.07,0.00,LAUNDRY_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BASEMENT_CEILING_6,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,188.86,188.86,188.86,180.00,0.00,32.61,5.79,0.00,CAFE_FLR_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,BASEMENT_CEILING_7,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,1088.56,1088.56,1088.56,180.00,0.00,32.99,32.99,0.00,LOBBY_FLR_1_FLOOR_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
HeatTransfer Surface,BASEMENT_CEILING_8,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,219.63,219.63,219.63,90.00,0.00,14.82,14.82,0.00,LOBBY_FLR_1_FLOOR_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
Zone Surfaces,RETAIL_1_FLR_1,7
HeatTransfer Surface,RETAIL_1_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,22.63,45.89,22.63,180.00,90.00,11.58,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_1_FLR_1_WALL_SOUTH_WINDOW,Window,RETAIL_1_FLR_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,23.26,23.26,23.26,180.00,90.00,10.92,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_1_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,22.95,22.95,22.95,270.00,90.00,5.79,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_1_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,45.89,45.89,45.89,0.00,90.00,11.58,3.96,0.00,RETAIL_2_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_1_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,22.95,22.95,22.95,90.00,90.00,5.79,3.96,0.00,LOBBY_FLR_1_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_1_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,67.07,67.07,67.07,0.00,180.00,11.58,5.79,0.00,BASEMENT_CEILING_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,RETAIL_1_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,67.07,67.07,67.07,180.00,0.00,11.58,5.79,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,7.62E-002,0.92,4
Zone Surfaces,RETAIL_2_FLR_1,7
HeatTransfer Surface,RETAIL_2_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,24.62,26.57,24.62,270.00,90.00,6.71,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_2_FLR_1_WALL_WEST_DOOR,Door,RETAIL_2_FLR_1_WALL_WEST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_2_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,45.89,45.89,45.89,180.00,90.00,11.58,3.96,0.00,RETAIL_1_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_2_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,45.89,45.89,45.89,0.00,90.00,11.58,3.96,0.00,LOBBY_FLR_1_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_2_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.57,26.57,26.57,90.00,90.00,6.71,3.96,0.00,LOBBY_FLR_1_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,RETAIL_2_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,77.67,77.67,77.67,0.00,180.00,11.58,6.71,0.00,BASEMENT_CEILING_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,RETAIL_2_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,77.67,77.67,77.67,180.00,0.00,11.58,6.71,0.00,RETAIL_2_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,MECH_FLR_1,6
HeatTransfer Surface,MECH_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,62.80,62.80,62.80,0.00,90.00,15.85,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,41.06,41.06,41.06,90.00,90.00,10.36,3.96,0.00,STORAGE_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,62.80,62.80,62.80,180.00,90.00,15.85,3.96,0.00,LOBBY_FLR_1_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,41.06,41.06,41.06,270.00,90.00,10.36,3.96,0.00,LOBBY_FLR_1_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MECH_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,164.24,164.24,164.24,0.00,180.00,15.85,10.36,0.00,BASEMENT_CEILING_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,MECH_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,164.24,164.24,164.24,180.00,0.00,15.85,10.36,0.00,MECH_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,STORAGE_FLR_1,7
HeatTransfer Surface,STORAGE_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,28.80,36.23,28.80,0.00,90.00,9.14,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,STORAGE_FLR_1_WALL_NORTH_ROLLDOOR,Door,STORAGE_FLR_1_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,7.43,7.43,7.43,0.00,90.00,3.05,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,STORAGE_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,41.06,41.06,41.06,90.00,90.00,10.36,3.96,0.00,LOBBY_FLR_1_WALL_4_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,STORAGE_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,36.23,36.23,36.23,180.00,90.00,9.14,3.96,0.00,LOBBY_FLR_1_WALL_4_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,STORAGE_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,41.06,41.06,41.06,270.00,90.00,10.36,3.96,0.00,MECH_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,STORAGE_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,94.76,94.76,94.76,0.00,180.00,9.14,10.36,0.00,BASEMENT_CEILING_4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,STORAGE_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,94.76,94.76,94.76,180.00,0.00,9.14,10.36,0.00,STORAGE_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,LAUNDRY_FLR_1,7
HeatTransfer Surface,LAUNDRY_FLR_1_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,18.12,18.12,18.12,0.00,90.00,4.57,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAUNDRY_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,65.68,67.63,65.68,90.00,90.00,17.07,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAUNDRY_FLR_1_WALL_EAST_DOOR,Door,LAUNDRY_FLR_1_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAUNDRY_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,18.12,18.12,18.12,180.00,90.00,4.57,3.96,0.00,CAFE_FLR_1_WALL_2_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAUNDRY_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,67.63,67.63,67.63,270.00,90.00,17.07,3.96,0.00,LOBBY_FLR_1_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LAUNDRY_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,78.04,78.04,78.04,0.00,180.00,4.57,17.07,0.00,BASEMENT_CEILING_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,LAUNDRY_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,78.04,78.04,78.04,180.00,0.00,4.57,17.07,0.00,LAUNDRY_FLR_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,CAFE_FLR_1,9
HeatTransfer Surface,CAFE_FLR_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,21.00,22.95,21.00,90.00,90.00,5.79,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFE_FLR_1_WALL_EAST_DOOR,Door,CAFE_FLR_1_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFE_FLR_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,63.73,129.23,63.73,180.00,90.00,32.61,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFE_FLR_1_WALL_SOUTH_WINDOW,Window,CAFE_FLR_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,65.50,65.50,65.50,180.00,90.00,30.75,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFE_FLR_1_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,111.11,111.11,111.11,0.00,90.00,28.04,3.96,0.00,LOBBY_FLR_1_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFE_FLR_1_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,18.12,18.12,18.12,0.00,90.00,4.57,3.96,0.00,LAUNDRY_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFE_FLR_1_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,22.95,22.95,22.95,270.00,90.00,5.79,3.96,0.00,LOBBY_FLR_1_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CAFE_FLR_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,188.86,188.86,188.86,0.00,180.00,32.61,5.79,0.00,BASEMENT_CEILING_6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CAFE_FLR_1_CEILING,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,188.86,188.86,188.86,180.00,0.00,32.61,5.79,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,3.86E-002,0.96,4
Zone Surfaces,LOBBY_FLR_1,21
HeatTransfer Surface,LOBBY_FLR_1_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,209.87,213.77,209.87,0.00,90.00,53.95,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_1_NORTH_DOOR1,Door,LOBBY_FLR_1_WALL_1_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_1_NORTH_DOOR2,Door,LOBBY_FLR_1_WALL_1_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,12.08,12.08,12.08,0.00,90.00,3.05,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,82.79,167.88,82.79,180.00,90.00,42.37,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_SOUTH_WINDOW,Window,LOBBY_FLR_1_WALL_1_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,85.08,85.08,85.08,180.00,90.00,39.95,2.13,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,41.06,41.06,41.06,270.00,90.00,10.36,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,45.89,45.89,45.89,180.00,90.00,11.58,3.96,0.00,RETAIL_2_FLR_1_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,111.11,111.11,111.11,180.00,90.00,28.04,3.96,0.00,CAFE_FLR_1_WALL_1_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,22.95,22.95,22.95,270.00,90.00,5.79,3.96,0.00,RETAIL_1_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.57,26.57,26.57,270.00,90.00,6.71,3.96,0.00,RETAIL_2_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_4_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,41.06,41.06,41.06,270.00,90.00,10.36,3.96,0.00,STORAGE_FLR_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,62.80,62.80,62.80,0.00,90.00,15.85,3.96,0.00,MECH_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_4_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,36.23,36.23,36.23,0.00,90.00,9.14,3.96,0.00,STORAGE_FLR_1_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,41.06,41.06,41.06,90.00,90.00,10.36,3.96,0.00,MECH_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,22.95,22.95,22.95,90.00,90.00,5.79,3.96,0.00,CAFE_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,67.63,67.63,67.63,90.00,90.00,17.07,3.96,0.00,LAUNDRY_FLR_1_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,LOBBY_FLR_1_FLOOR_1,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,1088.56,1088.56,1088.56,180.00,180.00,32.99,32.99,0.00,BASEMENT_CEILING_7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,LOBBY_FLR_1_FLOOR_2,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,219.63,219.63,219.63,90.00,180.00,14.82,14.82,0.00,BASEMENT_CEILING_8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,LOBBY_FLR_1_CEILING_1,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,1062.83,1062.83,1062.83,270.00,0.00,32.60,32.60,0.00,LOBBY_FLR_1_CEILING_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,10
HeatTransfer Surface,LOBBY_FLR_1_CEILING_2,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,245.35,245.35,245.35,180.00,0.00,42.37,5.79,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,4.22E-003,1.00,4
Zone Surfaces,ROOM_1_FLR_3,8
HeatTransfer Surface,ROOM_1_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,9.34,13.94,9.34,180.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_3_WALL_SOUTH_WINDOW,Window,ROOM_1_FLR_3_WALL_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,4.60,4.60,4.60,180.00,90.00,3.77,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,17.43,26.01,17.43,270.00,90.00,8.54,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_3_WALL_WEST_WINDOW,Window,ROOM_1_FLR_3_WALL_WEST,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,8.58,8.58,8.58,270.00,90.00,7.04,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,ROOM_2_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,90.00,90.00,8.54,3.05,0.00,CORRIDOR_FLR_3_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,39.02,39.02,39.02,0.00,180.00,4.57,8.54,0.00,ROOM_1_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOM_1_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,39.02,39.02,39.02,180.00,0.00,4.57,8.54,0.00,ROOM_1_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,ROOM_2_FLR_3,8
HeatTransfer Surface,ROOM_2_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,9.34,13.94,9.34,0.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_3_WALL_NORTH_WINDOW,Window,ROOM_2_FLR_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,4.60,4.60,4.60,0.00,90.00,3.77,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,17.43,26.01,17.43,270.00,90.00,8.53,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_3_WALL_WEST_WINDOW,Window,ROOM_2_FLR_3_WALL_WEST,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,8.58,8.58,8.58,270.00,90.00,7.04,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,90.00,90.00,8.53,3.05,0.00,CORRIDOR_FLR_3_WALL_4_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,ROOM_1_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,39.02,39.02,39.02,0.00,180.00,4.57,8.53,0.00,ROOM_2_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOM_2_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,39.02,39.02,39.02,180.00,0.00,4.57,8.53,0.00,ROOM_2_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,ROOM_3_MULT19_FLR_3,7
HeatTransfer Surface,ROOM_3_MULT19_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,7.47,11.15,7.47,180.00,90.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW,Window,ROOM_3_MULT19_FLR_3_WALL_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,3.68,3.68,3.68,180.00,90.00,3.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT19_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,11.15,11.15,11.15,0.00,90.00,3.66,3.05,0.00,ROOM_3_MULT19_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT19_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,90.00,90.00,6.71,3.05,0.00,ROOM_3_MULT19_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT19_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,270.00,90.00,6.71,3.05,0.00,ROOM_3_MULT19_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT19_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,24.52,24.52,24.52,0.00,180.00,3.66,6.71,0.00,ROOM_3_MULT19_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOM_3_MULT19_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,24.52,24.52,24.52,180.00,0.00,3.66,6.71,0.00,ROOM_3_MULT19_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,ROOM_4_MULT19_FLR_3,7
HeatTransfer Surface,ROOM_4_MULT19_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,7.47,11.15,7.47,0.00,90.00,3.66,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW,Window,ROOM_4_MULT19_FLR_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,3.68,3.68,3.68,0.00,90.00,3.02,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_4_MULT19_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,90.00,90.00,6.71,3.05,0.00,ROOM_4_MULT19_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_4_MULT19_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,11.15,11.15,11.15,180.00,90.00,3.66,3.05,0.00,ROOM_4_MULT19_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_4_MULT19_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,270.00,90.00,6.71,3.05,0.00,ROOM_4_MULT19_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_4_MULT19_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,24.53,24.53,24.53,0.00,180.00,3.66,6.71,0.00,ROOM_4_MULT19_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOM_4_MULT19_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,24.53,24.53,24.53,180.00,0.00,3.66,6.71,0.00,ROOM_4_MULT19_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,ROOM_5_FLR_3,8
HeatTransfer Surface,ROOM_5_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,17.43,26.01,17.43,90.00,90.00,8.54,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_5_FLR_3_WALL_EAST_WINDOW,Window,ROOM_5_FLR_3_WALL_EAST,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,8.58,8.58,8.58,90.00,90.00,7.04,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_5_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,9.34,13.94,9.34,180.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_5_FLR_3_WALL_SOUTH_WINDOW,Window,ROOM_5_FLR_3_WALL_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,4.60,4.60,4.60,180.00,90.00,3.77,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_5_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,ROOM_6_FLR_3_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_5_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,270.00,90.00,8.54,3.05,0.00,CORRIDOR_FLR_3_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_5_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,39.02,39.02,39.02,0.00,180.00,4.57,8.54,0.00,ROOM_5_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOM_5_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,39.02,39.02,39.02,180.00,0.00,4.57,8.54,0.00,ROOM_5_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,ROOM_6_FLR_3,8
HeatTransfer Surface,ROOM_6_FLR_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,9.34,13.94,9.34,0.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_6_FLR_3_WALL_NORTH_WINDOW,Window,ROOM_6_FLR_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,4.60,4.60,4.60,0.00,90.00,3.77,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_6_FLR_3_WALL_EAST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,17.43,26.01,17.43,90.00,90.00,8.53,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_6_FLR_3_WALL_EAST_WINDOW,Window,ROOM_6_FLR_3_WALL_EAST,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,8.58,8.58,8.58,90.00,90.00,7.04,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_6_FLR_3_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,ROOM_5_FLR_3_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_6_FLR_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,270.00,90.00,8.53,3.05,0.00,CORRIDOR_FLR_3_WALL_4_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_6_FLR_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,39.02,39.02,39.02,0.00,180.00,4.57,8.53,0.00,ROOM_6_FLR_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOM_6_FLR_3_CEILING,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,39.02,39.02,39.02,180.00,0.00,4.57,8.53,0.00,ROOM_6_FLR_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,CORRIDOR_FLR_3,24
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,11.83,17.65,11.83,0.00,90.00,5.79,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW,Window,CORRIDOR_FLR_3_WALL_1_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,5.82,5.82,5.82,0.00,90.00,4.78,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,4.35,6.50,4.35,0.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW,Window,CORRIDOR_FLR_3_WALL_2_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,2.15,2.15,2.15,0.00,90.00,1.76,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,4.36,6.50,4.36,180.00,90.00,2.13,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW,Window,CORRIDOR_FLR_3_WALL_1_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,2.15,2.15,2.15,180.00,90.00,1.76,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,11.83,17.65,11.83,180.00,90.00,5.79,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW,Window,CORRIDOR_FLR_3_WALL_2_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,5.82,5.82,5.82,180.00,90.00,4.78,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,211.82,211.82,211.82,0.00,90.00,69.50,3.05,0.00,CORRIDOR_FLR_3_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,90.00,90.00,6.71,3.05,0.00,CORRIDOR_FLR_3_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,90.00,90.00,6.71,3.05,0.00,CORRIDOR_FLR_3_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,90.00,90.00,8.54,3.05,0.00,ROOM_5_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_4_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,90.00,90.00,8.53,3.05,0.00,ROOM_6_FLR_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_3_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,211.82,211.82,211.82,180.00,90.00,69.49,3.05,0.00,CORRIDOR_FLR_3_WALL_3_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,270.00,90.00,6.71,3.05,0.00,CORRIDOR_FLR_3_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,270.00,90.00,6.71,3.05,0.00,CORRIDOR_FLR_3_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,270.00,90.00,8.54,3.05,0.00,ROOM_1_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_WALL_4_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,270.00,90.00,8.53,3.05,0.00,ROOM_2_FLR_3_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_3_FLOOR_1,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,74.32,74.32,74.32,180.00,180.00,8.62,8.62,0.00,CORRIDOR_FLR_3_FLOOR_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,CORRIDOR_FLR_3_FLOOR_2,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,240.77,240.77,240.77,270.00,180.00,3.66,65.84,0.00,CORRIDOR_FLR_3_FLOOR_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,CORRIDOR_FLR_3_FLOOR_3,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,74.32,74.32,74.32,90.00,180.00,8.62,8.62,0.00,CORRIDOR_FLR_3_FLOOR_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,CORRIDOR_FLR_3_CEILING_1,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,74.32,74.32,74.32,90.00,0.00,8.62,8.62,0.00,CORRIDOR_FLR_3_CEILING_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
HeatTransfer Surface,CORRIDOR_FLR_3_CEILING_2,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,240.77,240.77,240.77,90.00,0.00,3.66,65.84,0.00,CORRIDOR_FLR_3_CEILING_2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDOR_FLR_3_CEILING_3,Roof,,CTF - ConductionTransferFunction,CEILING,8.380,3.249,,74.32,74.32,74.32,90.00,0.00,8.62,8.62,0.00,CORRIDOR_FLR_3_CEILING_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,6
Zone Surfaces,ROOM_1_FLR_6,8
HeatTransfer Surface,ROOM_1_FLR_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,9.34,13.94,9.34,180.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_6_WALL_SOUTH_WINDOW,Window,ROOM_1_FLR_6_WALL_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,4.60,4.60,4.60,180.00,90.00,3.77,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,17.43,26.01,17.43,270.00,90.00,8.54,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_6_WALL_WEST_WINDOW,Window,ROOM_1_FLR_6_WALL_WEST,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,8.58,8.58,8.58,270.00,90.00,7.04,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,13.94,13.94,13.94,0.00,90.00,4.57,3.05,0.00,ROOM_2_FLR_6_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,90.00,90.00,8.54,3.05,0.00,ROOM_1_FLR_6_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_1_FLR_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,39.02,39.02,39.02,0.00,180.00,4.57,8.54,0.00,ROOM_1_FLR_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOM_1_FLR_6_CEILING,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,39.02,39.02,39.02,180.00,0.00,4.57,8.54,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Zone Surfaces,ROOM_2_FLR_6,8
HeatTransfer Surface,ROOM_2_FLR_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,9.34,13.94,9.34,0.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_6_WALL_NORTH_WINDOW,Window,ROOM_2_FLR_6_WALL_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,4.60,4.60,4.60,0.00,90.00,3.77,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,17.43,26.01,17.43,270.00,90.00,8.53,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_6_WALL_WEST_WINDOW,Window,ROOM_2_FLR_6_WALL_WEST,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,8.58,8.58,8.58,270.00,90.00,7.04,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,26.01,26.01,26.01,90.00,90.00,8.53,3.05,0.00,ROOM_2_FLR_6_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,13.94,13.94,13.94,180.00,90.00,4.57,3.05,0.00,ROOM_1_FLR_6_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_2_FLR_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,39.02,39.02,39.02,0.00,180.00,4.57,8.53,0.00,ROOM_2_FLR_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOM_2_FLR_6_CEILING,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,39.02,39.02,39.02,180.00,0.00,4.57,8.53,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Zone Surfaces,ROOM_3_MULT9_FLR_6,7
HeatTransfer Surface,ROOM_3_MULT9_FLR_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,13.70,20.44,13.70,180.00,90.00,6.71,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW,Window,ROOM_3_MULT9_FLR_6_WALL_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,6.74,6.74,6.74,180.00,90.00,5.53,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT9_FLR_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,0.00,90.00,6.71,3.05,0.00,ROOM_3_MULT9_FLR_6_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT9_FLR_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,11.15,11.15,11.15,90.00,90.00,3.66,3.05,0.00,ROOM_3_MULT9_FLR_6_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT9_FLR_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,ROOM_3_MULT9_FLR_6_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ROOM_3_MULT9_FLR_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,24.53,24.53,24.53,0.00,180.00,6.71,3.66,0.00,ROOM_3_MULT9_FLR_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,ROOM_3_MULT9_FLR_6_CEILING,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,24.53,24.53,24.53,180.00,0.00,6.71,3.66,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Zone Surfaces,BANQUET_FLR_6,7
HeatTransfer Surface,BANQUET_FLR_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,65.36,97.55,65.36,0.00,90.00,32.00,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BANQUET_FLR_6_WALL_NORTH_WINDOW,Window,BANQUET_FLR_6_WALL_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,32.19,32.19,32.19,0.00,90.00,26.40,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BANQUET_FLR_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,31.59,31.59,31.59,90.00,90.00,10.36,3.05,0.00,CORRIDOR_FLR_6_WALL_3_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BANQUET_FLR_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,97.55,97.55,97.55,180.00,90.00,32.00,3.05,0.00,CORRIDOR_FLR_6_WALL_3_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BANQUET_FLR_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,31.59,31.59,31.59,270.00,90.00,10.36,3.05,0.00,CORRIDOR_FLR_6_WALL_1_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,BANQUET_FLR_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,331.66,331.66,331.66,0.00,180.00,32.00,10.36,0.00,BANQUET_FLR_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,BANQUET_FLR_6_CEILING,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,331.66,331.66,331.66,180.00,0.00,32.00,10.36,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Zone Surfaces,DINING_FLR_6,7
HeatTransfer Surface,DINING_FLR_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,65.36,97.55,65.36,0.00,90.00,32.00,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_6_WALL_NORTH_WINDOW,Window,DINING_FLR_6_WALL_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,32.19,32.19,32.19,0.00,90.00,26.40,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,31.59,31.59,31.59,90.00,90.00,10.36,3.05,0.00,KITCHEN_FLR_6_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,97.55,97.55,97.55,180.00,90.00,32.00,3.05,0.00,DINING_FLR_6_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,31.59,31.59,31.59,270.00,90.00,10.36,3.05,0.00,CORRIDOR_FLR_6_WALL_2_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,DINING_FLR_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,331.66,331.66,331.66,0.00,180.00,32.00,10.36,0.00,DINING_FLR_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,DINING_FLR_6_CEILING,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,331.66,331.66,331.66,180.00,0.00,32.00,10.36,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Zone Surfaces,KITCHEN_FLR_6,11
HeatTransfer Surface,KITCHEN_FLR_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,16.77,21.37,16.77,0.00,90.00,7.01,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_6_WALL_NORTH_WINDOW,Window,KITCHEN_FLR_6_WALL_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,4.60,4.60,4.60,0.00,90.00,3.77,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,34.86,52.03,34.86,90.00,90.00,17.07,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_6_WALL_EAST_WINDOW,Window,KITCHEN_FLR_6_WALL_EAST,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,17.17,17.17,17.17,90.00,90.00,14.08,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_6_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,9.34,13.94,9.34,180.00,90.00,4.57,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW,Window,KITCHEN_FLR_6_WALL_1_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,4.60,4.60,4.60,180.00,90.00,3.77,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_6_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,7.43,7.43,7.43,180.00,90.00,2.44,3.05,0.00,KITCHEN_FLR_6_WALL_2_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_6_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,270.00,90.00,6.71,3.05,0.00,CORRIDOR_FLR_6_WALL_3_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_6_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,31.59,31.59,31.59,270.00,90.00,10.36,3.05,0.00,DINING_FLR_6_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,KITCHEN_FLR_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,103.30,103.30,103.30,180.00,180.00,10.16,10.16,0.00,KITCHEN_FLR_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,6
HeatTransfer Surface,KITCHEN_FLR_6_CEILING,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,103.30,103.30,103.30,270.00,0.00,10.16,10.16,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,6
Zone Surfaces,CORRIDOR_FLR_6,18
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_1_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,11.83,17.65,11.83,0.00,90.00,5.79,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW,Window,CORRIDOR_FLR_6_WALL_1_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,5.82,5.82,5.82,0.00,90.00,4.78,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_2_NORTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,10.58,15.79,10.58,0.00,90.00,5.18,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW,Window,CORRIDOR_FLR_6_WALL_2_NORTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,5.21,5.21,5.21,0.00,90.00,4.27,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_2_SOUTH,Wall,,CTF - ConductionTransferFunction,EXTERNAL WALL,0.309,0.296,,34.86,52.03,34.86,180.00,90.00,17.07,3.05,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW,Window,CORRIDOR_FLR_6_WALL_2_SOUTH,Window5 Detailed Fenestration,WINDOWS,N/A,2.302,No,17.17,17.17,17.17,180.00,90.00,14.08,1.22,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_3_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,97.55,97.55,97.55,0.00,90.00,32.00,3.05,0.00,BANQUET_FLR_6_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_4_NORTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,104.98,104.98,104.98,0.00,90.00,34.44,3.05,0.00,CORRIDOR_FLR_6_WALL_4_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_1_SOUTH,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,183.95,183.95,183.95,180.00,90.00,60.35,3.05,0.00,CORRIDOR_FLR_6_WALL_1_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_1_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,11.15,11.15,11.15,270.00,90.00,3.66,3.05,0.00,CORRIDOR_FLR_6_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_2_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,40.88,40.88,40.88,270.00,90.00,13.41,3.05,0.00,CORRIDOR_FLR_6_WALL_2_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_3_WEST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,31.59,31.59,31.59,270.00,90.00,10.36,3.05,0.00,BANQUET_FLR_6_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_1_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,31.59,31.59,31.59,90.00,90.00,10.36,3.05,0.00,BANQUET_FLR_6_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_2_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,31.59,31.59,31.59,90.00,90.00,10.36,3.05,0.00,DINING_FLR_6_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_WALL_3_EAST,Wall,,CTF - ConductionTransferFunction,INTERNAL WALL,8.462,3.733,,20.44,20.44,20.44,90.00,90.00,6.71,3.05,0.00,KITCHEN_FLR_6_WALL_1_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,CORRIDOR_FLR_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INTERNAL SLAB,8.380,2.760,,412.12,412.12,412.12,180.00,180.00,20.30,20.30,0.00,CORRIDOR_FLR_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,12
HeatTransfer Surface,CORRIDOR_FLR_6_CEILING_1,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,244.71,244.71,244.71,90.00,0.00,15.64,15.64,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,CORRIDOR_FLR_6_CEILING_2,Roof,,CTF - ConductionTransferFunction,ROOF,0.200,0.193,,167.42,167.42,167.42,270.00,0.00,12.94,12.94,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,6
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:WarmupDays, 14
! <Tabular Report>,Style,Unit Conversion, Format Reals
Tabular Report,COMMAANDHTML,JTOKWH,Yes
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BASEMENT,RunPeriod: RUNPERIOD 1,2.2944609176E-015,2.1943879425E-015,Pass,Pass,1.3910242876E-002,4.1537447161E-002,Pass,Pass
 Warmup Convergence Information,RETAIL_1_FLR_1,RunPeriod: RUNPERIOD 1,2.1711028037E-015,2.2198977233E-015,Pass,Pass,0.2265927990,0.5725545152,Pass,Pass
 Warmup Convergence Information,RETAIL_2_FLR_1,RunPeriod: RUNPERIOD 1,8.9656806463E-007,7.2346977805E-006,Pass,Pass,1.7261750799E-002,4.1669613699E-002,Pass,Pass
 Warmup Convergence Information,MECH_FLR_1,RunPeriod: RUNPERIOD 1,5.5242076005E-004,2.6655173671E-003,Pass,Pass,1.4056182727E-002,3.9088806818E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_FLR_1,RunPeriod: RUNPERIOD 1,2.5658487680E-015,2.3848668173E-015,Pass,Pass,1.6645979205E-002,4.4286092209E-002,Pass,Pass
 Warmup Convergence Information,LAUNDRY_FLR_1,RunPeriod: RUNPERIOD 1,2.1711028037E-015,2.4453548704E-015,Pass,Pass,2.0912298291E-002,5.5750678287E-002,Pass,Pass
 Warmup Convergence Information,CAFE_FLR_1,RunPeriod: RUNPERIOD 1,2.6151920136E-015,2.5116632907E-015,Pass,Pass,0.2696542561,0.8618039174,Pass,Pass
 Warmup Convergence Information,LOBBY_FLR_1,RunPeriod: RUNPERIOD 1,2.3191325403E-015,2.1479903150E-015,Pass,Pass,2.0313214796E-002,5.0409364020E-002,Pass,Pass
 Warmup Convergence Information,ROOM_1_FLR_3,RunPeriod: RUNPERIOD 1,2.2451176720E-015,2.3216246101E-015,Pass,Pass,6.4971301301E-002,0.2097530146,Pass,Pass
 Warmup Convergence Information,ROOM_2_FLR_3,RunPeriod: RUNPERIOD 1,2.3438041631E-015,2.3373026134E-015,Pass,Pass,5.4315432581E-002,0.1779461102,Pass,Pass
 Warmup Convergence Information,ROOM_3_MULT19_FLR_3,RunPeriod: RUNPERIOD 1,2.1957744265E-015,2.2931341026E-015,Pass,Pass,0.2062406617,0.5208010373,Pass,Pass
 Warmup Convergence Information,ROOM_4_MULT19_FLR_3,RunPeriod: RUNPERIOD 1,2.3191325403E-015,2.3431548199E-015,Pass,Pass,8.3374260683E-002,0.2781354116,Pass,Pass
 Warmup Convergence Information,ROOM_5_FLR_3,RunPeriod: RUNPERIOD 1,2.5165055225E-015,2.4006389084E-015,Pass,Pass,5.8766464412E-002,0.1969994719,Pass,Pass
 Warmup Convergence Information,ROOM_6_FLR_3,RunPeriod: RUNPERIOD 1,2.3931474086E-015,2.5062045970E-015,Pass,Pass,4.8816220877E-002,0.1632988517,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_3,RunPeriod: RUNPERIOD 1,2.3684757859E-015,2.3311746234E-015,Pass,Pass,1.7705038593E-002,4.6329217740E-002,Pass,Pass
 Warmup Convergence Information,ROOM_1_FLR_6,RunPeriod: RUNPERIOD 1,2.2697892948E-015,2.2395528825E-015,Pass,Pass,2.2206348285E-002,4.6839036787E-002,Pass,Pass
 Warmup Convergence Information,ROOM_2_FLR_6,RunPeriod: RUNPERIOD 1,2.2697892948E-015,2.5333804492E-015,Pass,Pass,1.8869631000E-002,4.5210893418E-002,Pass,Pass
 Warmup Convergence Information,ROOM_3_MULT9_FLR_6,RunPeriod: RUNPERIOD 1,2.6151920136E-015,2.2149566810E-015,Pass,Pass,3.6720119299E-002,7.2303542929E-002,Pass,Pass
 Warmup Convergence Information,BANQUET_FLR_6,RunPeriod: RUNPERIOD 1,2.1217595582E-015,2.0647657365E-015,Pass,Pass,0.1201637644,0.5045190157,Pass,Pass
 Warmup Convergence Information,DINING_FLR_6,RunPeriod: RUNPERIOD 1,2.6151920136E-015,2.2927359084E-015,Pass,Pass,8.2831675589E-002,0.3670905285,Pass,Pass
 Warmup Convergence Information,KITCHEN_FLR_6,RunPeriod: RUNPERIOD 1,2.0230730671E-015,2.1615495679E-015,Pass,Pass,1.1976047355E-002,2.5368532582E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_6,RunPeriod: RUNPERIOD 1,2.4918338997E-015,2.4081071027E-015,Pass,Pass,8.2367275858E-002,0.2709805124,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control Information:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
