    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -103.12</td>
    <td align="right">       -0.05</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">       0.003</td>
    <td align="right">   -11441.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3342.301</td>
    <td align="right">    2523.681</td>
    <td align="right">    5799.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.625</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -216.29</td>
    <td align="right">       -8.59</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       0.003</td>
    <td align="right">    -6346.37</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1929.447</td>
    <td align="right">    1111.265</td>
    <td align="right">    3346.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
    <td align="right">      83.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -124.69</td>
    <td align="right">       -0.07</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       0.008</td>
    <td align="right">    -5485.51</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1584.534</td>
    <td align="right">    1498.896</td>
    <td align="right">    2755.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.297</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -103.11</td>
    <td align="right">     -250.74</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">     471.286</td>
    <td align="right">   -17901.15</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3808.671</td>
    <td align="right">    2694.677</td>
    <td align="right">    6668.832</td>
    <td align="right">   26801.262</td>
    <td align="right">       0.000</td>
    <td align="right">       0.718</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">   -10064.76</td>
    <td align="right">       0.000</td>
    <td align="right">     -253.64</td>
    <td align="right">   -12225.90</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">       0.171</td>
    <td align="right">   -93964.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   26588.300</td>
    <td align="right">   21536.737</td>
    <td align="right">   46192.874</td>
    <td align="right">   35760.643</td>
    <td align="right">       0.000</td>
    <td align="right">       4.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -13066.10</td>
    <td align="right">       0.000</td>
    <td align="right">    -1728.23</td>
    <td align="right">   -21324.96</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">    1192.725</td>
    <td align="right">   -14967.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3438.614</td>
    <td align="right">    2348.300</td>
    <td align="right">    3880.111</td>
    <td align="right">   18003.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.722</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">    -8495.55</td>
    <td align="right">       0.000</td>
    <td align="right">     -262.24</td>
    <td align="right">    -5138.95</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">    1708.321</td>
    <td align="right">   -11730.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3453.125</td>
    <td align="right">    2348.025</td>
    <td align="right">    3879.656</td>
    <td align="right">   12264.208</td>
    <td align="right">       0.000</td>
    <td align="right">       0.722</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">    -8633.37</td>
    <td align="right">       0.000</td>
    <td align="right">     -260.31</td>
    <td align="right">    -3030.29</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">    3228.567</td>
    <td align="right">  -132844.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   28040.511</td>
    <td align="right">   46331.514</td>
    <td align="right">  116138.561</td>
    <td align="right">       0.000</td>
    <td align="right">       8.623</td>
    <td align="right">       0.228</td>
    <td align="right">       0.000</td>
    <td align="right">   -44811.31</td>
    <td align="right">       0.000</td>
    <td align="right">    -3096.47</td>
    <td align="right">   -12995.35</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">    2869.371</td>
    <td align="right">   -77160.50</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   41768.619</td>
    <td align="right">   28048.178</td>
    <td align="right">   46344.184</td>
    <td align="right">   25691.221</td>
    <td align="right">       0.000</td>
    <td align="right">       8.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -46241.94</td>
    <td align="right">       0.000</td>
    <td align="right">    -3053.45</td>
    <td align="right">   -18274.30</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">    1256.631</td>
    <td align="right">   -13776.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3448.477</td>
    <td align="right">    2348.300</td>
    <td align="right">    3880.111</td>
    <td align="right">   15964.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.722</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">    -8188.05</td>
    <td align="right">       0.000</td>
    <td align="right">     -261.93</td>
    <td align="right">    -4672.77</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">    1852.424</td>
    <td align="right">   -10622.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3463.567</td>
    <td align="right">    2348.025</td>
    <td align="right">    3879.656</td>
    <td align="right">   10267.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.722</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">    -8325.70</td>
    <td align="right">       0.000</td>
    <td align="right">     -259.85</td>
    <td align="right">    -2603.93</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">  -114171.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   31597.536</td>
    <td align="right">   25643.158</td>
    <td align="right">   55000.495</td>
    <td align="right">   15913.744</td>
    <td align="right">       0.000</td>
    <td align="right">       7.207</td>
    <td align="right">       0.717</td>
    <td align="right">       0.000</td>
    <td align="right">   -10168.84</td>
    <td align="right">       0.000</td>
    <td align="right">    -2576.30</td>
    <td align="right">    -1245.04</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">     843.768</td>
    <td align="right">    -3868.18</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     859.295</td>
    <td align="right">     587.075</td>
    <td align="right">     970.028</td>
    <td align="right">    4467.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2107.51</td>
    <td align="right">       0.000</td>
    <td align="right">      -83.84</td>
    <td align="right">    -1668.72</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">    1108.704</td>
    <td align="right">    -3016.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     862.813</td>
    <td align="right">     587.006</td>
    <td align="right">     969.914</td>
    <td align="right">    3041.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2135.58</td>
    <td align="right">       0.000</td>
    <td align="right">      -83.24</td>
    <td align="right">    -1335.35</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">    2299.363</td>
    <td align="right">   -22922.13</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4863.338</td>
    <td align="right">    3321.495</td>
    <td align="right">    5488.127</td>
    <td align="right">   24655.065</td>
    <td align="right">       0.000</td>
    <td align="right">       1.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -9794.86</td>
    <td align="right">       0.000</td>
    <td align="right">     -476.02</td>
    <td align="right">    -7435.64</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">    1449.585</td>
    <td align="right">   -10137.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6791.179</td>
    <td align="right">    4732.081</td>
    <td align="right">    6482.499</td>
    <td align="right">    2956.964</td>
    <td align="right">       0.000</td>
    <td align="right">       1.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5272.75</td>
    <td align="right">       0.000</td>
    <td align="right">     -691.54</td>
    <td align="right">    -6311.99</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">    1921.081</td>
    <td align="right">    -9881.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6790.950</td>
    <td align="right">    4732.081</td>
    <td align="right">    6482.499</td>
    <td align="right">    2958.650</td>
    <td align="right">       0.000</td>
    <td align="right">       1.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5248.53</td>
    <td align="right">       0.000</td>
    <td align="right">     -691.58</td>
    <td align="right">    -7065.19</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">    1954.309</td>
    <td align="right">    -5763.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2096.099</td>
    <td align="right">    1587.326</td>
    <td align="right">    2019.165</td>
    <td align="right">    6542.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4018.09</td>
    <td align="right">       0.000</td>
    <td align="right">     -218.84</td>
    <td align="right">    -4199.28</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">     176.397</td>
    <td align="right">   -21813.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8390.832</td>
    <td align="right">    6784.831</td>
    <td align="right">   14552.383</td>
    <td align="right">    8022.578</td>
    <td align="right">       0.000</td>
    <td align="right">       2.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4388.61</td>
    <td align="right">       0.000</td>
    <td align="right">     -866.67</td>
    <td align="right">   -10860.86</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   22516.234</td>
    <td align="right">  -725668.82</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  198322.142</td>
    <td align="right">  176847.030</td>
    <td align="right">  336582.828</td>
    <td align="right">  339014.098</td>
    <td align="right">       0.000</td>
    <td align="right">      43.281</td>
    <td align="right">     727.744</td>
    <td align="right">       0.000</td>
    <td align="right">  -194530.45</td>
    <td align="right">       0.000</td>
    <td align="right">   -15501.45</td>
    <td align="right">  -138351.26</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">14-APR-19:49</td>
    <td align="right">       0.00</td>
    <td align="right">  -61612.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5539.78</td>
    <td align="right">    9263.40</td>
    <td align="right">   16113.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30695.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">27-AUG-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3381.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.72</td>
    <td align="right">      76.49</td>
    <td align="right">     181.09</td>
    <td align="right">    8221.13</td>
    <td align="right">       0.00</td>
    <td align="right">       3.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5150.75</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">14-APR-21:13</td>
    <td align="right">       0.00</td>
    <td align="right">   -2605.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     284.17</td>
    <td align="right">     265.73</td>
    <td align="right">     489.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1587.21</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">14-APR-20:36</td>
    <td align="right">       0.00</td>
    <td align="right">   -5314.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     530.99</td>
    <td align="right">     659.70</td>
    <td align="right">    1330.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2839.80</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -46.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">14-APR-19:49</td>
    <td align="right">       0.00</td>
    <td align="right">   -2952.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     267.97</td>
    <td align="right">     326.80</td>
    <td align="right">     810.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1575.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -28.06</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">14-APR-20:56</td>
    <td align="right">       0.00</td>
    <td align="right">   -2578.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     254.15</td>
    <td align="right">     391.82</td>
    <td align="right">     632.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1321.73</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.65</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">27-AUG-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -9479.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     139.99</td>
    <td align="right">     176.10</td>
    <td align="right">     509.93</td>
    <td align="right">   23060.28</td>
    <td align="right">       0.00</td>
    <td align="right">       9.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14416.89</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">14-APR-20:56</td>
    <td align="right">       0.00</td>
    <td align="right">  -43229.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4265.08</td>
    <td align="right">    5629.78</td>
    <td align="right">   10596.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26690.10</td>
    <td align="right">       0.00</td>
    <td align="right">   -3588.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -363.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">25-JUL-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8997.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     445.44</td>
    <td align="right">     580.68</td>
    <td align="right">     646.20</td>
    <td align="right">   12282.88</td>
    <td align="right">       0.00</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4962.59</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">26-JUN-19:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -8517.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     445.38</td>
    <td align="right">     652.37</td>
    <td align="right">     870.87</td>
    <td align="right">   11716.77</td>
    <td align="right">       0.00</td>
    <td align="right">       3.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5171.19</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">16-FEB-11:50</td>
    <td align="right">       0.00</td>
    <td align="right">  -74894.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2181.41</td>
    <td align="right">    2012.92</td>
    <td align="right">  114168.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -176.13</td>
    <td align="right">  -43292.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">02-JUN-04:43</td>
    <td align="right">       0.00</td>
    <td align="right">  -47152.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7632.96</td>
    <td align="right">    1714.43</td>
    <td align="right">    2852.41</td>
    <td align="right">    8933.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26240.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -220.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">26-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6630.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.70</td>
    <td align="right">     182.69</td>
    <td align="right">     168.58</td>
    <td align="right">   13415.41</td>
    <td align="right">       0.00</td>
    <td align="right">       4.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7256.76</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">27-JUN-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5931.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.68</td>
    <td align="right">     287.04</td>
    <td align="right">     603.99</td>
    <td align="right">   12027.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7101.91</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">14-APR-20:53</td>
    <td align="right">       0.00</td>
    <td align="right">  -51405.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5043.28</td>
    <td align="right">    6703.21</td>
    <td align="right">   12616.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30348.14</td>
    <td align="right">       0.00</td>
    <td align="right">   -2767.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -538.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">25-JUL-18:40</td>
    <td align="right">       0.00</td>
    <td align="right">   -2641.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     111.36</td>
    <td align="right">     145.17</td>
    <td align="right">     161.55</td>
    <td align="right">    2874.35</td>
    <td align="right">       0.00</td>
    <td align="right">       1.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -652.32</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">28-JUN-19:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -2543.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     111.35</td>
    <td align="right">     163.09</td>
    <td align="right">     217.72</td>
    <td align="right">    2875.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.16</td>
    <td align="right">    -824.19</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">27-AUG-14:20</td>
    <td align="right">       0.00</td>
    <td align="right">  -12791.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     245.47</td>
    <td align="right">     304.54</td>
    <td align="right">     258.31</td>
    <td align="right">   18610.53</td>
    <td align="right">       0.00</td>
    <td align="right">      18.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6646.18</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">02-JUN-04:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8362.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1196.18</td>
    <td align="right">     309.25</td>
    <td align="right">     298.49</td>
    <td align="right">     737.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5870.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -49.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">02-JUN-04:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8381.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1194.26</td>
    <td align="right">     309.25</td>
    <td align="right">     298.49</td>
    <td align="right">     735.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5893.15</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -49.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">15-APR-08:16</td>
    <td align="right">       0.00</td>
    <td align="right">   -3425.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     124.35</td>
    <td align="right">     207.47</td>
    <td align="right">     278.92</td>
    <td align="right">    5987.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -41.02</td>
    <td align="right">   -3131.49</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">10-APR-20:00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11876.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1324.37</td>
    <td align="right">    1773.58</td>
    <td align="right">    3338.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6619.33</td>
    <td align="right">       0.00</td>
    <td align="right">   -1069.71</td>
    <td align="right">       0.00</td>
    <td align="right">    -109.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">15-MAY-06:00</td>
    <td align="right">       0.00</td>
    <td align="right"> -246267.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15674.41</td>
    <td align="right">   28347.77</td>
    <td align="right">   71244.60</td>
    <td align="right">   13751.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  118896.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1646.72</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">     494.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     138.60</td>
    <td align="right">     114.73</td>
    <td align="right">     241.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     305.01</td>
    <td align="right">       0.00</td>
    <td align="right">   -1281.47</td>
    <td align="right">       0.00</td>
    <td align="right">     -13.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">23-APR-23:13</td>
    <td align="right">      58.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     598.34</td>
    <td align="right">     164.92</td>
    <td align="right">     443.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.62</td>
    <td align="right">   -1245.05</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">24-MAR-16:53</td>
    <td align="right">      37.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     192.77</td>
    <td align="right">      90.78</td>
    <td align="right">     298.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -13.75</td>
    <td align="right">    -605.90</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">15-NOV-21:24</td>
    <td align="right">      86.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     248.94</td>
    <td align="right">     391.82</td>
    <td align="right">     632.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.44</td>
    <td align="right">   -1347.87</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">    1353.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     390.27</td>
    <td align="right">     264.15</td>
    <td align="right">     679.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     951.21</td>
    <td align="right">       0.00</td>
    <td align="right">   -3601.85</td>
    <td align="right">       0.00</td>
    <td align="right">     -37.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">21-MAR-15:53</td>
    <td align="right">     934.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2653.10</td>
    <td align="right">    1759.31</td>
    <td align="right">    4120.79</td>
    <td align="right">   12090.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -470.48</td>
    <td align="right">  -21088.06</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">    1432.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     645.10</td>
    <td align="right">      71.77</td>
    <td align="right">     238.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     544.41</td>
    <td align="right">       0.00</td>
    <td align="right">   -2895.41</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">07-JAN-10:09</td>
    <td align="right">    1732.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     193.51</td>
    <td align="right">     267.47</td>
    <td align="right">     182.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.12</td>
    <td align="right">       0.00</td>
    <td align="right">   -2349.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">    9042.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     856.98</td>
    <td align="right">    2851.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2745.20</td>
    <td align="right">       0.00</td>
    <td align="right">  -14978.90</td>
    <td align="right">       0.00</td>
    <td align="right">    -517.65</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">    7860.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1541.01</td>
    <td align="right">    2182.00</td>
    <td align="right">    2013.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9632.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -688.18</td>
    <td align="right">   -3276.35</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">    1462.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     645.10</td>
    <td align="right">      71.77</td>
    <td align="right">     238.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     520.59</td>
    <td align="right">       0.00</td>
    <td align="right">   -2901.90</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">28-NOV-04:00</td>
    <td align="right">    1557.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     645.02</td>
    <td align="right">      71.76</td>
    <td align="right">     238.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     262.79</td>
    <td align="right">       0.00</td>
    <td align="right">   -2718.45</td>
    <td align="right">       0.00</td>
    <td align="right">     -57.55</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">     617.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     161.27</td>
    <td align="right">      17.94</td>
    <td align="right">      59.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -717.16</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.73</td>
    <td align="right">    -127.42</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">     705.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.25</td>
    <td align="right">      45.67</td>
    <td align="right">      42.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -435.46</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.37</td>
    <td align="right">    -371.63</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">    2670.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     912.44</td>
    <td align="right">     101.51</td>
    <td align="right">     337.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3363.03</td>
    <td align="right">       0.00</td>
    <td align="right">     -66.39</td>
    <td align="right">    -592.32</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">28-NOV-09:09</td>
    <td align="right">    1688.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     274.14</td>
    <td align="right">     618.49</td>
    <td align="right">     895.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1413.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -160.50</td>
    <td align="right">   -1902.94</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">28-NOV-09:09</td>
    <td align="right">    1886.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     274.14</td>
    <td align="right">     618.49</td>
    <td align="right">     895.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1408.44</td>
    <td align="right">       0.00</td>
    <td align="right">    -160.50</td>
    <td align="right">   -2105.99</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">28-NOV-08:30</td>
    <td align="right">    1298.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     170.78</td>
    <td align="right">     207.47</td>
    <td align="right">     278.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1287.51</td>
    <td align="right">       0.00</td>
    <td align="right">     -50.78</td>
    <td align="right">    -617.42</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">29-NOV-14:00</td>
    <td align="right">    1076.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     340.65</td>
    <td align="right">     554.24</td>
    <td align="right">    1298.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1044.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -293.67</td>
    <td align="right">   -1931.61</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">    5172.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36419.40</td>
    <td align="right">    5630.67</td>
    <td align="right">   18306.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4288.17</td>
    <td align="right">       0.00</td>
    <td align="right">  -67604.04</td>
    <td align="right">       0.00</td>
    <td align="right">   -2212.60</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Lund.Sol SN SWE SRC-TMYx WMO#=026330</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    1978.83</td>
    <td align="right">    1978.83</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">      67.07</td>
    <td align="right">      67.07</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">      77.67</td>
    <td align="right">      77.67</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">     164.24</td>
    <td align="right">     164.24</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">      94.76</td>
    <td align="right">      94.76</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">      78.04</td>
    <td align="right">      78.04</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">     188.86</td>
    <td align="right">     188.86</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">    1308.19</td>
    <td align="right">    1308.19</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">      24.52</td>
    <td align="right">      24.52</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">      24.53</td>
    <td align="right">      24.53</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">     389.40</td>
    <td align="right">     389.40</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">      24.53</td>
    <td align="right">      24.53</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">     331.66</td>
    <td align="right">     331.66</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">     331.66</td>
    <td align="right">     331.66</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">     103.30</td>
    <td align="right">     103.30</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">     412.12</td>
    <td align="right">     412.12</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   11345.29</td>
    <td align="right">   11345.29</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [kWh]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [kWh]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [kWh]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [kWh]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [kWh]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [kWh]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [kWh]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [kWh]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [kWh]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [kWh]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">   286142.31</td>
    <td align="right">  170327.75</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">   125787.87</td>
    <td align="right">  379023.05</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">   176847.03</td>
    <td align="right">   50870.58</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">   336582.83</td>
    <td align="right">   78203.46</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">    24048.66</td>
    <td align="right">    5167.02</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   336582.83</td>
    <td align="right">   949408.70</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   336582.83</td>
    <td align="right">   949408.70</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       15.59</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       83.68</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       83.68</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      18.63</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      30.14</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      13.25</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       2.53</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      35.45</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_KITCHEN</td>
    <td align="right">       2022.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_DINING</td>
    <td align="right">       1877.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_BASEMENT</td>
    <td align="right">       2095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_LOBBY</td>
    <td align="right">       2166.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_STORAGE</td>
    <td align="right">       1543.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_MECHANIC</td>
    <td align="right">       2022.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_LAUNDRY</td>
    <td align="right">       2527.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">       1980.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_CORRIDOR</td>
    <td align="right">       2166.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_RETAIL</td>
    <td align="right">       2296.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WALKIN_OCC_LGHT_SCH_2</td>
    <td align="right">       1591.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LTG_SCH</td>
    <td align="right">       4380.</td>
    <td align="right">       4380.</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_EQUIP_SCH</td>
    <td align="right">       3737.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       3924.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">       3239.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">       2762.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LOBBY_EQP_SCH</td>
    <td align="right">       3292.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE_EQP_SCH</td>
    <td align="right">       4941.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGE_EQP_SCH</td>
    <td align="right">       4044.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOM_EQP_ELEC_SCH</td>
    <td align="right">       2920.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOM_EQP_GAS_SCH</td>
    <td align="right">       2920.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOM_EQP_SCH</td>
    <td align="right">       1336.</td>
    <td align="right">       4745.</td>
  </tr>
  <tr>
    <td align="right">EXERCISEROOM_EQP_SCH</td>
    <td align="right">       3832.</td>
    <td align="right">       5840.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">       2172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">       1332.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_EXHAUST_SCH</td>
    <td align="right">       6205.</td>
    <td align="right">       6205.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2270.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       2154.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       5026.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">       5515.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LOBBY_OCC_SCH</td>
    <td align="right">       2304.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICE_OCC_SCH</td>
    <td align="right">       3954.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGE_OCC_SCH</td>
    <td align="right">        948.</td>
    <td align="right">       5475.</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOM_OCC_SCH</td>
    <td align="right">       1168.</td>
    <td align="right">       4745.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOM_OCC_SCH</td>
    <td align="right">        427.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">EXERCISEROOM_OCC_SCH</td>
    <td align="right">       5292.</td>
    <td align="right">       5840.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_HALF_ON_SCH</td>
    <td align="right">       4380.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       2190.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_SWH_SCH</td>
    <td align="right">       2555.</td>
    <td align="right">       2555.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       3301.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM_SWH_SCH</td>
    <td align="right">       2899.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOM_SWH_SCH</td>
    <td align="right">       2920.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OCC_GUESTROOM_VENT_CTRL_30MIN</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">OCC_GUESTROOM_VENT_CTRL_20MIN</td>
    <td align="right">       6327.</td>
    <td align="right">       6327.</td>
  </tr>
  <tr>
    <td align="right">VAC_GUESTROOM_VENTILATION_SCHEDULE</td>
    <td align="right">        365.</td>
    <td align="right">        365.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_OAMINOAFRACSCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN BALANCED EXHAUST FRACTION SCHEDULE</td>
    <td align="right">       5740.</td>
    <td align="right">       6205.</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 EXHAUST FAN BALANCED EXHAUST FRACTION SCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SLIDING_DOORS_VENTILATION_AVAILABILITY_SCH</td>
    <td align="right">       3285.</td>
    <td align="right">       3285.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">BASEMENT DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">BASEMENT DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.00</td>
    <td align="right">         365</td>
    <td align="right">      23.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEHOTELLARGE::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME HOTELLARGE</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME HOTELLARGE_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5C::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5C</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5C_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_WA_PORTANGELES::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_PORTANGELES</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_PORTANGELES_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2.101</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4.396</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.384</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      13.031</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      16.864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17.736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13.998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9.131</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5.229</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3.590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       9.458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       2.074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      17.736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::BASEMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8490.66</td>
    <td align="right">    18943.38</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">     1576.48</td>
    <td align="right">     3601.77</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8475.76</td>
    <td align="right">    20956.95</td>
    <td align="right">24-FEB-21:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">     1427.05</td>
    <td align="right">     3537.04</td>
    <td align="right">01-FEB-22:20</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9747.70</td>
    <td align="right">    55618.26</td>
    <td align="right">24-MAR-19:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.70</td>
    <td align="right">     1592.03</td>
    <td align="right">     3643.92</td>
    <td align="right">14-MAR-21:20</td>
    <td align="right">        5.60</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10878.72</td>
    <td align="right">    61611.55</td>
    <td align="right">14-APR-19:49</td>
    <td align="right">        3.85</td>
    <td align="right">        0.28</td>
    <td align="right">     1555.57</td>
    <td align="right">     3627.70</td>
    <td align="right">12-APR-22:20</td>
    <td align="right">        3.85</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11298.97</td>
    <td align="right">    51016.61</td>
    <td align="right">13-MAY-23:19</td>
    <td align="right">        6.90</td>
    <td align="right">        4.81</td>
    <td align="right">     1664.79</td>
    <td align="right">     4085.21</td>
    <td align="right">31-MAY-21:20</td>
    <td align="right">       18.95</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11430.87</td>
    <td align="right">    49775.39</td>
    <td align="right">02-JUN-04:56</td>
    <td align="right">        7.22</td>
    <td align="right">        5.57</td>
    <td align="right">     1685.63</td>
    <td align="right">     4085.21</td>
    <td align="right">26-JUN-21:10</td>
    <td align="right">       20.00</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12035.56</td>
    <td align="right">    40991.01</td>
    <td align="right">18-JUL-04:40</td>
    <td align="right">        9.80</td>
    <td align="right">        9.16</td>
    <td align="right">     1745.96</td>
    <td align="right">     4085.21</td>
    <td align="right">24-JUL-22:20</td>
    <td align="right">       19.83</td>
    <td align="right">       17.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12343.49</td>
    <td align="right">    44925.53</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
    <td align="right">     1758.80</td>
    <td align="right">     4085.21</td>
    <td align="right">03-AUG-21:20</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12002.75</td>
    <td align="right">    54775.87</td>
    <td align="right">02-SEP-04:33</td>
    <td align="right">        5.80</td>
    <td align="right">        5.18</td>
    <td align="right">     1596.44</td>
    <td align="right">     3713.40</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">       15.93</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10422.44</td>
    <td align="right">    51539.95</td>
    <td align="right">02-OCT-20:10</td>
    <td align="right">        6.75</td>
    <td align="right">        6.48</td>
    <td align="right">     1624.70</td>
    <td align="right">     3685.76</td>
    <td align="right">04-OCT-21:20</td>
    <td align="right">        7.28</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9384.01</td>
    <td align="right">    52761.55</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">        6.70</td>
    <td align="right">        6.48</td>
    <td align="right">     1547.02</td>
    <td align="right">     3665.38</td>
    <td align="right">10-NOV-22:20</td>
    <td align="right">        9.13</td>
    <td align="right">        8.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8709.40</td>
    <td align="right">    19546.28</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        1.90</td>
    <td align="right">        1.72</td>
    <td align="right">     1578.97</td>
    <td align="right">     3642.96</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   125220.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19353.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     8475.76</td>
    <td align="right">    18943.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">     1427.05</td>
    <td align="right">     3537.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12343.49</td>
    <td align="right">    61611.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.16</td>
    <td align="right">     1758.80</td>
    <td align="right">     4085.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">       17.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       59.85</td>
    <td align="right">     2976.98</td>
    <td align="right">07-JAN-12:39</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.5</td>
    <td align="right">       53.44</td>
    <td align="right">      112.71</td>
    <td align="right">02-JAN-04:20</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      239.98</td>
    <td align="right">     2926.27</td>
    <td align="right">16-FEB-10:55</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.1</td>
    <td align="right">       48.47</td>
    <td align="right">      114.81</td>
    <td align="right">22-FEB-22:20</td>
    <td align="right">        3.72</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      375.45</td>
    <td align="right">     2447.50</td>
    <td align="right">12-MAR-10:09</td>
    <td align="right">        1.57</td>
    <td align="right">        0.93</td>
    <td align="right">       54.24</td>
    <td align="right">      120.19</td>
    <td align="right">15-MAR-21:20</td>
    <td align="right">        6.25</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      754.21</td>
    <td align="right">     2508.78</td>
    <td align="right">08-APR-13:35</td>
    <td align="right">       13.60</td>
    <td align="right">        8.16</td>
    <td align="right">       54.37</td>
    <td align="right">      127.44</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      826.72</td>
    <td align="right">     2547.67</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">       21.92</td>
    <td align="right">       13.17</td>
    <td align="right">       58.67</td>
    <td align="right">      138.47</td>
    <td align="right">26-MAY-21:50</td>
    <td align="right">       14.37</td>
    <td align="right">       12.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      850.17</td>
    <td align="right">     2648.38</td>
    <td align="right">28-JUN-13:09</td>
    <td align="right">       25.15</td>
    <td align="right">       19.53</td>
    <td align="right">       60.05</td>
    <td align="right">      138.47</td>
    <td align="right">27-JUN-24:00</td>
    <td align="right">       25.15</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      864.99</td>
    <td align="right">     2986.73</td>
    <td align="right">26-JUL-12:00</td>
    <td align="right">       27.90</td>
    <td align="right">       19.53</td>
    <td align="right">       62.08</td>
    <td align="right">      138.47</td>
    <td align="right">17-JUL-21:40</td>
    <td align="right">       27.90</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      920.71</td>
    <td align="right">     3381.64</td>
    <td align="right">27-AUG-13:30</td>
    <td align="right">       27.85</td>
    <td align="right">       21.00</td>
    <td align="right">       62.69</td>
    <td align="right">      138.47</td>
    <td align="right">03-AUG-21:50</td>
    <td align="right">       27.85</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      774.74</td>
    <td align="right">     3020.03</td>
    <td align="right">01-SEP-13:09</td>
    <td align="right">       17.48</td>
    <td align="right">       12.35</td>
    <td align="right">       56.73</td>
    <td align="right">      138.47</td>
    <td align="right">05-SEP-21:50</td>
    <td align="right">       15.73</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      465.72</td>
    <td align="right">     2535.94</td>
    <td align="right">29-OCT-09:35</td>
    <td align="right">        0.15</td>
    <td align="right">        -0.1</td>
    <td align="right">       54.67</td>
    <td align="right">      121.20</td>
    <td align="right">06-OCT-21:20</td>
    <td align="right">        0.15</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      224.27</td>
    <td align="right">     2778.41</td>
    <td align="right">27-NOV-13:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.7</td>
    <td align="right">       52.14</td>
    <td align="right">      121.70</td>
    <td align="right">06-NOV-22:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       65.92</td>
    <td align="right">     2179.38</td>
    <td align="right">05-DEC-12:09</td>
    <td align="right">        3.75</td>
    <td align="right">        2.98</td>
    <td align="right">       53.43</td>
    <td align="right">      112.71</td>
    <td align="right">02-DEC-01:49</td>
    <td align="right">        3.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6422.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      670.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       59.85</td>
    <td align="right">     2179.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.1</td>
    <td align="right">       48.47</td>
    <td align="right">      112.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      920.71</td>
    <td align="right">     3381.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.90</td>
    <td align="right">       21.00</td>
    <td align="right">       62.69</td>
    <td align="right">      138.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.90</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.98</td>
    <td align="right">      866.62</td>
    <td align="right">07-JAN-13:39</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.6</td>
    <td align="right">       61.92</td>
    <td align="right">      139.88</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        9.30</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.44</td>
    <td align="right">      900.42</td>
    <td align="right">28-FEB-20:00</td>
    <td align="right">        -0.3</td>
    <td align="right">        -0.9</td>
    <td align="right">       56.13</td>
    <td align="right">      140.56</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        -0.3</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      463.69</td>
    <td align="right">     2399.88</td>
    <td align="right">23-MAR-20:54</td>
    <td align="right">        4.00</td>
    <td align="right">        2.41</td>
    <td align="right">       62.79</td>
    <td align="right">      144.39</td>
    <td align="right">14-MAR-21:20</td>
    <td align="right">        4.00</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      592.58</td>
    <td align="right">     2605.37</td>
    <td align="right">14-APR-21:13</td>
    <td align="right">        2.50</td>
    <td align="right">        -0.6</td>
    <td align="right">       61.56</td>
    <td align="right">      141.59</td>
    <td align="right">05-APR-21:50</td>
    <td align="right">        2.50</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      629.31</td>
    <td align="right">     2435.83</td>
    <td align="right">14-MAY-05:40</td>
    <td align="right">        3.73</td>
    <td align="right">        3.13</td>
    <td align="right">       66.30</td>
    <td align="right">      160.34</td>
    <td align="right">31-MAY-21:30</td>
    <td align="right">       18.50</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      622.30</td>
    <td align="right">     1970.69</td>
    <td align="right">02-JUN-04:10</td>
    <td align="right">        7.28</td>
    <td align="right">        5.58</td>
    <td align="right">       67.99</td>
    <td align="right">      160.34</td>
    <td align="right">16-JUN-21:20</td>
    <td align="right">       18.40</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      642.13</td>
    <td align="right">     1622.57</td>
    <td align="right">18-JUL-04:00</td>
    <td align="right">        9.80</td>
    <td align="right">        9.13</td>
    <td align="right">       70.46</td>
    <td align="right">      160.34</td>
    <td align="right">28-JUL-01:20</td>
    <td align="right">       18.47</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      640.68</td>
    <td align="right">     1776.31</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
    <td align="right">       71.25</td>
    <td align="right">      160.34</td>
    <td align="right">28-AUG-00:20</td>
    <td align="right">       20.10</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      622.72</td>
    <td align="right">     2470.95</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
    <td align="right">       63.79</td>
    <td align="right">      154.77</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      488.25</td>
    <td align="right">     2466.29</td>
    <td align="right">06-OCT-19:24</td>
    <td align="right">        3.50</td>
    <td align="right">        1.87</td>
    <td align="right">       64.13</td>
    <td align="right">      145.09</td>
    <td align="right">04-OCT-21:20</td>
    <td align="right">        3.50</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      406.76</td>
    <td align="right">     2193.23</td>
    <td align="right">03-NOV-18:19</td>
    <td align="right">        5.53</td>
    <td align="right">        4.91</td>
    <td align="right">       61.19</td>
    <td align="right">      145.95</td>
    <td align="right">06-NOV-22:20</td>
    <td align="right">        5.98</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      362.14</td>
    <td align="right">      819.85</td>
    <td align="right">13-DEC-21:00</td>
    <td align="right">        0.20</td>
    <td align="right">        -0.4</td>
    <td align="right">       62.06</td>
    <td align="right">      142.51</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        0.20</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6209.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      769.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      353.98</td>
    <td align="right">      819.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.6</td>
    <td align="right">       56.13</td>
    <td align="right">      139.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.3</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      642.13</td>
    <td align="right">     2605.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.13</td>
    <td align="right">       71.25</td>
    <td align="right">      160.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.10</td>
    <td align="right">       18.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MECH_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      763.24</td>
    <td align="right">     1641.97</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">      130.94</td>
    <td align="right">      298.77</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      748.13</td>
    <td align="right">     1817.99</td>
    <td align="right">24-FEB-21:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">      118.56</td>
    <td align="right">      294.92</td>
    <td align="right">01-FEB-22:20</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      876.15</td>
    <td align="right">     4619.23</td>
    <td align="right">24-MAR-19:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.70</td>
    <td align="right">      132.21</td>
    <td align="right">      302.60</td>
    <td align="right">14-MAR-21:20</td>
    <td align="right">        5.60</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      990.30</td>
    <td align="right">     5314.38</td>
    <td align="right">14-APR-20:36</td>
    <td align="right">        3.10</td>
    <td align="right">        -0.3</td>
    <td align="right">      128.62</td>
    <td align="right">      294.81</td>
    <td align="right">20-APR-21:10</td>
    <td align="right">        5.00</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1071.22</td>
    <td align="right">     4756.12</td>
    <td align="right">14-MAY-06:19</td>
    <td align="right">        5.07</td>
    <td align="right">        4.24</td>
    <td align="right">      138.07</td>
    <td align="right">      339.07</td>
    <td align="right">31-MAY-21:20</td>
    <td align="right">       18.95</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1081.60</td>
    <td align="right">     4139.72</td>
    <td align="right">02-JUN-04:15</td>
    <td align="right">        7.28</td>
    <td align="right">        5.58</td>
    <td align="right">      141.06</td>
    <td align="right">      339.07</td>
    <td align="right">02-JUN-21:20</td>
    <td align="right">       18.48</td>
    <td align="right">       12.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1128.45</td>
    <td align="right">     3422.54</td>
    <td align="right">18-JUL-04:49</td>
    <td align="right">        9.80</td>
    <td align="right">        9.14</td>
    <td align="right">      146.31</td>
    <td align="right">      339.07</td>
    <td align="right">12-JUL-21:30</td>
    <td align="right">        9.80</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1126.87</td>
    <td align="right">     3737.35</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
    <td align="right">      147.57</td>
    <td align="right">      339.07</td>
    <td align="right">10-AUG-21:20</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1112.97</td>
    <td align="right">     4747.26</td>
    <td align="right">18-SEP-23:30</td>
    <td align="right">        5.10</td>
    <td align="right">        4.47</td>
    <td align="right">      132.16</td>
    <td align="right">      311.57</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        5.10</td>
    <td align="right">        4.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      935.85</td>
    <td align="right">     4742.27</td>
    <td align="right">05-OCT-19:24</td>
    <td align="right">        5.10</td>
    <td align="right">        3.28</td>
    <td align="right">      134.81</td>
    <td align="right">      301.89</td>
    <td align="right">04-OCT-21:30</td>
    <td align="right">        5.10</td>
    <td align="right">        3.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      824.07</td>
    <td align="right">     4440.92</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">        6.70</td>
    <td align="right">        6.48</td>
    <td align="right">      129.05</td>
    <td align="right">      304.19</td>
    <td align="right">10-NOV-22:40</td>
    <td align="right">        9.20</td>
    <td align="right">        8.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      782.40</td>
    <td align="right">     1709.41</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        1.90</td>
    <td align="right">        1.72</td>
    <td align="right">      131.28</td>
    <td align="right">      303.71</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    11441.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      748.13</td>
    <td align="right">     1641.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">      118.56</td>
    <td align="right">      294.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1128.45</td>
    <td align="right">     5314.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.14</td>
    <td align="right">      147.57</td>
    <td align="right">      339.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.95</td>
    <td align="right">       15.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::STORAGE_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      377.53</td>
    <td align="right">      913.13</td>
    <td align="right">26-JAN-21:00</td>
    <td align="right">        3.30</td>
    <td align="right">        3.04</td>
    <td align="right">       75.48</td>
    <td align="right">      169.53</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        3.30</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      381.16</td>
    <td align="right">      960.48</td>
    <td align="right">24-FEB-21:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">       68.31</td>
    <td align="right">      167.28</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      465.99</td>
    <td align="right">     2659.85</td>
    <td align="right">24-MAR-19:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.70</td>
    <td align="right">       76.11</td>
    <td align="right">      171.93</td>
    <td align="right">14-MAR-21:20</td>
    <td align="right">        5.60</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      552.01</td>
    <td align="right">     2952.24</td>
    <td align="right">14-APR-19:49</td>
    <td align="right">        3.85</td>
    <td align="right">        0.28</td>
    <td align="right">       74.05</td>
    <td align="right">      168.66</td>
    <td align="right">06-APR-22:20</td>
    <td align="right">        3.85</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      617.69</td>
    <td align="right">     2740.26</td>
    <td align="right">14-MAY-06:23</td>
    <td align="right">        5.07</td>
    <td align="right">        4.24</td>
    <td align="right">       79.62</td>
    <td align="right">      195.63</td>
    <td align="right">31-MAY-21:30</td>
    <td align="right">       18.50</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      634.54</td>
    <td align="right">     2391.77</td>
    <td align="right">02-JUN-04:19</td>
    <td align="right">        7.27</td>
    <td align="right">        5.58</td>
    <td align="right">       81.54</td>
    <td align="right">      195.63</td>
    <td align="right">28-JUN-21:50</td>
    <td align="right">       19.43</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      662.38</td>
    <td align="right">     1976.24</td>
    <td align="right">18-JUL-04:04</td>
    <td align="right">        9.80</td>
    <td align="right">        9.13</td>
    <td align="right">       84.51</td>
    <td align="right">      195.63</td>
    <td align="right">13-JUL-21:30</td>
    <td align="right">        9.80</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      658.31</td>
    <td align="right">     2149.40</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
    <td align="right">       85.20</td>
    <td align="right">      195.63</td>
    <td align="right">25-AUG-21:30</td>
    <td align="right">       18.20</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      639.28</td>
    <td align="right">     2659.34</td>
    <td align="right">02-SEP-04:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.03</td>
    <td align="right">       76.23</td>
    <td align="right">      179.90</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">       15.93</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      523.36</td>
    <td align="right">     2549.13</td>
    <td align="right">02-OCT-20:34</td>
    <td align="right">        6.25</td>
    <td align="right">        6.03</td>
    <td align="right">       77.39</td>
    <td align="right">      172.22</td>
    <td align="right">04-OCT-21:20</td>
    <td align="right">        7.28</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      438.52</td>
    <td align="right">     2534.56</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">        6.70</td>
    <td align="right">        6.48</td>
    <td align="right">       74.06</td>
    <td align="right">      173.01</td>
    <td align="right">10-NOV-22:30</td>
    <td align="right">        9.17</td>
    <td align="right">        8.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      395.60</td>
    <td align="right">      918.86</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        1.90</td>
    <td align="right">        1.72</td>
    <td align="right">       75.60</td>
    <td align="right">      172.28</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6346.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      928.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      377.53</td>
    <td align="right">      913.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
    <td align="right">       68.31</td>
    <td align="right">      167.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      662.38</td>
    <td align="right">     2952.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.13</td>
    <td align="right">       85.20</td>
    <td align="right">      195.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.43</td>
    <td align="right">       17.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      251.33</td>
    <td align="right">      704.59</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">       62.14</td>
    <td align="right">      135.28</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      283.10</td>
    <td align="right">      786.03</td>
    <td align="right">23-FEB-21:00</td>
    <td align="right">        2.50</td>
    <td align="right">        1.99</td>
    <td align="right">       56.21</td>
    <td align="right">      135.78</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        2.50</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      370.36</td>
    <td align="right">     2194.48</td>
    <td align="right">24-MAR-19:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.70</td>
    <td align="right">       62.65</td>
    <td align="right">      140.43</td>
    <td align="right">31-MAR-21:40</td>
    <td align="right">        8.95</td>
    <td align="right">        7.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      514.31</td>
    <td align="right">     2578.13</td>
    <td align="right">14-APR-20:56</td>
    <td align="right">        2.77</td>
    <td align="right">        -0.5</td>
    <td align="right">       61.30</td>
    <td align="right">      140.10</td>
    <td align="right">20-APR-22:20</td>
    <td align="right">        4.70</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      588.16</td>
    <td align="right">     2442.90</td>
    <td align="right">14-MAY-05:49</td>
    <td align="right">        3.92</td>
    <td align="right">        3.31</td>
    <td align="right">       66.16</td>
    <td align="right">      161.11</td>
    <td align="right">24-MAY-21:20</td>
    <td align="right">       17.73</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      606.48</td>
    <td align="right">     1981.87</td>
    <td align="right">02-JUN-04:10</td>
    <td align="right">        7.28</td>
    <td align="right">        5.58</td>
    <td align="right">       68.22</td>
    <td align="right">      161.11</td>
    <td align="right">20-JUN-22:10</td>
    <td align="right">       17.80</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      628.16</td>
    <td align="right">     1636.61</td>
    <td align="right">18-JUL-04:00</td>
    <td align="right">        9.80</td>
    <td align="right">        9.13</td>
    <td align="right">       70.68</td>
    <td align="right">      161.11</td>
    <td align="right">20-JUL-23:00</td>
    <td align="right">       18.28</td>
    <td align="right">       14.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      613.25</td>
    <td align="right">     1785.82</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
    <td align="right">       71.38</td>
    <td align="right">      161.11</td>
    <td align="right">07-AUG-21:30</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      589.28</td>
    <td align="right">     2465.11</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
    <td align="right">       63.44</td>
    <td align="right">      152.43</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.38</td>
    <td align="right">     2207.36</td>
    <td align="right">02-OCT-20:00</td>
    <td align="right">        5.50</td>
    <td align="right">        5.36</td>
    <td align="right">       63.69</td>
    <td align="right">      141.85</td>
    <td align="right">04-OCT-21:30</td>
    <td align="right">        7.27</td>
    <td align="right">        5.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      334.27</td>
    <td align="right">     2085.61</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">        6.70</td>
    <td align="right">        6.48</td>
    <td align="right">       60.78</td>
    <td align="right">      141.59</td>
    <td align="right">10-NOV-22:20</td>
    <td align="right">        9.13</td>
    <td align="right">        8.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      270.43</td>
    <td align="right">      716.56</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        1.90</td>
    <td align="right">        1.72</td>
    <td align="right">       62.18</td>
    <td align="right">      138.37</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5485.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      768.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      251.33</td>
    <td align="right">      704.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.90</td>
    <td align="right">        -0.5</td>
    <td align="right">       56.21</td>
    <td align="right">      135.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.50</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      628.16</td>
    <td align="right">     2578.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.13</td>
    <td align="right">       71.38</td>
    <td align="right">      161.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.28</td>
    <td align="right">       16.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CAFE_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      175.52</td>
    <td align="right">     8445.88</td>
    <td align="right">07-JAN-12:39</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.5</td>
    <td align="right">      150.49</td>
    <td align="right">      317.36</td>
    <td align="right">02-JAN-01:20</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      687.10</td>
    <td align="right">     8269.76</td>
    <td align="right">16-FEB-10:55</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.1</td>
    <td align="right">      136.55</td>
    <td align="right">      324.47</td>
    <td align="right">22-FEB-22:20</td>
    <td align="right">        3.72</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1061.40</td>
    <td align="right">     6914.64</td>
    <td align="right">12-MAR-10:09</td>
    <td align="right">        1.57</td>
    <td align="right">        0.93</td>
    <td align="right">      152.81</td>
    <td align="right">      344.77</td>
    <td align="right">24-MAR-22:40</td>
    <td align="right">        4.40</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2119.73</td>
    <td align="right">     7312.26</td>
    <td align="right">08-APR-13:35</td>
    <td align="right">       13.60</td>
    <td align="right">        8.16</td>
    <td align="right">      153.00</td>
    <td align="right">      357.27</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2301.46</td>
    <td align="right">     7264.35</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">       21.92</td>
    <td align="right">       13.17</td>
    <td align="right">      164.84</td>
    <td align="right">      389.90</td>
    <td align="right">10-MAY-21:20</td>
    <td align="right">       15.28</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2346.02</td>
    <td align="right">     7372.80</td>
    <td align="right">28-JUN-13:09</td>
    <td align="right">       25.15</td>
    <td align="right">       19.53</td>
    <td align="right">      168.49</td>
    <td align="right">      389.90</td>
    <td align="right">26-JUN-24:00</td>
    <td align="right">       25.15</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2386.99</td>
    <td align="right">     8342.58</td>
    <td align="right">26-JUL-12:00</td>
    <td align="right">       27.90</td>
    <td align="right">       19.53</td>
    <td align="right">      174.22</td>
    <td align="right">      389.90</td>
    <td align="right">13-JUL-22:40</td>
    <td align="right">       27.90</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2551.34</td>
    <td align="right">     9480.53</td>
    <td align="right">27-AUG-13:30</td>
    <td align="right">       27.85</td>
    <td align="right">       21.00</td>
    <td align="right">      175.76</td>
    <td align="right">      389.90</td>
    <td align="right">25-AUG-22:20</td>
    <td align="right">       27.85</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2158.98</td>
    <td align="right">     8532.08</td>
    <td align="right">01-SEP-13:09</td>
    <td align="right">       17.48</td>
    <td align="right">       12.35</td>
    <td align="right">      159.31</td>
    <td align="right">      389.90</td>
    <td align="right">05-SEP-21:30</td>
    <td align="right">       15.87</td>
    <td align="right">       13.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1297.80</td>
    <td align="right">     7136.60</td>
    <td align="right">29-OCT-09:35</td>
    <td align="right">        0.15</td>
    <td align="right">        -0.1</td>
    <td align="right">      153.89</td>
    <td align="right">      342.76</td>
    <td align="right">05-OCT-21:20</td>
    <td align="right">        0.15</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      625.33</td>
    <td align="right">     7884.17</td>
    <td align="right">27-NOV-13:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.7</td>
    <td align="right">      146.82</td>
    <td align="right">      342.70</td>
    <td align="right">06-NOV-22:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      189.53</td>
    <td align="right">     6179.65</td>
    <td align="right">05-DEC-12:09</td>
    <td align="right">        3.75</td>
    <td align="right">        2.98</td>
    <td align="right">      150.46</td>
    <td align="right">      317.36</td>
    <td align="right">01-DEC-22:40</td>
    <td align="right">        3.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    17901.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1886.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      175.52</td>
    <td align="right">     6179.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.1</td>
    <td align="right">      136.55</td>
    <td align="right">      317.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2551.34</td>
    <td align="right">     9480.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.90</td>
    <td align="right">       21.00</td>
    <td align="right">      175.76</td>
    <td align="right">      389.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.90</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::LOBBY_FLR_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4889.30</td>
    <td align="right">    12139.43</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">     1041.88</td>
    <td align="right">     2314.21</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     5655.26</td>
    <td align="right">    14187.50</td>
    <td align="right">27-FEB-20:00</td>
    <td align="right">        0.10</td>
    <td align="right">        -0.3</td>
    <td align="right">      943.19</td>
    <td align="right">     2328.15</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        0.10</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6937.39</td>
    <td align="right">    38184.42</td>
    <td align="right">24-MAR-20:45</td>
    <td align="right">        4.93</td>
    <td align="right">        2.46</td>
    <td align="right">     1052.71</td>
    <td align="right">     2395.78</td>
    <td align="right">14-MAR-21:20</td>
    <td align="right">        4.93</td>
    <td align="right">        2.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9077.98</td>
    <td align="right">    43228.89</td>
    <td align="right">14-APR-20:56</td>
    <td align="right">        2.77</td>
    <td align="right">        -0.5</td>
    <td align="right">     1029.39</td>
    <td align="right">     2359.24</td>
    <td align="right">11-APR-21:10</td>
    <td align="right">        2.77</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9589.75</td>
    <td align="right">    39231.75</td>
    <td align="right">14-MAY-03:09</td>
    <td align="right">        4.47</td>
    <td align="right">        3.11</td>
    <td align="right">     1107.75</td>
    <td align="right">     2700.69</td>
    <td align="right">24-MAY-21:20</td>
    <td align="right">       17.73</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9607.10</td>
    <td align="right">    33037.29</td>
    <td align="right">02-JUN-04:15</td>
    <td align="right">        7.28</td>
    <td align="right">        5.58</td>
    <td align="right">     1131.72</td>
    <td align="right">     2700.69</td>
    <td align="right">26-JUN-23:40</td>
    <td align="right">       18.05</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9944.74</td>
    <td align="right">    27249.80</td>
    <td align="right">18-JUL-04:40</td>
    <td align="right">        9.80</td>
    <td align="right">        9.16</td>
    <td align="right">     1172.60</td>
    <td align="right">     2700.69</td>
    <td align="right">28-JUL-04:20</td>
    <td align="right">       18.32</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10091.21</td>
    <td align="right">    29873.59</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
    <td align="right">     1184.09</td>
    <td align="right">     2700.69</td>
    <td align="right">03-AUG-21:40</td>
    <td align="right">        8.60</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9563.05</td>
    <td align="right">    40463.32</td>
    <td align="right">19-SEP-00:13</td>
    <td align="right">        3.98</td>
    <td align="right">        3.61</td>
    <td align="right">     1064.78</td>
    <td align="right">     2557.46</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.98</td>
    <td align="right">        3.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7530.76</td>
    <td align="right">    40220.64</td>
    <td align="right">05-OCT-20:10</td>
    <td align="right">        4.10</td>
    <td align="right">        2.66</td>
    <td align="right">     1069.47</td>
    <td align="right">     2397.45</td>
    <td align="right">04-OCT-21:30</td>
    <td align="right">        4.10</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6022.41</td>
    <td align="right">    36842.49</td>
    <td align="right">03-NOV-18:24</td>
    <td align="right">        5.53</td>
    <td align="right">        4.91</td>
    <td align="right">     1021.07</td>
    <td align="right">     2416.45</td>
    <td align="right">06-NOV-22:20</td>
    <td align="right">        5.98</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5055.39</td>
    <td align="right">    12466.85</td>
    <td align="right">05-DEC-20:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.45</td>
    <td align="right">     1042.73</td>
    <td align="right">     2361.55</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    93964.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12861.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4889.30</td>
    <td align="right">    12139.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
    <td align="right">        -0.5</td>
    <td align="right">      943.19</td>
    <td align="right">     2314.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10091.21</td>
    <td align="right">    43228.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.16</td>
    <td align="right">     1184.09</td>
    <td align="right">     2700.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.32</td>
    <td align="right">       17.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.46</td>
    <td align="right">      318.64</td>
    <td align="right">30-JAN-15:30</td>
    <td align="right">        5.20</td>
    <td align="right">        3.59</td>
    <td align="right">       34.12</td>
    <td align="right">       72.86</td>
    <td align="right">02-JAN-03:59</td>
    <td align="right">        5.20</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       50.85</td>
    <td align="right">     1355.87</td>
    <td align="right">17-FEB-16:10</td>
    <td align="right">        1.98</td>
    <td align="right">        0.01</td>
    <td align="right">       30.86</td>
    <td align="right">       72.86</td>
    <td align="right">03-FEB-00:49</td>
    <td align="right">        1.98</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      159.90</td>
    <td align="right">     1207.15</td>
    <td align="right">23-MAR-20:49</td>
    <td align="right">        4.00</td>
    <td align="right">        2.41</td>
    <td align="right">       34.56</td>
    <td align="right">       79.69</td>
    <td align="right">26-MAR-23:50</td>
    <td align="right">        4.53</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.09</td>
    <td align="right">     1693.92</td>
    <td align="right">23-APR-17:49</td>
    <td align="right">       16.62</td>
    <td align="right">        9.29</td>
    <td align="right">       35.25</td>
    <td align="right">       89.51</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      589.38</td>
    <td align="right">     2093.87</td>
    <td align="right">25-MAY-18:30</td>
    <td align="right">       20.90</td>
    <td align="right">       16.31</td>
    <td align="right">       38.47</td>
    <td align="right">       89.51</td>
    <td align="right">26-MAY-00:20</td>
    <td align="right">       12.70</td>
    <td align="right">       10.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      638.09</td>
    <td align="right">     2203.90</td>
    <td align="right">26-JUN-18:30</td>
    <td align="right">       25.05</td>
    <td align="right">       18.07</td>
    <td align="right">       39.29</td>
    <td align="right">       89.51</td>
    <td align="right">02-JUN-22:00</td>
    <td align="right">       25.05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      622.28</td>
    <td align="right">     2249.42</td>
    <td align="right">25-JUL-18:30</td>
    <td align="right">       26.25</td>
    <td align="right">       19.15</td>
    <td align="right">       40.57</td>
    <td align="right">       89.51</td>
    <td align="right">13-JUL-21:10</td>
    <td align="right">       26.25</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      584.68</td>
    <td align="right">     2165.88</td>
    <td align="right">26-AUG-17:40</td>
    <td align="right">       26.03</td>
    <td align="right">       18.15</td>
    <td align="right">       40.54</td>
    <td align="right">       89.51</td>
    <td align="right">07-AUG-00:40</td>
    <td align="right">       26.03</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      415.96</td>
    <td align="right">     1749.47</td>
    <td align="right">01-SEP-17:19</td>
    <td align="right">       17.90</td>
    <td align="right">       11.95</td>
    <td align="right">       36.23</td>
    <td align="right">       89.51</td>
    <td align="right">05-SEP-22:20</td>
    <td align="right">       15.47</td>
    <td align="right">       13.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      170.63</td>
    <td align="right">     1234.85</td>
    <td align="right">07-OCT-18:43</td>
    <td align="right">        3.53</td>
    <td align="right">        1.95</td>
    <td align="right">       34.50</td>
    <td align="right">       77.28</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">        3.53</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       48.29</td>
    <td align="right">      874.60</td>
    <td align="right">03-NOV-16:34</td>
    <td align="right">        8.75</td>
    <td align="right">        7.02</td>
    <td align="right">       33.07</td>
    <td align="right">       76.09</td>
    <td align="right">01-NOV-21:20</td>
    <td align="right">        8.75</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.29</td>
    <td align="right">      313.89</td>
    <td align="right">04-DEC-14:30</td>
    <td align="right">        5.60</td>
    <td align="right">        3.24</td>
    <td align="right">       34.10</td>
    <td align="right">       72.86</td>
    <td align="right">03-DEC-01:30</td>
    <td align="right">        5.60</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3741.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      431.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.29</td>
    <td align="right">      313.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.98</td>
    <td align="right">        0.01</td>
    <td align="right">       30.86</td>
    <td align="right">       72.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.98</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      638.09</td>
    <td align="right">     2249.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.25</td>
    <td align="right">       19.15</td>
    <td align="right">       40.57</td>
    <td align="right">       89.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.25</td>
    <td align="right">       19.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.25</td>
    <td align="right">       81.16</td>
    <td align="right">28-JAN-15:35</td>
    <td align="right">        7.10</td>
    <td align="right">        5.36</td>
    <td align="right">       34.12</td>
    <td align="right">       72.85</td>
    <td align="right">09-JAN-04:40</td>
    <td align="right">        7.10</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.23</td>
    <td align="right">     1167.57</td>
    <td align="right">26-FEB-16:36</td>
    <td align="right">        4.50</td>
    <td align="right">        1.88</td>
    <td align="right">       30.82</td>
    <td align="right">       72.85</td>
    <td align="right">22-FEB-02:30</td>
    <td align="right">        4.50</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       87.13</td>
    <td align="right">     1136.47</td>
    <td align="right">18-MAR-17:49</td>
    <td align="right">        4.98</td>
    <td align="right">        3.20</td>
    <td align="right">       34.30</td>
    <td align="right">       77.03</td>
    <td align="right">27-MAR-21:20</td>
    <td align="right">        8.05</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      316.99</td>
    <td align="right">     1312.62</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">       16.43</td>
    <td align="right">        9.35</td>
    <td align="right">       34.44</td>
    <td align="right">       85.04</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      487.54</td>
    <td align="right">     1939.25</td>
    <td align="right">25-MAY-18:40</td>
    <td align="right">       20.73</td>
    <td align="right">       16.21</td>
    <td align="right">       37.89</td>
    <td align="right">       89.50</td>
    <td align="right">08-MAY-21:20</td>
    <td align="right">       20.73</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      568.04</td>
    <td align="right">     2129.33</td>
    <td align="right">26-JUN-19:10</td>
    <td align="right">       24.42</td>
    <td align="right">       17.84</td>
    <td align="right">       39.04</td>
    <td align="right">       89.50</td>
    <td align="right">14-JUN-23:00</td>
    <td align="right">       24.42</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      550.81</td>
    <td align="right">     2076.21</td>
    <td align="right">25-JUL-18:40</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
    <td align="right">       40.31</td>
    <td align="right">       89.50</td>
    <td align="right">01-JUL-00:49</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      477.80</td>
    <td align="right">     1815.42</td>
    <td align="right">27-AUG-17:40</td>
    <td align="right">       26.00</td>
    <td align="right">       20.21</td>
    <td align="right">       40.09</td>
    <td align="right">       89.50</td>
    <td align="right">02-AUG-22:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      316.41</td>
    <td align="right">     1361.88</td>
    <td align="right">01-SEP-17:30</td>
    <td align="right">       17.85</td>
    <td align="right">       11.93</td>
    <td align="right">       35.38</td>
    <td align="right">       88.42</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">       15.93</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       99.87</td>
    <td align="right">     1003.97</td>
    <td align="right">07-OCT-17:15</td>
    <td align="right">        6.87</td>
    <td align="right">        3.48</td>
    <td align="right">       34.26</td>
    <td align="right">       75.98</td>
    <td align="right">19-OCT-22:20</td>
    <td align="right">       12.23</td>
    <td align="right">       11.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.29</td>
    <td align="right">      834.71</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">        9.45</td>
    <td align="right">        7.45</td>
    <td align="right">       33.04</td>
    <td align="right">       72.85</td>
    <td align="right">04-NOV-01:30</td>
    <td align="right">        1.80</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.16</td>
    <td align="right">       55.56</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
    <td align="right">       34.10</td>
    <td align="right">       72.85</td>
    <td align="right">01-DEC-01:49</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2932.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      427.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.16</td>
    <td align="right">       55.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.50</td>
    <td align="right">        1.88</td>
    <td align="right">       30.82</td>
    <td align="right">       72.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.80</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      568.04</td>
    <td align="right">     2129.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.13</td>
    <td align="right">       20.21</td>
    <td align="right">       40.31</td>
    <td align="right">       89.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.13</td>
    <td align="right">       20.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.87</td>
    <td align="right">      980.16</td>
    <td align="right">07-JAN-14:13</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       79.01</td>
    <td align="right">      985.43</td>
    <td align="right">16-FEB-11:50</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      113.23</td>
    <td align="right">      863.99</td>
    <td align="right">12-MAR-10:15</td>
    <td align="right">        1.57</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">        1.57</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      223.23</td>
    <td align="right">      823.54</td>
    <td align="right">01-APR-10:30</td>
    <td align="right">        2.55</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">        2.55</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      221.58</td>
    <td align="right">      730.81</td>
    <td align="right">14-MAY-02:49</td>
    <td align="right">        4.57</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">        4.57</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      217.47</td>
    <td align="right">      618.84</td>
    <td align="right">02-JUN-04:56</td>
    <td align="right">        7.22</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">        7.22</td>
    <td align="right">        5.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      220.48</td>
    <td align="right">      635.94</td>
    <td align="right">26-JUL-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">       28.30</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.23</td>
    <td align="right">      778.24</td>
    <td align="right">27-AUG-14:30</td>
    <td align="right">       28.45</td>
    <td align="right">       20.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">       28.45</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.36</td>
    <td align="right">      781.45</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      123.52</td>
    <td align="right">      856.99</td>
    <td align="right">29-OCT-10:13</td>
    <td align="right">        1.72</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">        1.72</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.58</td>
    <td align="right">      671.91</td>
    <td align="right">03-NOV-10:20</td>
    <td align="right">        6.00</td>
    <td align="right">        5.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">        6.00</td>
    <td align="right">        5.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.39</td>
    <td align="right">      735.17</td>
    <td align="right">26-DEC-12:36</td>
    <td align="right">        4.50</td>
    <td align="right">        4.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">        4.50</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1747.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.39</td>
    <td align="right">      618.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.23</td>
    <td align="right">      985.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.45</td>
    <td align="right">       20.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.45</td>
    <td align="right">       20.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.76</td>
    <td align="right">      105.39</td>
    <td align="right">25-JAN-21:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">       21.45</td>
    <td align="right">       45.80</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.90</td>
    <td align="right">      110.21</td>
    <td align="right">07-FEB-21:00</td>
    <td align="right">        6.50</td>
    <td align="right">        5.68</td>
    <td align="right">       19.38</td>
    <td align="right">       45.80</td>
    <td align="right">03-FEB-05:50</td>
    <td align="right">        6.50</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.54</td>
    <td align="right">      426.50</td>
    <td align="right">31-MAR-20:15</td>
    <td align="right">       11.48</td>
    <td align="right">        9.80</td>
    <td align="right">       21.47</td>
    <td align="right">       48.32</td>
    <td align="right">31-MAR-21:20</td>
    <td align="right">       10.25</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       80.40</td>
    <td align="right">      574.26</td>
    <td align="right">29-APR-20:40</td>
    <td align="right">        8.13</td>
    <td align="right">        5.83</td>
    <td align="right">       20.86</td>
    <td align="right">       48.14</td>
    <td align="right">28-APR-21:20</td>
    <td align="right">        8.13</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      139.34</td>
    <td align="right">      617.03</td>
    <td align="right">28-MAY-05:49</td>
    <td align="right">        7.27</td>
    <td align="right">        6.76</td>
    <td align="right">       22.51</td>
    <td align="right">       56.27</td>
    <td align="right">24-MAY-21:20</td>
    <td align="right">        7.27</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      178.92</td>
    <td align="right">      620.43</td>
    <td align="right">02-JUN-04:43</td>
    <td align="right">        7.23</td>
    <td align="right">        5.58</td>
    <td align="right">       23.35</td>
    <td align="right">       56.27</td>
    <td align="right">19-JUN-21:50</td>
    <td align="right">       18.47</td>
    <td align="right">       16.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      180.04</td>
    <td align="right">      508.44</td>
    <td align="right">18-JUL-04:45</td>
    <td align="right">        9.80</td>
    <td align="right">        9.16</td>
    <td align="right">       24.16</td>
    <td align="right">       56.27</td>
    <td align="right">26-JUL-23:20</td>
    <td align="right">       18.20</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      151.17</td>
    <td align="right">      500.76</td>
    <td align="right">22-AUG-06:30</td>
    <td align="right">        9.85</td>
    <td align="right">        9.77</td>
    <td align="right">       23.85</td>
    <td align="right">       56.27</td>
    <td align="right">31-AUG-21:30</td>
    <td align="right">       20.50</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      112.84</td>
    <td align="right">      614.59</td>
    <td align="right">02-SEP-07:26</td>
    <td align="right">        7.23</td>
    <td align="right">        6.34</td>
    <td align="right">       21.35</td>
    <td align="right">       49.34</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">        7.23</td>
    <td align="right">        6.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       63.24</td>
    <td align="right">      423.72</td>
    <td align="right">15-OCT-20:19</td>
    <td align="right">       11.57</td>
    <td align="right">       11.15</td>
    <td align="right">       21.53</td>
    <td align="right">       47.98</td>
    <td align="right">14-OCT-02:30</td>
    <td align="right">       11.57</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.80</td>
    <td align="right">      149.10</td>
    <td align="right">14-NOV-21:00</td>
    <td align="right">        8.40</td>
    <td align="right">        8.24</td>
    <td align="right">       20.77</td>
    <td align="right">       45.80</td>
    <td align="right">13-NOV-00:20</td>
    <td align="right">        8.40</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.32</td>
    <td align="right">      114.49</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
    <td align="right">       21.44</td>
    <td align="right">       45.80</td>
    <td align="right">01-DEC-01:49</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1015.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.76</td>
    <td align="right">      105.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">       19.38</td>
    <td align="right">       45.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      180.04</td>
    <td align="right">      620.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.57</td>
    <td align="right">       11.15</td>
    <td align="right">       24.16</td>
    <td align="right">       56.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">       18.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.37</td>
    <td align="right">      128.49</td>
    <td align="right">28-JAN-09:00</td>
    <td align="right">        5.30</td>
    <td align="right">        4.45</td>
    <td align="right">       34.12</td>
    <td align="right">       72.86</td>
    <td align="right">04-JAN-01:49</td>
    <td align="right">        5.30</td>
    <td align="right">        4.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.68</td>
    <td align="right">      457.80</td>
    <td align="right">27-FEB-09:39</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.8</td>
    <td align="right">       30.83</td>
    <td align="right">       72.86</td>
    <td align="right">03-FEB-00:40</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.04</td>
    <td align="right">     1378.97</td>
    <td align="right">12-MAR-10:09</td>
    <td align="right">        1.57</td>
    <td align="right">        0.93</td>
    <td align="right">       34.34</td>
    <td align="right">       78.18</td>
    <td align="right">24-MAR-21:20</td>
    <td align="right">        4.55</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      423.43</td>
    <td align="right">     1493.40</td>
    <td align="right">19-APR-07:19</td>
    <td align="right">        0.97</td>
    <td align="right">        -0.9</td>
    <td align="right">       34.73</td>
    <td align="right">       85.41</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      537.68</td>
    <td align="right">     1443.64</td>
    <td align="right">26-MAY-10:09</td>
    <td align="right">       19.18</td>
    <td align="right">       14.98</td>
    <td align="right">       38.01</td>
    <td align="right">       89.51</td>
    <td align="right">25-MAY-21:10</td>
    <td align="right">       19.18</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      606.71</td>
    <td align="right">     1614.74</td>
    <td align="right">27-JUN-09:00</td>
    <td align="right">       24.50</td>
    <td align="right">       20.64</td>
    <td align="right">       39.01</td>
    <td align="right">       89.51</td>
    <td align="right">02-JUN-21:40</td>
    <td align="right">       24.50</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      591.79</td>
    <td align="right">     1657.78</td>
    <td align="right">26-JUL-09:00</td>
    <td align="right">       26.10</td>
    <td align="right">       20.41</td>
    <td align="right">       40.29</td>
    <td align="right">       89.51</td>
    <td align="right">11-JUL-21:10</td>
    <td align="right">       26.10</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      535.24</td>
    <td align="right">     1467.25</td>
    <td align="right">27-AUG-10:30</td>
    <td align="right">       24.10</td>
    <td align="right">       19.99</td>
    <td align="right">       40.22</td>
    <td align="right">       89.51</td>
    <td align="right">02-AUG-21:30</td>
    <td align="right">       24.10</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      380.17</td>
    <td align="right">     1298.63</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
    <td align="right">       35.94</td>
    <td align="right">       89.51</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      156.35</td>
    <td align="right">     1356.27</td>
    <td align="right">07-OCT-09:39</td>
    <td align="right">        1.93</td>
    <td align="right">        0.60</td>
    <td align="right">       34.43</td>
    <td align="right">       77.11</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">        1.93</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.79</td>
    <td align="right">      893.28</td>
    <td align="right">03-NOV-11:50</td>
    <td align="right">        8.45</td>
    <td align="right">        7.18</td>
    <td align="right">       33.07</td>
    <td align="right">       75.23</td>
    <td align="right">01-NOV-21:20</td>
    <td align="right">        8.45</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.80</td>
    <td align="right">      110.47</td>
    <td align="right">04-DEC-10:50</td>
    <td align="right">        5.25</td>
    <td align="right">        3.41</td>
    <td align="right">       34.10</td>
    <td align="right">       72.86</td>
    <td align="right">06-DEC-03:10</td>
    <td align="right">        2.80</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3444.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      429.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.37</td>
    <td align="right">      110.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.9</td>
    <td align="right">       30.83</td>
    <td align="right">       72.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      606.71</td>
    <td align="right">     1657.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       20.64</td>
    <td align="right">       40.29</td>
    <td align="right">       89.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       20.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.04</td>
    <td align="right">       28.45</td>
    <td align="right">25-JAN-21:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">       34.12</td>
    <td align="right">       72.85</td>
    <td align="right">02-JAN-05:40</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.10</td>
    <td align="right">      181.17</td>
    <td align="right">27-FEB-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">       30.82</td>
    <td align="right">       72.85</td>
    <td align="right">01-FEB-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.63</td>
    <td align="right">     1104.37</td>
    <td align="right">26-MAR-10:26</td>
    <td align="right">        5.40</td>
    <td align="right">        3.86</td>
    <td align="right">       34.18</td>
    <td align="right">       76.49</td>
    <td align="right">31-MAR-21:20</td>
    <td align="right">       10.25</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      293.94</td>
    <td align="right">     1452.59</td>
    <td align="right">19-APR-07:19</td>
    <td align="right">        0.97</td>
    <td align="right">        -0.9</td>
    <td align="right">       33.75</td>
    <td align="right">       79.26</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      436.54</td>
    <td align="right">     1367.30</td>
    <td align="right">03-MAY-06:49</td>
    <td align="right">        2.50</td>
    <td align="right">        2.15</td>
    <td align="right">       37.45</td>
    <td align="right">       89.50</td>
    <td align="right">23-MAY-22:40</td>
    <td align="right">       17.60</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      536.05</td>
    <td align="right">     1483.00</td>
    <td align="right">27-JUN-08:00</td>
    <td align="right">       23.10</td>
    <td align="right">       20.19</td>
    <td align="right">       38.76</td>
    <td align="right">       89.50</td>
    <td align="right">16-JUN-22:00</td>
    <td align="right">       23.10</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      519.06</td>
    <td align="right">     1441.51</td>
    <td align="right">26-JUL-08:00</td>
    <td align="right">       24.80</td>
    <td align="right">       20.18</td>
    <td align="right">       40.06</td>
    <td align="right">       89.50</td>
    <td align="right">12-JUL-23:20</td>
    <td align="right">       24.80</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      428.44</td>
    <td align="right">     1142.58</td>
    <td align="right">27-AUG-08:00</td>
    <td align="right">       21.50</td>
    <td align="right">       18.83</td>
    <td align="right">       39.72</td>
    <td align="right">       89.50</td>
    <td align="right">09-AUG-21:50</td>
    <td align="right">       21.50</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      284.11</td>
    <td align="right">     1245.48</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
    <td align="right">       35.00</td>
    <td align="right">       87.59</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       86.35</td>
    <td align="right">      683.45</td>
    <td align="right">15-OCT-20:45</td>
    <td align="right">       11.43</td>
    <td align="right">       11.05</td>
    <td align="right">       34.18</td>
    <td align="right">       75.77</td>
    <td align="right">26-OCT-21:20</td>
    <td align="right">       14.20</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.33</td>
    <td align="right">      210.59</td>
    <td align="right">06-NOV-09:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.40</td>
    <td align="right">       33.03</td>
    <td align="right">       72.85</td>
    <td align="right">01-NOV-01:49</td>
    <td align="right">        9.40</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.14</td>
    <td align="right">       53.49</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
    <td align="right">       34.10</td>
    <td align="right">       72.85</td>
    <td align="right">07-DEC-02:39</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2655.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      425.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.04</td>
    <td align="right">       28.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">       30.82</td>
    <td align="right">       72.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      536.05</td>
    <td align="right">     1483.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
    <td align="right">       20.19</td>
    <td align="right">       40.06</td>
    <td align="right">       89.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
    <td align="right">       20.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1585.34</td>
    <td align="right">     3866.37</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">      310.23</td>
    <td align="right">      698.59</td>
    <td align="right">24-JAN-22:20</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1696.88</td>
    <td align="right">     4374.92</td>
    <td align="right">27-FEB-21:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.4</td>
    <td align="right">      280.88</td>
    <td align="right">      695.06</td>
    <td align="right">07-FEB-22:20</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2122.23</td>
    <td align="right">    11119.53</td>
    <td align="right">24-MAR-20:24</td>
    <td align="right">        5.27</td>
    <td align="right">        2.59</td>
    <td align="right">      314.32</td>
    <td align="right">      716.54</td>
    <td align="right">14-MAR-21:20</td>
    <td align="right">        5.27</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2691.32</td>
    <td align="right">    12851.19</td>
    <td align="right">14-APR-20:53</td>
    <td align="right">        2.77</td>
    <td align="right">        -0.5</td>
    <td align="right">      308.00</td>
    <td align="right">      715.00</td>
    <td align="right">05-APR-21:40</td>
    <td align="right">        2.77</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2973.48</td>
    <td align="right">    11953.10</td>
    <td align="right">14-MAY-05:06</td>
    <td align="right">        4.10</td>
    <td align="right">        3.49</td>
    <td align="right">      332.41</td>
    <td align="right">      803.91</td>
    <td align="right">23-MAY-21:40</td>
    <td align="right">       18.40</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3049.35</td>
    <td align="right">     9920.58</td>
    <td align="right">02-JUN-04:06</td>
    <td align="right">        7.20</td>
    <td align="right">        5.57</td>
    <td align="right">      340.96</td>
    <td align="right">      803.91</td>
    <td align="right">19-JUN-22:30</td>
    <td align="right">       17.90</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3112.43</td>
    <td align="right">     8135.83</td>
    <td align="right">18-JUL-04:15</td>
    <td align="right">        9.80</td>
    <td align="right">        9.20</td>
    <td align="right">      352.60</td>
    <td align="right">      803.91</td>
    <td align="right">24-JUL-22:20</td>
    <td align="right">       19.83</td>
    <td align="right">       17.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3012.77</td>
    <td align="right">     8786.84</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
    <td align="right">      354.52</td>
    <td align="right">      803.91</td>
    <td align="right">03-AUG-21:30</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2759.20</td>
    <td align="right">    11468.79</td>
    <td align="right">18-SEP-23:46</td>
    <td align="right">        4.80</td>
    <td align="right">        4.24</td>
    <td align="right">      316.54</td>
    <td align="right">      762.73</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        4.80</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2151.29</td>
    <td align="right">    11446.90</td>
    <td align="right">07-OCT-18:16</td>
    <td align="right">        4.78</td>
    <td align="right">        2.60</td>
    <td align="right">      318.39</td>
    <td align="right">      715.39</td>
    <td align="right">04-OCT-21:20</td>
    <td align="right">        4.78</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1782.55</td>
    <td align="right">    10406.42</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">        6.70</td>
    <td align="right">        6.48</td>
    <td align="right">      304.04</td>
    <td align="right">      712.08</td>
    <td align="right">06-NOV-22:20</td>
    <td align="right">        5.98</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1606.13</td>
    <td align="right">     3902.28</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">        1.90</td>
    <td align="right">        1.72</td>
    <td align="right">      310.63</td>
    <td align="right">      706.52</td>
    <td align="right">07-DEC-22:20</td>
    <td align="right">        9.18</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    28542.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3843.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1585.34</td>
    <td align="right">     3866.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.5</td>
    <td align="right">      280.88</td>
    <td align="right">      695.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3112.43</td>
    <td align="right">    12851.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.20</td>
    <td align="right">      354.52</td>
    <td align="right">      803.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.83</td>
    <td align="right">       17.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.23</td>
    <td align="right">      288.95</td>
    <td align="right">28-JAN-15:30</td>
    <td align="right">        7.10</td>
    <td align="right">        5.36</td>
    <td align="right">       34.12</td>
    <td align="right">       72.86</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        7.10</td>
    <td align="right">        5.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.48</td>
    <td align="right">     1358.39</td>
    <td align="right">16-FEB-16:49</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.4</td>
    <td align="right">       30.85</td>
    <td align="right">       72.86</td>
    <td align="right">03-FEB-23:30</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      113.22</td>
    <td align="right">     1387.12</td>
    <td align="right">26-MAR-17:19</td>
    <td align="right">       11.83</td>
    <td align="right">        7.58</td>
    <td align="right">       34.47</td>
    <td align="right">       78.00</td>
    <td align="right">24-MAR-21:50</td>
    <td align="right">       11.83</td>
    <td align="right">        7.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.32</td>
    <td align="right">     2080.05</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">       16.43</td>
    <td align="right">        9.35</td>
    <td align="right">       35.17</td>
    <td align="right">       89.51</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      644.63</td>
    <td align="right">     2446.19</td>
    <td align="right">25-MAY-18:30</td>
    <td align="right">       20.90</td>
    <td align="right">       16.31</td>
    <td align="right">       38.62</td>
    <td align="right">       89.51</td>
    <td align="right">11-MAY-23:40</td>
    <td align="right">       20.90</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      718.64</td>
    <td align="right">     2559.09</td>
    <td align="right">26-JUN-18:49</td>
    <td align="right">       24.75</td>
    <td align="right">       17.93</td>
    <td align="right">       39.48</td>
    <td align="right">       89.51</td>
    <td align="right">05-JUN-22:40</td>
    <td align="right">       24.75</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      698.94</td>
    <td align="right">     2641.64</td>
    <td align="right">25-JUL-18:40</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
    <td align="right">       40.78</td>
    <td align="right">       89.51</td>
    <td align="right">01-JUL-02:00</td>
    <td align="right">       26.13</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      646.05</td>
    <td align="right">     2562.36</td>
    <td align="right">27-AUG-17:40</td>
    <td align="right">       26.00</td>
    <td align="right">       20.21</td>
    <td align="right">       40.70</td>
    <td align="right">       89.51</td>
    <td align="right">25-AUG-23:50</td>
    <td align="right">       26.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      437.65</td>
    <td align="right">     2121.76</td>
    <td align="right">01-SEP-17:30</td>
    <td align="right">       17.85</td>
    <td align="right">       11.93</td>
    <td align="right">       36.27</td>
    <td align="right">       89.51</td>
    <td align="right">01-SEP-21:40</td>
    <td align="right">       11.50</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      109.38</td>
    <td align="right">     1153.46</td>
    <td align="right">07-OCT-18:13</td>
    <td align="right">        4.78</td>
    <td align="right">        2.60</td>
    <td align="right">       34.30</td>
    <td align="right">       76.32</td>
    <td align="right">12-OCT-21:20</td>
    <td align="right">       11.57</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.85</td>
    <td align="right">      856.27</td>
    <td align="right">03-NOV-16:24</td>
    <td align="right">        9.10</td>
    <td align="right">        7.24</td>
    <td align="right">       33.05</td>
    <td align="right">       72.86</td>
    <td align="right">03-NOV-21:30</td>
    <td align="right">        3.00</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.77</td>
    <td align="right">      259.33</td>
    <td align="right">04-DEC-14:36</td>
    <td align="right">        5.60</td>
    <td align="right">        3.24</td>
    <td align="right">       34.10</td>
    <td align="right">       72.86</td>
    <td align="right">02-DEC-02:00</td>
    <td align="right">        5.60</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3868.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      431.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.77</td>
    <td align="right">      259.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.4</td>
    <td align="right">       30.85</td>
    <td align="right">       72.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.00</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      718.64</td>
    <td align="right">     2641.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.13</td>
    <td align="right">       20.21</td>
    <td align="right">       40.78</td>
    <td align="right">       89.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.13</td>
    <td align="right">       20.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
    <td align="right">        4.38</td>
    <td align="right">       34.12</td>
    <td align="right">       72.85</td>
    <td align="right">01-JAN-03:49</td>
    <td align="right">        5.77</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.37</td>
    <td align="right">      361.90</td>
    <td align="right">26-FEB-16:40</td>
    <td align="right">        4.47</td>
    <td align="right">        1.83</td>
    <td align="right">       30.82</td>
    <td align="right">       72.85</td>
    <td align="right">09-FEB-02:09</td>
    <td align="right">        4.47</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.68</td>
    <td align="right">     1142.28</td>
    <td align="right">18-MAR-17:49</td>
    <td align="right">        4.98</td>
    <td align="right">        3.20</td>
    <td align="right">       34.27</td>
    <td align="right">       74.52</td>
    <td align="right">27-MAR-21:20</td>
    <td align="right">        8.05</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      295.59</td>
    <td align="right">     1666.77</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">       16.43</td>
    <td align="right">        9.35</td>
    <td align="right">       34.36</td>
    <td align="right">       85.73</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      525.54</td>
    <td align="right">     2302.28</td>
    <td align="right">25-MAY-18:40</td>
    <td align="right">       20.73</td>
    <td align="right">       16.21</td>
    <td align="right">       38.02</td>
    <td align="right">       89.50</td>
    <td align="right">11-MAY-21:40</td>
    <td align="right">       20.73</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      638.17</td>
    <td align="right">     2543.11</td>
    <td align="right">28-JUN-19:10</td>
    <td align="right">       22.80</td>
    <td align="right">       18.68</td>
    <td align="right">       39.25</td>
    <td align="right">       89.50</td>
    <td align="right">01-JUN-21:20</td>
    <td align="right">       22.80</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      617.02</td>
    <td align="right">     2497.46</td>
    <td align="right">25-JUL-19:10</td>
    <td align="right">       25.70</td>
    <td align="right">       18.88</td>
    <td align="right">       40.53</td>
    <td align="right">       89.50</td>
    <td align="right">26-JUL-21:20</td>
    <td align="right">       20.72</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      523.60</td>
    <td align="right">     2184.31</td>
    <td align="right">26-AUG-18:10</td>
    <td align="right">       25.55</td>
    <td align="right">       17.95</td>
    <td align="right">       40.24</td>
    <td align="right">       89.50</td>
    <td align="right">02-AUG-22:30</td>
    <td align="right">       25.55</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      317.78</td>
    <td align="right">     1708.08</td>
    <td align="right">01-SEP-17:40</td>
    <td align="right">       17.80</td>
    <td align="right">       11.91</td>
    <td align="right">       35.36</td>
    <td align="right">       89.50</td>
    <td align="right">01-SEP-21:20</td>
    <td align="right">       12.10</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.79</td>
    <td align="right">     1009.09</td>
    <td align="right">07-OCT-17:15</td>
    <td align="right">        6.87</td>
    <td align="right">        3.48</td>
    <td align="right">       34.16</td>
    <td align="right">       73.36</td>
    <td align="right">19-OCT-21:20</td>
    <td align="right">       11.95</td>
    <td align="right">       11.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.93</td>
    <td align="right">      251.22</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">        9.45</td>
    <td align="right">        7.45</td>
    <td align="right">       33.04</td>
    <td align="right">       72.85</td>
    <td align="right">01-NOV-02:59</td>
    <td align="right">        9.45</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
    <td align="right">        2.94</td>
    <td align="right">       34.10</td>
    <td align="right">       72.85</td>
    <td align="right">06-DEC-05:20</td>
    <td align="right">        3.23</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3016.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      428.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.32</td>
    <td align="right">        1.83</td>
    <td align="right">       30.82</td>
    <td align="right">       72.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.23</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      638.17</td>
    <td align="right">     2543.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.70</td>
    <td align="right">       18.88</td>
    <td align="right">       40.53</td>
    <td align="right">       89.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.55</td>
    <td align="right">       18.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.04</td>
    <td align="right">     1102.68</td>
    <td align="right">07-JAN-12:39</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.5</td>
    <td align="right">       21.47</td>
    <td align="right">       45.80</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       76.92</td>
    <td align="right">     1074.67</td>
    <td align="right">16-FEB-10:55</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.1</td>
    <td align="right">       19.47</td>
    <td align="right">       45.80</td>
    <td align="right">22-FEB-22:20</td>
    <td align="right">        3.72</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.04</td>
    <td align="right">      947.25</td>
    <td align="right">24-MAR-15:09</td>
    <td align="right">        9.73</td>
    <td align="right">        4.22</td>
    <td align="right">       21.84</td>
    <td align="right">       51.35</td>
    <td align="right">26-MAR-23:50</td>
    <td align="right">        4.53</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      323.61</td>
    <td align="right">     1128.46</td>
    <td align="right">08-APR-14:30</td>
    <td align="right">       13.85</td>
    <td align="right">        8.02</td>
    <td align="right">       22.30</td>
    <td align="right">       55.70</td>
    <td align="right">24-APR-21:20</td>
    <td align="right">       11.27</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.10</td>
    <td align="right">     1080.41</td>
    <td align="right">10-MAY-14:09</td>
    <td align="right">       21.95</td>
    <td align="right">       13.22</td>
    <td align="right">       23.88</td>
    <td align="right">       56.27</td>
    <td align="right">11-MAY-21:20</td>
    <td align="right">       15.58</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      356.76</td>
    <td align="right">     1051.97</td>
    <td align="right">26-JUN-14:09</td>
    <td align="right">       26.30</td>
    <td align="right">       17.92</td>
    <td align="right">       24.36</td>
    <td align="right">       56.27</td>
    <td align="right">01-JUN-21:30</td>
    <td align="right">       26.30</td>
    <td align="right">       17.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      358.19</td>
    <td align="right">     1199.11</td>
    <td align="right">26-JUL-13:39</td>
    <td align="right">       28.17</td>
    <td align="right">       19.37</td>
    <td align="right">       25.17</td>
    <td align="right">       56.27</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">       28.17</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      384.52</td>
    <td align="right">     1421.25</td>
    <td align="right">27-AUG-14:20</td>
    <td align="right">       28.43</td>
    <td align="right">       20.99</td>
    <td align="right">       25.42</td>
    <td align="right">       56.27</td>
    <td align="right">05-AUG-23:10</td>
    <td align="right">       28.43</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.31</td>
    <td align="right">     1270.98</td>
    <td align="right">19-SEP-14:20</td>
    <td align="right">       17.17</td>
    <td align="right">       10.96</td>
    <td align="right">       23.14</td>
    <td align="right">       56.27</td>
    <td align="right">01-SEP-21:20</td>
    <td align="right">       17.17</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      153.79</td>
    <td align="right">      978.40</td>
    <td align="right">29-OCT-13:30</td>
    <td align="right">        7.30</td>
    <td align="right">        4.77</td>
    <td align="right">       21.94</td>
    <td align="right">       51.10</td>
    <td align="right">06-OCT-21:20</td>
    <td align="right">        7.30</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.60</td>
    <td align="right">     1031.81</td>
    <td align="right">27-NOV-13:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.7</td>
    <td align="right">       20.90</td>
    <td align="right">       49.10</td>
    <td align="right">07-NOV-22:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.03</td>
    <td align="right">      795.25</td>
    <td align="right">05-DEC-12:09</td>
    <td align="right">        3.75</td>
    <td align="right">        2.98</td>
    <td align="right">       21.45</td>
    <td align="right">       45.80</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">        3.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2546.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      271.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.03</td>
    <td align="right">      795.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.1</td>
    <td align="right">       19.47</td>
    <td align="right">       45.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      384.52</td>
    <td align="right">     1421.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.43</td>
    <td align="right">       20.99</td>
    <td align="right">       25.42</td>
    <td align="right">       56.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.43</td>
    <td align="right">       20.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::BANQUET_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.00</td>
    <td align="right">      348.93</td>
    <td align="right">25-JAN-22:10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">      264.04</td>
    <td align="right">      557.31</td>
    <td align="right">02-JAN-05:30</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.22</td>
    <td align="right">      441.22</td>
    <td align="right">07-FEB-22:10</td>
    <td align="right">        6.45</td>
    <td align="right">        5.63</td>
    <td align="right">      238.78</td>
    <td align="right">      557.31</td>
    <td align="right">13-FEB-05:10</td>
    <td align="right">        -2.9</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      175.13</td>
    <td align="right">     2795.69</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       16.50</td>
    <td align="right">       12.80</td>
    <td align="right">      264.75</td>
    <td align="right">      557.31</td>
    <td align="right">07-MAR-00:59</td>
    <td align="right">       16.50</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      732.41</td>
    <td align="right">     6258.71</td>
    <td align="right">25-APR-20:40</td>
    <td align="right">       10.67</td>
    <td align="right">        8.08</td>
    <td align="right">      255.97</td>
    <td align="right">      580.71</td>
    <td align="right">24-APR-21:30</td>
    <td align="right">       10.67</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1498.57</td>
    <td align="right">     7481.63</td>
    <td align="right">13-MAY-22:19</td>
    <td align="right">        8.60</td>
    <td align="right">        5.77</td>
    <td align="right">      275.02</td>
    <td align="right">      684.25</td>
    <td align="right">31-MAY-21:20</td>
    <td align="right">       18.95</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1986.09</td>
    <td align="right">     8362.92</td>
    <td align="right">02-JUN-04:30</td>
    <td align="right">        7.25</td>
    <td align="right">        5.58</td>
    <td align="right">      282.35</td>
    <td align="right">      684.69</td>
    <td align="right">19-JUN-21:20</td>
    <td align="right">       18.87</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2017.37</td>
    <td align="right">     6868.93</td>
    <td align="right">18-JUL-03:00</td>
    <td align="right">        9.80</td>
    <td align="right">        9.21</td>
    <td align="right">      292.36</td>
    <td align="right">      684.69</td>
    <td align="right">19-JUL-21:20</td>
    <td align="right">       19.32</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1768.88</td>
    <td align="right">     6504.77</td>
    <td align="right">14-AUG-03:09</td>
    <td align="right">       10.27</td>
    <td align="right">        9.67</td>
    <td align="right">      290.53</td>
    <td align="right">      684.69</td>
    <td align="right">27-AUG-23:10</td>
    <td align="right">       20.10</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1253.63</td>
    <td align="right">     7858.67</td>
    <td align="right">02-SEP-00:40</td>
    <td align="right">        8.07</td>
    <td align="right">        7.01</td>
    <td align="right">      262.22</td>
    <td align="right">      595.67</td>
    <td align="right">01-SEP-24:00</td>
    <td align="right">        8.07</td>
    <td align="right">        7.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      539.19</td>
    <td align="right">     1529.93</td>
    <td align="right">01-OCT-20:10</td>
    <td align="right">        7.57</td>
    <td align="right">        6.50</td>
    <td align="right">      264.23</td>
    <td align="right">      572.23</td>
    <td align="right">13-OCT-23:20</td>
    <td align="right">       15.92</td>
    <td align="right">       15.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.60</td>
    <td align="right">      982.93</td>
    <td align="right">14-NOV-22:10</td>
    <td align="right">        8.42</td>
    <td align="right">        8.26</td>
    <td align="right">      255.99</td>
    <td align="right">      557.31</td>
    <td align="right">08-NOV-04:30</td>
    <td align="right">        8.42</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.83</td>
    <td align="right">      479.69</td>
    <td align="right">07-DEC-22:00</td>
    <td align="right">        9.10</td>
    <td align="right">        8.94</td>
    <td align="right">      264.04</td>
    <td align="right">      557.31</td>
    <td align="right">01-DEC-23:30</td>
    <td align="right">        9.10</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    10137.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3210.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.00</td>
    <td align="right">      348.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">      238.78</td>
    <td align="right">      557.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.9</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2017.37</td>
    <td align="right">     8362.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.50</td>
    <td align="right">       12.80</td>
    <td align="right">      292.36</td>
    <td align="right">      684.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.10</td>
    <td align="right">       18.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::DINING_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.14</td>
    <td align="right">      194.10</td>
    <td align="right">25-JAN-22:10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">      264.04</td>
    <td align="right">      557.31</td>
    <td align="right">05-JAN-06:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.54</td>
    <td align="right">      277.96</td>
    <td align="right">07-FEB-22:10</td>
    <td align="right">        6.45</td>
    <td align="right">        5.63</td>
    <td align="right">      238.78</td>
    <td align="right">      557.31</td>
    <td align="right">02-FEB-03:39</td>
    <td align="right">        6.45</td>
    <td align="right">        5.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      121.02</td>
    <td align="right">     2748.80</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       16.50</td>
    <td align="right">       12.80</td>
    <td align="right">      264.75</td>
    <td align="right">      557.31</td>
    <td align="right">01-MAR-01:20</td>
    <td align="right">       16.50</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      672.48</td>
    <td align="right">     6237.75</td>
    <td align="right">25-APR-20:40</td>
    <td align="right">       10.67</td>
    <td align="right">        8.08</td>
    <td align="right">      255.89</td>
    <td align="right">      576.48</td>
    <td align="right">24-APR-21:30</td>
    <td align="right">       10.67</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1496.51</td>
    <td align="right">     7476.70</td>
    <td align="right">15-MAY-20:00</td>
    <td align="right">        8.60</td>
    <td align="right">        6.46</td>
    <td align="right">      275.05</td>
    <td align="right">      684.69</td>
    <td align="right">31-MAY-21:20</td>
    <td align="right">       18.95</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2027.27</td>
    <td align="right">     8381.27</td>
    <td align="right">02-JUN-04:30</td>
    <td align="right">        7.25</td>
    <td align="right">        5.58</td>
    <td align="right">      282.75</td>
    <td align="right">      684.69</td>
    <td align="right">19-JUN-21:30</td>
    <td align="right">       18.73</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2053.46</td>
    <td align="right">     6814.91</td>
    <td align="right">18-JUL-04:00</td>
    <td align="right">        9.80</td>
    <td align="right">        9.13</td>
    <td align="right">      292.67</td>
    <td align="right">      684.69</td>
    <td align="right">20-JUL-21:10</td>
    <td align="right">       18.70</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1758.03</td>
    <td align="right">     6502.58</td>
    <td align="right">14-AUG-03:13</td>
    <td align="right">       10.27</td>
    <td align="right">        9.67</td>
    <td align="right">      290.41</td>
    <td align="right">      684.69</td>
    <td align="right">28-AUG-23:20</td>
    <td align="right">       19.67</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1207.77</td>
    <td align="right">     7838.73</td>
    <td align="right">02-SEP-00:40</td>
    <td align="right">        8.07</td>
    <td align="right">        7.01</td>
    <td align="right">      261.96</td>
    <td align="right">      593.29</td>
    <td align="right">01-SEP-24:00</td>
    <td align="right">        8.07</td>
    <td align="right">        7.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      454.15</td>
    <td align="right">     1429.38</td>
    <td align="right">01-OCT-20:15</td>
    <td align="right">        7.57</td>
    <td align="right">        6.50</td>
    <td align="right">      264.18</td>
    <td align="right">      565.85</td>
    <td align="right">13-OCT-23:20</td>
    <td align="right">       15.92</td>
    <td align="right">       15.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       83.70</td>
    <td align="right">      857.85</td>
    <td align="right">14-NOV-22:10</td>
    <td align="right">        8.42</td>
    <td align="right">        8.26</td>
    <td align="right">      255.99</td>
    <td align="right">      557.31</td>
    <td align="right">14-NOV-02:19</td>
    <td align="right">        8.42</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.75</td>
    <td align="right">      333.28</td>
    <td align="right">07-DEC-22:00</td>
    <td align="right">        9.10</td>
    <td align="right">        8.94</td>
    <td align="right">      264.04</td>
    <td align="right">      557.31</td>
    <td align="right">01-DEC-01:30</td>
    <td align="right">        9.10</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     9881.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3210.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.14</td>
    <td align="right">      194.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
    <td align="right">      238.78</td>
    <td align="right">      557.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2053.46</td>
    <td align="right">     8381.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.50</td>
    <td align="right">       12.80</td>
    <td align="right">      292.67</td>
    <td align="right">      684.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.67</td>
    <td align="right">       18.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
    <td align="right">        4.38</td>
    <td align="right">       82.24</td>
    <td align="right">      173.59</td>
    <td align="right">03-JAN-06:00</td>
    <td align="right">        3.63</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.37</td>
    <td align="right">      158.44</td>
    <td align="right">27-FEB-10:30</td>
    <td align="right">        0.70</td>
    <td align="right">        0.29</td>
    <td align="right">       74.37</td>
    <td align="right">      173.59</td>
    <td align="right">02-FEB-02:49</td>
    <td align="right">        0.70</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.17</td>
    <td align="right">     1785.21</td>
    <td align="right">26-MAR-13:55</td>
    <td align="right">       11.50</td>
    <td align="right">        7.27</td>
    <td align="right">       82.49</td>
    <td align="right">      173.59</td>
    <td align="right">01-MAR-05:50</td>
    <td align="right">       11.50</td>
    <td align="right">        7.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      584.70</td>
    <td align="right">     3425.41</td>
    <td align="right">15-APR-08:16</td>
    <td align="right">        2.67</td>
    <td align="right">        -0.5</td>
    <td align="right">       80.78</td>
    <td align="right">      185.33</td>
    <td align="right">25-APR-00:49</td>
    <td align="right">        7.63</td>
    <td align="right">        5.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      955.80</td>
    <td align="right">     3285.32</td>
    <td align="right">14-MAY-05:34</td>
    <td align="right">        3.55</td>
    <td align="right">        2.96</td>
    <td align="right">       89.01</td>
    <td align="right">      213.27</td>
    <td align="right">24-MAY-21:20</td>
    <td align="right">       17.73</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1198.62</td>
    <td align="right">     3154.92</td>
    <td align="right">27-JUN-09:39</td>
    <td align="right">       24.03</td>
    <td align="right">       20.50</td>
    <td align="right">       92.48</td>
    <td align="right">      213.27</td>
    <td align="right">20-JUN-23:10</td>
    <td align="right">       24.03</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1176.81</td>
    <td align="right">     3165.01</td>
    <td align="right">26-JUL-09:50</td>
    <td align="right">       25.88</td>
    <td align="right">       20.38</td>
    <td align="right">       95.39</td>
    <td align="right">      213.27</td>
    <td align="right">12-JUL-22:30</td>
    <td align="right">       25.88</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      996.27</td>
    <td align="right">     2556.72</td>
    <td align="right">27-AUG-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.69</td>
    <td align="right">       94.54</td>
    <td align="right">      213.27</td>
    <td align="right">11-AUG-21:50</td>
    <td align="right">       23.30</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      649.67</td>
    <td align="right">     3260.23</td>
    <td align="right">19-SEP-07:47</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
    <td align="right">       83.57</td>
    <td align="right">      197.76</td>
    <td align="right">05-SEP-21:20</td>
    <td align="right">        3.63</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      121.13</td>
    <td align="right">     1730.74</td>
    <td align="right">02-OCT-12:09</td>
    <td align="right">       11.82</td>
    <td align="right">        9.30</td>
    <td align="right">       82.31</td>
    <td align="right">      173.59</td>
    <td align="right">14-OCT-01:09</td>
    <td align="right">       16.10</td>
    <td align="right">       14.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.86</td>
    <td align="right">      288.98</td>
    <td align="right">03-NOV-10:30</td>
    <td align="right">        6.30</td>
    <td align="right">        5.82</td>
    <td align="right">       79.74</td>
    <td align="right">      173.59</td>
    <td align="right">01-NOV-02:00</td>
    <td align="right">        6.30</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
    <td align="right">        2.94</td>
    <td align="right">       82.24</td>
    <td align="right">      173.59</td>
    <td align="right">05-DEC-00:59</td>
    <td align="right">        2.85</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5763.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1019.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.70</td>
    <td align="right">        -0.5</td>
    <td align="right">       74.37</td>
    <td align="right">      173.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.70</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1198.62</td>
    <td align="right">     3425.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.88</td>
    <td align="right">       20.50</td>
    <td align="right">       95.39</td>
    <td align="right">      213.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.88</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      347.52</td>
    <td align="right">     2305.42</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
    <td align="right">      328.11</td>
    <td align="right">      692.53</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">        2.70</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      581.12</td>
    <td align="right">     2789.64</td>
    <td align="right">23-FEB-20:00</td>
    <td align="right">        2.80</td>
    <td align="right">        2.16</td>
    <td align="right">      296.71</td>
    <td align="right">      692.53</td>
    <td align="right">01-FEB-05:20</td>
    <td align="right">        2.80</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1101.65</td>
    <td align="right">     9375.47</td>
    <td align="right">26-MAR-19:30</td>
    <td align="right">        8.60</td>
    <td align="right">        6.33</td>
    <td align="right">      329.74</td>
    <td align="right">      735.06</td>
    <td align="right">31-MAR-21:40</td>
    <td align="right">        8.95</td>
    <td align="right">        7.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2089.31</td>
    <td align="right">    11876.41</td>
    <td align="right">10-APR-20:00</td>
    <td align="right">        5.10</td>
    <td align="right">        2.41</td>
    <td align="right">      321.37</td>
    <td align="right">      745.45</td>
    <td align="right">12-APR-21:20</td>
    <td align="right">        7.03</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2804.08</td>
    <td align="right">    11793.69</td>
    <td align="right">14-MAY-01:30</td>
    <td align="right">        5.25</td>
    <td align="right">        3.74</td>
    <td align="right">      348.66</td>
    <td align="right">      850.81</td>
    <td align="right">23-MAY-21:20</td>
    <td align="right">       18.73</td>
    <td align="right">       14.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3189.98</td>
    <td align="right">    10410.78</td>
    <td align="right">02-JUN-04:03</td>
    <td align="right">        7.20</td>
    <td align="right">        5.57</td>
    <td align="right">      359.14</td>
    <td align="right">      850.81</td>
    <td align="right">20-JUN-24:00</td>
    <td align="right">       18.22</td>
    <td align="right">       17.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3255.39</td>
    <td align="right">     8534.91</td>
    <td align="right">18-JUL-04:15</td>
    <td align="right">        9.80</td>
    <td align="right">        9.20</td>
    <td align="right">      371.42</td>
    <td align="right">      850.81</td>
    <td align="right">26-JUL-21:40</td>
    <td align="right">       20.15</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3070.87</td>
    <td align="right">     9303.37</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">        8.65</td>
    <td align="right">        8.57</td>
    <td align="right">      371.85</td>
    <td align="right">      850.81</td>
    <td align="right">28-AUG-22:40</td>
    <td align="right">       20.05</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2554.21</td>
    <td align="right">    11364.18</td>
    <td align="right">02-SEP-04:23</td>
    <td align="right">        5.87</td>
    <td align="right">        5.24</td>
    <td align="right">      332.76</td>
    <td align="right">      791.31</td>
    <td align="right">04-SEP-21:20</td>
    <td align="right">       15.92</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1560.71</td>
    <td align="right">     9362.26</td>
    <td align="right">02-OCT-18:49</td>
    <td align="right">        8.62</td>
    <td align="right">        7.80</td>
    <td align="right">      331.09</td>
    <td align="right">      736.01</td>
    <td align="right">20-OCT-21:10</td>
    <td align="right">       10.40</td>
    <td align="right">       10.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      832.53</td>
    <td align="right">     3290.00</td>
    <td align="right">06-NOV-21:19</td>
    <td align="right">        6.33</td>
    <td align="right">        6.11</td>
    <td align="right">      318.26</td>
    <td align="right">      714.54</td>
    <td align="right">01-NOV-21:20</td>
    <td align="right">        6.33</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      425.83</td>
    <td align="right">     2323.09</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
    <td align="right">      328.11</td>
    <td align="right">      692.53</td>
    <td align="right">04-DEC-23:10</td>
    <td align="right">        9.20</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    21813.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4037.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      347.52</td>
    <td align="right">     2305.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.70</td>
    <td align="right">        2.16</td>
    <td align="right">      296.71</td>
    <td align="right">      692.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.70</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3255.39</td>
    <td align="right">    11876.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.80</td>
    <td align="right">        9.20</td>
    <td align="right">      371.85</td>
    <td align="right">      850.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.15</td>
    <td align="right">       19.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::BASEMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       77.35</td>
    <td align="right">      494.84</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.28</td>
    <td align="right">      265.58</td>
    <td align="right">16-FEB-04:00</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.02</td>
    <td align="right">      177.57</td>
    <td align="right">07-MAR-04:00</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.13</td>
    <td align="right">      425.70</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       63.73</td>
    <td align="right">      421.03</td>
    <td align="right">24-DEC-09:30</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      183.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.35</td>
    <td align="right">      494.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MECH_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">       58.94</td>
    <td align="right">23-APR-23:13</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       58.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::STORAGE_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">       37.62</td>
    <td align="right">24-MAR-16:53</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        9.35</td>
    <td align="right">09-APR-23:43</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        9.48</td>
    <td align="right">16-MAY-08:09</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       37.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">26-MAR-21:33</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">       31.64</td>
    <td align="right">04-OCT-19:15</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.01</td>
    <td align="right">       86.43</td>
    <td align="right">15-NOV-21:24</td>
    <td align="right">        7.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.01</td>
    <td align="right">       86.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CAFE_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.36</td>
    <td align="right">     1353.39</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.71</td>
    <td align="right">      706.21</td>
    <td align="right">16-FEB-04:00</td>
    <td align="right">        -6.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.46</td>
    <td align="right">      464.58</td>
    <td align="right">07-MAR-04:00</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       67.17</td>
    <td align="right">     1156.81</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      163.59</td>
    <td align="right">     1133.20</td>
    <td align="right">24-DEC-09:30</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      471.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      199.36</td>
    <td align="right">     1353.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::LOBBY_FLR_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.07</td>
    <td align="right">      934.69</td>
    <td align="right">21-MAR-15:53</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.02</td>
    <td align="right">      399.07</td>
    <td align="right">01-APR-16:23</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.07</td>
    <td align="right">      866.87</td>
    <td align="right">07-MAY-01:10</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.01</td>
    <td align="right">      138.10</td>
    <td align="right">10-OCT-09:46</td>
    <td align="right">        9.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.07</td>
    <td align="right">      934.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.60</td>
    <td align="right">      358.04</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.39</td>
    <td align="right">      271.32</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.67</td>
    <td align="right">      180.07</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">       70.45</td>
    <td align="right">07-APR-07:12</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.05</td>
    <td align="right">       38.87</td>
    <td align="right">30-OCT-07:30</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       43.42</td>
    <td align="right">      339.75</td>
    <td align="right">26-NOV-06:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      101.04</td>
    <td align="right">      354.01</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      298.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.60</td>
    <td align="right">      358.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      144.61</td>
    <td align="right">      433.04</td>
    <td align="right">07-JAN-10:09</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.89</td>
    <td align="right">      319.13</td>
    <td align="right">16-FEB-10:09</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.72</td>
    <td align="right">      230.53</td>
    <td align="right">07-MAR-10:09</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.04</td>
    <td align="right">       29.56</td>
    <td align="right">04-APR-09:09</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.37</td>
    <td align="right">      166.85</td>
    <td align="right">30-OCT-09:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       64.11</td>
    <td align="right">      430.65</td>
    <td align="right">27-NOV-10:09</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.34</td>
    <td align="right">      400.39</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      427.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      144.61</td>
    <td align="right">      433.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.63</td>
    <td align="right">      118.44</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.66</td>
    <td align="right">       65.31</td>
    <td align="right">01-FEB-05:00</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.03</td>
    <td align="right">       54.47</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.65</td>
    <td align="right">      118.99</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.51</td>
    <td align="right">      113.16</td>
    <td align="right">24-DEC-05:00</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.63</td>
    <td align="right">      118.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.51</td>
    <td align="right">       93.44</td>
    <td align="right">09-JAN-10:09</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.12</td>
    <td align="right">       80.01</td>
    <td align="right">20-FEB-11:00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.86</td>
    <td align="right">       35.86</td>
    <td align="right">07-MAR-10:09</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.01</td>
    <td align="right">       20.30</td>
    <td align="right">16-SEP-11:50</td>
    <td align="right">       23.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.14</td>
    <td align="right">       36.03</td>
    <td align="right">30-OCT-09:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.14</td>
    <td align="right">      103.43</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.97</td>
    <td align="right">       75.61</td>
    <td align="right">24-DEC-10:20</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.51</td>
    <td align="right">      103.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      116.53</td>
    <td align="right">      365.62</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.80</td>
    <td align="right">      263.29</td>
    <td align="right">16-FEB-05:00</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.22</td>
    <td align="right">      193.30</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.09</td>
    <td align="right">       40.52</td>
    <td align="right">01-APR-04:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.14</td>
    <td align="right">       63.30</td>
    <td align="right">30-OCT-07:30</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.95</td>
    <td align="right">      343.80</td>
    <td align="right">26-NOV-06:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      104.43</td>
    <td align="right">      331.25</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      314.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      116.53</td>
    <td align="right">      365.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      151.71</td>
    <td align="right">      381.58</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       81.17</td>
    <td align="right">      342.67</td>
    <td align="right">16-FEB-05:00</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.51</td>
    <td align="right">      220.81</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.38</td>
    <td align="right">       83.39</td>
    <td align="right">01-APR-04:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.82</td>
    <td align="right">      156.40</td>
    <td align="right">30-OCT-07:30</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.18</td>
    <td align="right">      389.41</td>
    <td align="right">28-NOV-04:00</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      132.34</td>
    <td align="right">      368.25</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      463.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      151.71</td>
    <td align="right">      389.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      273.82</td>
    <td align="right">      617.41</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      125.30</td>
    <td align="right">      483.10</td>
    <td align="right">16-FEB-05:00</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.26</td>
    <td align="right">      399.47</td>
    <td align="right">08-MAR-05:00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.47</td>
    <td align="right">       83.38</td>
    <td align="right">01-APR-04:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.22</td>
    <td align="right">      176.48</td>
    <td align="right">30-OCT-07:30</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      132.45</td>
    <td align="right">      604.34</td>
    <td align="right">27-NOV-08:30</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      255.24</td>
    <td align="right">      603.69</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      843.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      273.82</td>
    <td align="right">      617.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      316.40</td>
    <td align="right">      688.55</td>
    <td align="right">07-JAN-10:09</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      200.48</td>
    <td align="right">      571.99</td>
    <td align="right">16-FEB-10:09</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.19</td>
    <td align="right">      436.50</td>
    <td align="right">08-MAR-05:00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.48</td>
    <td align="right">      133.71</td>
    <td align="right">01-APR-04:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.18</td>
    <td align="right">      354.99</td>
    <td align="right">30-OCT-09:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.20</td>
    <td align="right">      705.39</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.76</td>
    <td align="right">      659.41</td>
    <td align="right">24-DEC-10:09</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1108.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      316.40</td>
    <td align="right">      705.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       96.00</td>
    <td align="right">      296.67</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.73</td>
    <td align="right">      210.12</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.18</td>
    <td align="right">      162.27</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.02</td>
    <td align="right">       10.06</td>
    <td align="right">01-APR-04:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">       12.32</td>
    <td align="right">26-OCT-21:15</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.19</td>
    <td align="right">      287.70</td>
    <td align="right">26-NOV-05:00</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.37</td>
    <td align="right">      283.65</td>
    <td align="right">24-DEC-05:00</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      255.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       96.00</td>
    <td align="right">      296.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::BANQUET_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.21</td>
    <td align="right">     1614.74</td>
    <td align="right">09-JAN-09:09</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      316.19</td>
    <td align="right">     1375.06</td>
    <td align="right">17-FEB-09:09</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       86.57</td>
    <td align="right">      748.05</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.01</td>
    <td align="right">       22.92</td>
    <td align="right">04-APR-08:09</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.01</td>
    <td align="right">      148.51</td>
    <td align="right">25-SEP-21:53</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.68</td>
    <td align="right">      439.15</td>
    <td align="right">30-OCT-08:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      189.16</td>
    <td align="right">     1688.83</td>
    <td align="right">28-NOV-09:09</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      372.76</td>
    <td align="right">     1269.34</td>
    <td align="right">24-DEC-15:00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1449.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.21</td>
    <td align="right">     1688.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::DINING_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      599.05</td>
    <td align="right">     1806.85</td>
    <td align="right">09-JAN-09:09</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      432.02</td>
    <td align="right">     1550.51</td>
    <td align="right">17-FEB-09:09</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      141.64</td>
    <td align="right">      937.65</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.12</td>
    <td align="right">      167.41</td>
    <td align="right">25-APR-20:43</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">       42.48</td>
    <td align="right">13-MAY-22:23</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.01</td>
    <td align="right">       37.28</td>
    <td align="right">16-SEP-11:39</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.13</td>
    <td align="right">      632.82</td>
    <td align="right">30-OCT-08:09</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      252.11</td>
    <td align="right">     1886.80</td>
    <td align="right">28-NOV-09:09</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.00</td>
    <td align="right">     1442.99</td>
    <td align="right">24-DEC-15:00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1921.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      599.05</td>
    <td align="right">     1886.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      586.21</td>
    <td align="right">     1260.17</td>
    <td align="right">08-JAN-05:00</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      349.80</td>
    <td align="right">     1151.54</td>
    <td align="right">16-FEB-07:30</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      158.48</td>
    <td align="right">      865.29</td>
    <td align="right">07-MAR-07:30</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.47</td>
    <td align="right">      317.31</td>
    <td align="right">01-APR-04:00</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
