    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">       12.67</td>
    <td align="right">02-JUL-07:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      234.10</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.63</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">        6.43</td>
    <td align="right">14-AUG-04:04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.10</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">        9.81</td>
    <td align="right">11-SEP-05:49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.10</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-OCT-18:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.84</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      234.10</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       26.73</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.10</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       21.00</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      234.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      234.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       20.27</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       17.74</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       14.46</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.74</td>
    <td align="right">04-APR-00:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">        8.07</td>
    <td align="right">17-MAY-13:39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">        8.44</td>
    <td align="right">07-JUN-07:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.76</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">        7.15</td>
    <td align="right">02-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">        4.08</td>
    <td align="right">14-AUG-04:04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">        6.33</td>
    <td align="right">30-SEP-23:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-OCT-18:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        9.57</td>
    <td align="right">27-OCT-11:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.80</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      102.51</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      198.64</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       13.25</td>
    <td align="right">04-DEC-14:50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">      198.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">      198.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.27</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      147.18</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       20.27</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      147.18</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       17.75</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.18</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       14.47</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      147.18</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.75</td>
    <td align="right">04-APR-00:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      147.18</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">        7.95</td>
    <td align="right">17-MAY-13:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.18</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">        8.37</td>
    <td align="right">07-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.18</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.76</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">        7.28</td>
    <td align="right">02-JUL-07:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      147.18</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">        4.08</td>
    <td align="right">14-AUG-04:04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.18</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">        6.14</td>
    <td align="right">11-SEP-06:24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      147.18</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-OCT-18:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        9.33</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      147.18</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.81</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      147.18</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       13.20</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      147.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      198.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      147.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      198.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.27</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      234.13</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       32.25</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.13</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       28.23</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.13</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       23.01</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.13</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       26.40</td>
    <td align="right">04-APR-09:39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      234.13</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       12.72</td>
    <td align="right">17-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      234.13</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.38</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       13.38</td>
    <td align="right">07-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.13</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">       13.28</td>
    <td align="right">02-JUL-07:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      234.13</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.63</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">        6.39</td>
    <td align="right">14-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.13</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">       10.11</td>
    <td align="right">30-SEP-23:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.13</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-OCT-18:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.96</td>
    <td align="right">27-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      234.13</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       26.74</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.13</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       21.00</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      234.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      234.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      234.10</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       32.24</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.10</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       28.23</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.10</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       23.01</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.10</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       25.33</td>
    <td align="right">04-APR-08:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      234.10</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       12.93</td>
    <td align="right">17-MAY-13:39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      234.10</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.38</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       13.40</td>
    <td align="right">07-JUN-07:49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.10</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">       13.28</td>
    <td align="right">02-JUL-07:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      234.10</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.63</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">        6.49</td>
    <td align="right">14-AUG-04:04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.10</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">        9.83</td>
    <td align="right">11-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.10</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-OCT-18:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.84</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      234.10</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       26.73</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.10</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       21.00</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      234.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      234.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2102.79</td>
    <td align="right">02-JAN-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">02-JAN-20:20</td>
    <td align="right">     3329.41</td>
    <td align="right">02-JAN-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      321.78</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2102.79</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">     3329.41</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      281.71</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2102.79</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">     3329.41</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      229.64</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2102.79</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">03-APR-19:20</td>
    <td align="right">     3329.41</td>
    <td align="right">03-APR-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      249.96</td>
    <td align="right">04-APR-00:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2102.79</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">     3329.41</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.21</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      129.19</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2102.79</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">     3329.41</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.78</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">      134.04</td>
    <td align="right">07-JUN-07:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2102.79</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">03-JUL-19:20</td>
    <td align="right">     3329.41</td>
    <td align="right">03-JUL-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.98</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">      112.44</td>
    <td align="right">02-JUL-07:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2102.79</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">     3329.41</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.27</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">       64.75</td>
    <td align="right">14-AUG-04:04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2102.79</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">     3329.41</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.78</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">      100.97</td>
    <td align="right">30-SEP-23:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2102.79</td>
    <td align="right">01-OCT-23:20</td>
    <td align="right">     1885.28</td>
    <td align="right">02-OCT-19:20</td>
    <td align="right">     3329.41</td>
    <td align="right">02-OCT-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      150.55</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2102.79</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">     3329.41</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      266.80</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2102.79</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">     1885.28</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">     3329.41</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      209.59</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2102.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1885.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3329.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2102.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1885.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3329.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      321.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      234.13</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       41.14</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.13</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       36.02</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.13</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       29.37</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.13</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       31.97</td>
    <td align="right">04-APR-00:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      234.13</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       16.52</td>
    <td align="right">17-MAY-13:05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      234.13</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.98</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       17.14</td>
    <td align="right">07-JUN-07:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.13</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">       16.82</td>
    <td align="right">02-JUL-07:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      234.13</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.31</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">        8.38</td>
    <td align="right">15-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.13</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">       12.77</td>
    <td align="right">30-SEP-23:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.13</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-OCT-18:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.98</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      234.13</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       34.11</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.13</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      163.11</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      316.08</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       26.81</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      234.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      234.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      234.10</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       41.13</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.10</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       36.01</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.10</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       29.37</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.10</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       31.96</td>
    <td align="right">04-APR-00:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      234.10</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       16.57</td>
    <td align="right">17-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      234.10</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.98</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       17.11</td>
    <td align="right">07-JUN-07:45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.10</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">       16.59</td>
    <td align="right">02-JUL-07:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      234.10</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.31</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">        8.28</td>
    <td align="right">14-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.10</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">       12.59</td>
    <td align="right">11-SEP-05:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.10</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-OCT-18:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       18.97</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      234.10</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       34.11</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.10</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      163.09</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      316.04</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       26.81</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      234.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      234.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      147.18</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       25.86</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      147.18</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       22.64</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.18</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       18.52</td>
    <td align="right">15-MAR-10:05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      147.18</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       20.25</td>
    <td align="right">04-APR-09:39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      147.18</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       10.66</td>
    <td align="right">17-MAY-13:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.18</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.87</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       10.74</td>
    <td align="right">07-JUN-07:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.18</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">       10.29</td>
    <td align="right">02-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      147.18</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">        5.19</td>
    <td align="right">15-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.18</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">        8.11</td>
    <td align="right">30-SEP-23:04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      147.18</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-OCT-18:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       12.08</td>
    <td align="right">27-OCT-09:39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      147.18</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       21.44</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      147.18</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      102.54</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      198.70</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       17.06</td>
    <td align="right">04-DEC-15:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      147.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      198.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      147.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      198.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.86</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::BANQUET_FLR_6></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1790.95</td>
    <td align="right">02-JAN-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">02-JAN-20:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      349.62</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1790.95</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      306.11</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1790.95</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      249.64</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1790.95</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">03-APR-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-APR-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      271.70</td>
    <td align="right">04-APR-00:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1790.95</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.80</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      135.25</td>
    <td align="right">17-MAY-13:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1790.95</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.34</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">      141.69</td>
    <td align="right">07-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1790.95</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">03-JUL-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-JUL-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.95</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">      122.26</td>
    <td align="right">05-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1790.95</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.15</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">       69.93</td>
    <td align="right">14-AUG-04:04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1790.95</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.26</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">      105.48</td>
    <td align="right">30-SEP-23:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1790.95</td>
    <td align="right">01-OCT-23:20</td>
    <td align="right">     1391.61</td>
    <td align="right">02-OCT-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-OCT-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      161.29</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1790.95</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      289.92</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1790.95</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      227.88</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1790.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1391.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">      895.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1790.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1391.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">      895.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">      349.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::DINING_FLR_6></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1790.95</td>
    <td align="right">02-JAN-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">02-JAN-20:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      349.62</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1790.95</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      306.11</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1790.95</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      249.64</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1790.95</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">03-APR-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-APR-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      271.70</td>
    <td align="right">04-APR-00:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1790.95</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.80</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      135.21</td>
    <td align="right">17-MAY-13:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1790.95</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.34</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">      142.02</td>
    <td align="right">07-JUN-07:05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1790.95</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">03-JUL-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-JUL-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.95</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">      122.63</td>
    <td align="right">05-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1790.95</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.15</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">       69.84</td>
    <td align="right">14-AUG-04:04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1790.95</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.26</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">      105.48</td>
    <td align="right">30-SEP-23:04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1790.95</td>
    <td align="right">01-OCT-23:20</td>
    <td align="right">     1391.61</td>
    <td align="right">02-OCT-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-OCT-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      161.29</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1790.95</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      289.92</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1790.95</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">     1391.61</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      895.48</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      227.88</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1790.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1391.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">      895.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1790.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1391.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">      895.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">      349.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      557.84</td>
    <td align="right">02-JAN-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">02-JAN-20:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      108.90</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      557.84</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       95.35</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      557.84</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       77.76</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      557.84</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">03-APR-19:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-APR-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       84.63</td>
    <td align="right">04-APR-00:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      557.84</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       43.79</td>
    <td align="right">17-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      557.84</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.89</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       45.36</td>
    <td align="right">07-JUN-07:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      557.84</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">03-JUL-19:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-JUL-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">       44.91</td>
    <td align="right">02-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      557.84</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.77</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">       21.55</td>
    <td align="right">14-AUG-04:54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      557.84</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.88</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">       32.91</td>
    <td align="right">11-SEP-06:54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      557.84</td>
    <td align="right">01-OCT-23:20</td>
    <td align="right">      466.80</td>
    <td align="right">02-OCT-19:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-OCT-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       50.24</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      557.84</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       90.30</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      557.84</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      466.80</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">      278.92</td>
    <td align="right">01-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       70.98</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      557.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">      466.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      278.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      557.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">      466.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      278.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2225.47</td>
    <td align="right">02-JAN-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">02-JAN-20:20</td>
    <td align="right">     3523.67</td>
    <td align="right">02-JAN-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      434.45</td>
    <td align="right">16-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2225.47</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">     3523.67</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      380.38</td>
    <td align="right">20-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2225.47</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">     3523.67</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      310.20</td>
    <td align="right">05-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2225.47</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">03-APR-19:20</td>
    <td align="right">     3523.67</td>
    <td align="right">03-APR-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      337.62</td>
    <td align="right">04-APR-00:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2225.47</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">     3523.67</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.72</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      174.54</td>
    <td align="right">17-MAY-13:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2225.47</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">     3523.67</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.49</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">      181.48</td>
    <td align="right">07-JUN-07:34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2225.47</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">03-JUL-19:20</td>
    <td align="right">     3523.67</td>
    <td align="right">03-JUL-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.22</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">      151.67</td>
    <td align="right">05-JUL-01:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2225.47</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">     3523.67</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.98</td>
    <td align="right">27-AUG-14:00</td>
    <td align="right">       85.06</td>
    <td align="right">14-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2225.47</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">     3523.67</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.51</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">      133.22</td>
    <td align="right">11-SEP-05:04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2225.47</td>
    <td align="right">01-OCT-23:20</td>
    <td align="right">     1995.28</td>
    <td align="right">02-OCT-19:20</td>
    <td align="right">     3523.67</td>
    <td align="right">02-OCT-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      200.42</td>
    <td align="right">27-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2225.47</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">     3523.67</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      360.26</td>
    <td align="right">29-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2225.47</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">     1995.28</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">     3523.67</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      283.17</td>
    <td align="right">04-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2225.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1995.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3523.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2225.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1995.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3523.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      434.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::BASEMENT></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    18943.38</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">     9498.38</td>
    <td align="right">     8234.15</td>
    <td align="right">    15265.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    20956.95</td>
    <td align="right">24-FEB-21:00</td>
    <td align="right">     9498.38</td>
    <td align="right">     8234.15</td>
    <td align="right">    15265.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    55618.26</td>
    <td align="right">24-MAR-19:00</td>
    <td align="right">    24933.26</td>
    <td align="right">    27790.19</td>
    <td align="right">    48341.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    61611.55</td>
    <td align="right">14-APR-19:49</td>
    <td align="right">    33244.35</td>
    <td align="right">    37053.59</td>
    <td align="right">    64455.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    51016.61</td>
    <td align="right">13-MAY-23:19</td>
    <td align="right">    24933.26</td>
    <td align="right">     9263.26</td>
    <td align="right">    20354.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    49775.39</td>
    <td align="right">02-JUN-04:56</td>
    <td align="right">    32057.05</td>
    <td align="right">     6175.50</td>
    <td align="right">    15265.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    40991.01</td>
    <td align="right">18-JUL-04:40</td>
    <td align="right">    21371.37</td>
    <td align="right">     4117.00</td>
    <td align="right">    10177.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    44925.53</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">    21371.37</td>
    <td align="right">     4117.00</td>
    <td align="right">    10177.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    54775.87</td>
    <td align="right">02-SEP-04:33</td>
    <td align="right">    32057.05</td>
    <td align="right">     3087.75</td>
    <td align="right">    10177.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    51539.95</td>
    <td align="right">02-OCT-20:10</td>
    <td align="right">    18996.77</td>
    <td align="right">    16468.29</td>
    <td align="right">    30531.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    52761.55</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">    33244.35</td>
    <td align="right">    37053.59</td>
    <td align="right">    64455.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    19546.28</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">     9498.38</td>
    <td align="right">     8234.15</td>
    <td align="right">    15265.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    18943.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9498.38</td>
    <td align="right">     3087.75</td>
    <td align="right">    10177.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    61611.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33244.35</td>
    <td align="right">    37053.59</td>
    <td align="right">    64455.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2976.98</td>
    <td align="right">07-JAN-12:39</td>
    <td align="right">      603.64</td>
    <td align="right">      478.06</td>
    <td align="right">     1056.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2926.27</td>
    <td align="right">16-FEB-10:55</td>
    <td align="right">      160.97</td>
    <td align="right">      191.22</td>
    <td align="right">      422.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2447.50</td>
    <td align="right">12-MAR-10:09</td>
    <td align="right">      482.91</td>
    <td align="right">      458.94</td>
    <td align="right">      965.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2508.78</td>
    <td align="right">08-APR-13:35</td>
    <td align="right">      241.46</td>
    <td align="right">      191.22</td>
    <td align="right">      422.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2547.67</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">       80.49</td>
    <td align="right">       95.61</td>
    <td align="right">      211.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2648.38</td>
    <td align="right">28-JUN-13:09</td>
    <td align="right">       80.49</td>
    <td align="right">       95.61</td>
    <td align="right">      211.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2986.73</td>
    <td align="right">26-JUL-12:00</td>
    <td align="right">       80.49</td>
    <td align="right">       95.61</td>
    <td align="right">      211.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3381.64</td>
    <td align="right">27-AUG-13:30</td>
    <td align="right">       80.49</td>
    <td align="right">       76.49</td>
    <td align="right">      181.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3020.03</td>
    <td align="right">01-SEP-13:09</td>
    <td align="right">       80.49</td>
    <td align="right">       95.61</td>
    <td align="right">      211.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2535.94</td>
    <td align="right">29-OCT-09:35</td>
    <td align="right">      402.43</td>
    <td align="right">      229.47</td>
    <td align="right">      482.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2778.41</td>
    <td align="right">27-NOV-13:20</td>
    <td align="right">      402.43</td>
    <td align="right">      478.06</td>
    <td align="right">     1056.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2179.38</td>
    <td align="right">05-DEC-12:09</td>
    <td align="right">      321.94</td>
    <td align="right">      382.45</td>
    <td align="right">      845.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2179.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.49</td>
    <td align="right">       76.49</td>
    <td align="right">      181.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3381.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      603.64</td>
    <td align="right">      478.06</td>
    <td align="right">     1056.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.51</td>
    <td align="right">       13.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      866.62</td>
    <td align="right">07-JAN-13:39</td>
    <td align="right">      419.41</td>
    <td align="right">      332.16</td>
    <td align="right">      733.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      900.42</td>
    <td align="right">28-FEB-20:00</td>
    <td align="right">      326.21</td>
    <td align="right">      398.59</td>
    <td align="right">      664.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2399.88</td>
    <td align="right">23-MAR-20:54</td>
    <td align="right">      745.62</td>
    <td align="right">      708.60</td>
    <td align="right">     1258.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2605.37</td>
    <td align="right">14-APR-21:13</td>
    <td align="right">     1258.24</td>
    <td align="right">      797.18</td>
    <td align="right">     1467.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2435.83</td>
    <td align="right">14-MAY-05:40</td>
    <td align="right">      652.42</td>
    <td align="right">      265.73</td>
    <td align="right">      559.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1970.69</td>
    <td align="right">02-JUN-04:10</td>
    <td align="right">      838.82</td>
    <td align="right">      177.15</td>
    <td align="right">      419.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1622.57</td>
    <td align="right">18-JUL-04:00</td>
    <td align="right">      838.82</td>
    <td align="right">      177.15</td>
    <td align="right">      419.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1776.31</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">      652.42</td>
    <td align="right">      354.30</td>
    <td align="right">      699.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2470.95</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">      745.62</td>
    <td align="right">      708.60</td>
    <td align="right">     1398.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2466.29</td>
    <td align="right">06-OCT-19:24</td>
    <td align="right">      652.42</td>
    <td align="right">      797.18</td>
    <td align="right">     1328.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2193.23</td>
    <td align="right">03-NOV-18:19</td>
    <td align="right">      652.42</td>
    <td align="right">      708.60</td>
    <td align="right">     1258.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      819.85</td>
    <td align="right">13-DEC-21:00</td>
    <td align="right">      372.81</td>
    <td align="right">      354.30</td>
    <td align="right">      629.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      819.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">      326.21</td>
    <td align="right">      177.15</td>
    <td align="right">      419.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2605.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1258.24</td>
    <td align="right">      797.18</td>
    <td align="right">     1467.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MECH_FLR_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1641.97</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">      788.37</td>
    <td align="right">      659.70</td>
    <td align="right">     1330.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1817.99</td>
    <td align="right">24-FEB-21:00</td>
    <td align="right">      788.37</td>
    <td align="right">      659.70</td>
    <td align="right">     1330.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4619.23</td>
    <td align="right">24-MAR-19:00</td>
    <td align="right">     2069.46</td>
    <td align="right">     2226.48</td>
    <td align="right">     4212.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5314.38</td>
    <td align="right">14-APR-20:36</td>
    <td align="right">     2365.10</td>
    <td align="right">     1979.10</td>
    <td align="right">     3991.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4756.12</td>
    <td align="right">14-MAY-06:19</td>
    <td align="right">     2069.46</td>
    <td align="right">      989.55</td>
    <td align="right">     2217.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4139.72</td>
    <td align="right">02-JUN-04:15</td>
    <td align="right">     1773.83</td>
    <td align="right">      329.85</td>
    <td align="right">      886.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3422.54</td>
    <td align="right">18-JUL-04:49</td>
    <td align="right">     1773.83</td>
    <td align="right">      329.85</td>
    <td align="right">      886.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3737.35</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">     1773.83</td>
    <td align="right">      329.85</td>
    <td align="right">      886.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4747.26</td>
    <td align="right">18-SEP-23:30</td>
    <td align="right">     2660.74</td>
    <td align="right">      494.77</td>
    <td align="right">     1330.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4742.27</td>
    <td align="right">05-OCT-19:24</td>
    <td align="right">     1379.64</td>
    <td align="right">     1484.32</td>
    <td align="right">     2808.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4440.92</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">     2759.29</td>
    <td align="right">     2968.65</td>
    <td align="right">     5617.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1709.41</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">      788.37</td>
    <td align="right">      659.70</td>
    <td align="right">     1330.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1641.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">      788.37</td>
    <td align="right">      329.85</td>
    <td align="right">      886.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5314.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2759.29</td>
    <td align="right">     2968.65</td>
    <td align="right">     5617.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::STORAGE_FLR_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      913.13</td>
    <td align="right">26-JAN-21:00</td>
    <td align="right">      454.84</td>
    <td align="right">      290.49</td>
    <td align="right">      767.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      960.48</td>
    <td align="right">24-FEB-21:00</td>
    <td align="right">      454.84</td>
    <td align="right">      290.49</td>
    <td align="right">      767.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2659.85</td>
    <td align="right">24-MAR-19:00</td>
    <td align="right">     1193.97</td>
    <td align="right">      980.40</td>
    <td align="right">     2430.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2952.24</td>
    <td align="right">14-APR-19:49</td>
    <td align="right">     1591.96</td>
    <td align="right">     1307.21</td>
    <td align="right">     3240.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2740.26</td>
    <td align="right">14-MAY-06:23</td>
    <td align="right">     1193.97</td>
    <td align="right">      435.73</td>
    <td align="right">     1279.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2391.77</td>
    <td align="right">02-JUN-04:19</td>
    <td align="right">     1023.40</td>
    <td align="right">      145.24</td>
    <td align="right">      511.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1976.24</td>
    <td align="right">18-JUL-04:04</td>
    <td align="right">     1023.40</td>
    <td align="right">      145.24</td>
    <td align="right">      511.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2149.40</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">     1023.40</td>
    <td align="right">      145.24</td>
    <td align="right">      511.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2659.34</td>
    <td align="right">02-SEP-04:00</td>
    <td align="right">     1023.40</td>
    <td align="right">       72.63</td>
    <td align="right">      341.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2549.13</td>
    <td align="right">02-OCT-20:34</td>
    <td align="right">      909.69</td>
    <td align="right">      580.97</td>
    <td align="right">     1535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2534.56</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">     1591.96</td>
    <td align="right">     1307.21</td>
    <td align="right">     3240.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      918.86</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">      454.84</td>
    <td align="right">      290.49</td>
    <td align="right">      767.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      913.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      454.84</td>
    <td align="right">       72.63</td>
    <td align="right">      341.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2952.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1591.96</td>
    <td align="right">     1307.21</td>
    <td align="right">     3240.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      704.59</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">      374.59</td>
    <td align="right">      391.82</td>
    <td align="right">      632.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      786.03</td>
    <td align="right">23-FEB-21:00</td>
    <td align="right">      374.59</td>
    <td align="right">      391.82</td>
    <td align="right">      632.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2194.48</td>
    <td align="right">24-MAR-19:00</td>
    <td align="right">      983.30</td>
    <td align="right">     1322.38</td>
    <td align="right">     2001.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2578.13</td>
    <td align="right">14-APR-20:56</td>
    <td align="right">     1123.77</td>
    <td align="right">     1175.45</td>
    <td align="right">     1896.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2442.90</td>
    <td align="right">14-MAY-05:49</td>
    <td align="right">      983.30</td>
    <td align="right">      440.79</td>
    <td align="right">      842.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1981.87</td>
    <td align="right">02-JUN-04:10</td>
    <td align="right">      842.83</td>
    <td align="right">      195.91</td>
    <td align="right">      421.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1636.61</td>
    <td align="right">18-JUL-04:00</td>
    <td align="right">      842.83</td>
    <td align="right">      195.91</td>
    <td align="right">      421.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1785.82</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">      655.53</td>
    <td align="right">      391.82</td>
    <td align="right">      702.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2465.11</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">      749.18</td>
    <td align="right">      783.63</td>
    <td align="right">     1404.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2207.36</td>
    <td align="right">02-OCT-20:00</td>
    <td align="right">      749.18</td>
    <td align="right">      783.63</td>
    <td align="right">     1264.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2085.61</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">     1311.06</td>
    <td align="right">     1763.17</td>
    <td align="right">     2668.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      716.56</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">      374.59</td>
    <td align="right">      391.82</td>
    <td align="right">      632.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      704.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      374.59</td>
    <td align="right">      195.91</td>
    <td align="right">      421.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2578.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1311.06</td>
    <td align="right">     1763.17</td>
    <td align="right">     2668.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CAFE_FLR_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8445.88</td>
    <td align="right">07-JAN-12:39</td>
    <td align="right">     1699.76</td>
    <td align="right">     1100.62</td>
    <td align="right">     2974.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8269.76</td>
    <td align="right">16-FEB-10:55</td>
    <td align="right">      453.27</td>
    <td align="right">      440.25</td>
    <td align="right">     1189.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6914.64</td>
    <td align="right">12-MAR-10:09</td>
    <td align="right">     1359.81</td>
    <td align="right">     1056.60</td>
    <td align="right">     2719.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7312.26</td>
    <td align="right">08-APR-13:35</td>
    <td align="right">      679.90</td>
    <td align="right">      440.25</td>
    <td align="right">     1189.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7264.35</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">      226.63</td>
    <td align="right">      220.12</td>
    <td align="right">      594.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7372.80</td>
    <td align="right">28-JUN-13:09</td>
    <td align="right">      226.63</td>
    <td align="right">      220.12</td>
    <td align="right">      594.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8342.58</td>
    <td align="right">26-JUL-12:00</td>
    <td align="right">      226.63</td>
    <td align="right">      220.12</td>
    <td align="right">      594.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9480.53</td>
    <td align="right">27-AUG-13:30</td>
    <td align="right">      226.63</td>
    <td align="right">      176.10</td>
    <td align="right">      509.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8532.08</td>
    <td align="right">01-SEP-13:09</td>
    <td align="right">      226.63</td>
    <td align="right">      220.12</td>
    <td align="right">      594.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7136.60</td>
    <td align="right">29-OCT-09:35</td>
    <td align="right">     1133.17</td>
    <td align="right">      528.30</td>
    <td align="right">     1359.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7884.17</td>
    <td align="right">27-NOV-13:20</td>
    <td align="right">     1133.17</td>
    <td align="right">     1100.62</td>
    <td align="right">     2974.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6179.65</td>
    <td align="right">05-DEC-12:09</td>
    <td align="right">      906.54</td>
    <td align="right">      880.50</td>
    <td align="right">     2379.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6179.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      226.63</td>
    <td align="right">      176.10</td>
    <td align="right">      509.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9480.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1699.76</td>
    <td align="right">     1100.62</td>
    <td align="right">     2974.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.89</td>
    <td align="right">       38.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::LOBBY_FLR_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12139.43</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">     6279.29</td>
    <td align="right">     5629.78</td>
    <td align="right">    10596.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      311.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    14187.50</td>
    <td align="right">27-FEB-20:00</td>
    <td align="right">     5494.38</td>
    <td align="right">     6333.50</td>
    <td align="right">    11184.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    38184.42</td>
    <td align="right">24-MAR-20:45</td>
    <td align="right">    12558.59</td>
    <td align="right">    11259.56</td>
    <td align="right">    21192.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    43228.89</td>
    <td align="right">14-APR-20:56</td>
    <td align="right">    18837.88</td>
    <td align="right">    16889.34</td>
    <td align="right">    31788.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      363.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    39231.75</td>
    <td align="right">14-MAY-03:09</td>
    <td align="right">    16483.15</td>
    <td align="right">     4222.33</td>
    <td align="right">    10596.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    33037.29</td>
    <td align="right">02-JUN-04:15</td>
    <td align="right">    14128.41</td>
    <td align="right">     2814.89</td>
    <td align="right">     7064.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    27249.80</td>
    <td align="right">18-JUL-04:40</td>
    <td align="right">    14128.41</td>
    <td align="right">     2814.89</td>
    <td align="right">     7064.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    29873.59</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">    14128.41</td>
    <td align="right">     2814.89</td>
    <td align="right">     7064.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    40463.32</td>
    <td align="right">19-SEP-00:13</td>
    <td align="right">    21192.62</td>
    <td align="right">     3166.75</td>
    <td align="right">     8830.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    40220.64</td>
    <td align="right">05-OCT-20:10</td>
    <td align="right">    12558.59</td>
    <td align="right">    11259.56</td>
    <td align="right">    21192.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    36842.49</td>
    <td align="right">03-NOV-18:24</td>
    <td align="right">    10988.76</td>
    <td align="right">    11259.56</td>
    <td align="right">    21192.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12466.85</td>
    <td align="right">05-DEC-20:00</td>
    <td align="right">     5494.38</td>
    <td align="right">     6333.50</td>
    <td align="right">    11184.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12139.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5494.38</td>
    <td align="right">     2814.89</td>
    <td align="right">     7064.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    43228.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21192.62</td>
    <td align="right">    16889.34</td>
    <td align="right">    31788.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      363.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      318.64</td>
    <td align="right">30-JAN-15:30</td>
    <td align="right">       72.58</td>
    <td align="right">       45.67</td>
    <td align="right">       42.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1355.87</td>
    <td align="right">17-FEB-16:10</td>
    <td align="right">      379.29</td>
    <td align="right">      137.01</td>
    <td align="right">      200.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1207.15</td>
    <td align="right">23-MAR-20:49</td>
    <td align="right">      416.76</td>
    <td align="right">      290.34</td>
    <td align="right">      484.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1693.92</td>
    <td align="right">23-APR-17:49</td>
    <td align="right">      126.43</td>
    <td align="right">      138.65</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2093.87</td>
    <td align="right">25-MAY-18:30</td>
    <td align="right">      180.28</td>
    <td align="right">      145.17</td>
    <td align="right">      161.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2203.90</td>
    <td align="right">26-JUN-18:30</td>
    <td align="right">      180.28</td>
    <td align="right">      145.17</td>
    <td align="right">      161.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2249.42</td>
    <td align="right">25-JUL-18:30</td>
    <td align="right">      180.28</td>
    <td align="right">      145.17</td>
    <td align="right">      161.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2165.88</td>
    <td align="right">26-AUG-17:40</td>
    <td align="right">      126.43</td>
    <td align="right">      138.65</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1749.47</td>
    <td align="right">01-SEP-17:19</td>
    <td align="right">      126.43</td>
    <td align="right">      109.29</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1234.85</td>
    <td align="right">07-OCT-18:43</td>
    <td align="right">      456.56</td>
    <td align="right">      489.34</td>
    <td align="right">      484.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      874.60</td>
    <td align="right">03-NOV-16:34</td>
    <td align="right">      252.86</td>
    <td align="right">       91.34</td>
    <td align="right">      337.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      313.89</td>
    <td align="right">04-DEC-14:30</td>
    <td align="right">      140.48</td>
    <td align="right">      137.01</td>
    <td align="right">      126.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      313.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.58</td>
    <td align="right">       45.67</td>
    <td align="right">       42.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2249.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.56</td>
    <td align="right">      489.34</td>
    <td align="right">      484.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
    <td align="right">       20.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.16</td>
    <td align="right">28-JAN-15:35</td>
    <td align="right">      140.46</td>
    <td align="right">      107.64</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1167.57</td>
    <td align="right">26-FEB-16:36</td>
    <td align="right">      210.69</td>
    <td align="right">      161.46</td>
    <td align="right">      221.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1136.47</td>
    <td align="right">18-MAR-17:49</td>
    <td align="right">      252.83</td>
    <td align="right">      277.26</td>
    <td align="right">      337.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1312.62</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">      152.17</td>
    <td align="right">      163.09</td>
    <td align="right">      161.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1939.25</td>
    <td align="right">25-MAY-18:40</td>
    <td align="right">      180.26</td>
    <td align="right">      145.15</td>
    <td align="right">      161.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2129.33</td>
    <td align="right">26-JUN-19:10</td>
    <td align="right">      180.26</td>
    <td align="right">      163.09</td>
    <td align="right">      217.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2076.21</td>
    <td align="right">25-JUL-18:40</td>
    <td align="right">      180.26</td>
    <td align="right">      145.15</td>
    <td align="right">      161.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1815.42</td>
    <td align="right">27-AUG-17:40</td>
    <td align="right">      126.42</td>
    <td align="right">      138.63</td>
    <td align="right">      168.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1361.88</td>
    <td align="right">01-SEP-17:30</td>
    <td align="right">      126.42</td>
    <td align="right">      109.27</td>
    <td align="right">      168.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1003.97</td>
    <td align="right">07-OCT-17:15</td>
    <td align="right">      252.83</td>
    <td align="right">      277.26</td>
    <td align="right">      337.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      834.71</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">      379.25</td>
    <td align="right">      137.00</td>
    <td align="right">      505.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.56</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">      208.35</td>
    <td align="right">      145.15</td>
    <td align="right">      242.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.42</td>
    <td align="right">      107.64</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2129.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">      379.25</td>
    <td align="right">      277.26</td>
    <td align="right">      505.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       19.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      980.16</td>
    <td align="right">07-JAN-14:13</td>
    <td align="right">        0.00</td>
    <td align="right">      101.48</td>
    <td align="right">       86.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      985.43</td>
    <td align="right">16-FEB-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">      114.81</td>
    <td align="right">      105.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      863.99</td>
    <td align="right">12-MAR-10:15</td>
    <td align="right">        0.00</td>
    <td align="right">      135.31</td>
    <td align="right">      114.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      823.54</td>
    <td align="right">01-APR-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">      101.48</td>
    <td align="right">       86.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      730.81</td>
    <td align="right">14-MAY-02:49</td>
    <td align="right">        0.00</td>
    <td align="right">       33.83</td>
    <td align="right">      112.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      618.84</td>
    <td align="right">02-JUN-04:56</td>
    <td align="right">        0.00</td>
    <td align="right">       67.66</td>
    <td align="right">      112.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      635.94</td>
    <td align="right">26-JUL-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.70</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      778.24</td>
    <td align="right">27-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">       33.83</td>
    <td align="right">       28.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      781.45</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">      180.42</td>
    <td align="right">      379.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      856.99</td>
    <td align="right">29-OCT-10:13</td>
    <td align="right">        0.00</td>
    <td align="right">      101.48</td>
    <td align="right">       86.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      671.91</td>
    <td align="right">03-NOV-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">       57.41</td>
    <td align="right">       52.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      735.17</td>
    <td align="right">26-DEC-12:36</td>
    <td align="right">        0.00</td>
    <td align="right">       86.11</td>
    <td align="right">       79.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      618.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       28.70</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      985.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      180.42</td>
    <td align="right">      379.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.64</td>
    <td align="right">        5.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.39</td>
    <td align="right">25-JAN-21:00</td>
    <td align="right">      130.99</td>
    <td align="right">       91.26</td>
    <td align="right">      152.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.21</td>
    <td align="right">07-FEB-21:00</td>
    <td align="right">      130.99</td>
    <td align="right">       91.26</td>
    <td align="right">      152.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.50</td>
    <td align="right">31-MAR-20:15</td>
    <td align="right">      261.99</td>
    <td align="right">      182.52</td>
    <td align="right">      304.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      574.26</td>
    <td align="right">29-APR-20:40</td>
    <td align="right">      339.99</td>
    <td align="right">      307.61</td>
    <td align="right">      457.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      617.03</td>
    <td align="right">28-MAY-05:49</td>
    <td align="right">      339.99</td>
    <td align="right">      126.12</td>
    <td align="right">      198.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      620.43</td>
    <td align="right">02-JUN-04:43</td>
    <td align="right">      441.55</td>
    <td align="right">       67.67</td>
    <td align="right">      112.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      508.44</td>
    <td align="right">18-JUL-04:45</td>
    <td align="right">      294.37</td>
    <td align="right">       45.12</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      500.76</td>
    <td align="right">22-AUG-06:30</td>
    <td align="right">      126.58</td>
    <td align="right">      114.84</td>
    <td align="right">      397.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      614.59</td>
    <td align="right">02-SEP-07:26</td>
    <td align="right">      234.02</td>
    <td align="right">      172.26</td>
    <td align="right">      596.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      423.72</td>
    <td align="right">15-OCT-20:19</td>
    <td align="right">      226.66</td>
    <td align="right">      205.08</td>
    <td align="right">      304.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      149.10</td>
    <td align="right">14-NOV-21:00</td>
    <td align="right">      130.99</td>
    <td align="right">       91.26</td>
    <td align="right">      152.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.49</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">      130.99</td>
    <td align="right">       91.26</td>
    <td align="right">      152.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.58</td>
    <td align="right">       45.12</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      620.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">      441.55</td>
    <td align="right">      307.61</td>
    <td align="right">      596.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.49</td>
    <td align="right">28-JAN-09:00</td>
    <td align="right">       70.24</td>
    <td align="right">       91.34</td>
    <td align="right">      217.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      457.80</td>
    <td align="right">27-FEB-09:39</td>
    <td align="right">       46.83</td>
    <td align="right">       71.77</td>
    <td align="right">      151.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1378.97</td>
    <td align="right">12-MAR-10:09</td>
    <td align="right">      280.96</td>
    <td align="right">      215.31</td>
    <td align="right">      182.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1493.40</td>
    <td align="right">19-APR-07:19</td>
    <td align="right">      503.38</td>
    <td align="right">      358.85</td>
    <td align="right">      755.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1443.64</td>
    <td align="right">26-MAY-10:09</td>
    <td align="right">       46.83</td>
    <td align="right">       45.67</td>
    <td align="right">       42.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1614.74</td>
    <td align="right">27-JUN-09:00</td>
    <td align="right">       46.83</td>
    <td align="right">       45.67</td>
    <td align="right">       42.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1657.78</td>
    <td align="right">26-JUL-09:00</td>
    <td align="right">       46.83</td>
    <td align="right">       45.67</td>
    <td align="right">       42.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1467.25</td>
    <td align="right">27-AUG-10:30</td>
    <td align="right">       70.24</td>
    <td align="right">       53.83</td>
    <td align="right">       45.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1298.63</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">      402.71</td>
    <td align="right">      287.08</td>
    <td align="right">      604.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1356.27</td>
    <td align="right">07-OCT-09:39</td>
    <td align="right">      280.96</td>
    <td align="right">      267.50</td>
    <td align="right">      182.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      893.28</td>
    <td align="right">03-NOV-11:50</td>
    <td align="right">       93.65</td>
    <td align="right">       91.34</td>
    <td align="right">       84.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.47</td>
    <td align="right">04-DEC-10:50</td>
    <td align="right">       46.83</td>
    <td align="right">       45.67</td>
    <td align="right">       42.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       46.83</td>
    <td align="right">       45.67</td>
    <td align="right">       42.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1657.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      503.38</td>
    <td align="right">      358.85</td>
    <td align="right">      755.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">       18.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.45</td>
    <td align="right">25-JAN-21:00</td>
    <td align="right">      208.35</td>
    <td align="right">      145.15</td>
    <td align="right">      242.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      181.17</td>
    <td align="right">27-FEB-09:00</td>
    <td align="right">       46.82</td>
    <td align="right">       71.76</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1104.37</td>
    <td align="right">26-MAR-10:26</td>
    <td align="right">      210.69</td>
    <td align="right">      161.46</td>
    <td align="right">      136.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1452.59</td>
    <td align="right">19-APR-07:19</td>
    <td align="right">      503.33</td>
    <td align="right">      358.80</td>
    <td align="right">      754.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1367.30</td>
    <td align="right">03-MAY-06:49</td>
    <td align="right">      402.66</td>
    <td align="right">      365.33</td>
    <td align="right">     1264.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1483.00</td>
    <td align="right">27-JUN-08:00</td>
    <td align="right">       46.82</td>
    <td align="right">       71.76</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1441.51</td>
    <td align="right">26-JUL-08:00</td>
    <td align="right">       46.82</td>
    <td align="right">       71.76</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1142.58</td>
    <td align="right">27-AUG-08:00</td>
    <td align="right">       70.23</td>
    <td align="right">       91.33</td>
    <td align="right">      217.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1245.48</td>
    <td align="right">19-SEP-07:40</td>
    <td align="right">      402.66</td>
    <td align="right">      287.04</td>
    <td align="right">      603.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      683.45</td>
    <td align="right">15-OCT-20:45</td>
    <td align="right">      360.52</td>
    <td align="right">      326.19</td>
    <td align="right">      484.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      210.59</td>
    <td align="right">06-NOV-09:00</td>
    <td align="right">      140.46</td>
    <td align="right">      215.28</td>
    <td align="right">      452.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       53.49</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">      208.35</td>
    <td align="right">      145.15</td>
    <td align="right">      242.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       46.82</td>
    <td align="right">       71.76</td>
    <td align="right">      136.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1483.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      503.33</td>
    <td align="right">      365.33</td>
    <td align="right">     1264.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">       11.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3866.37</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">     1869.14</td>
    <td align="right">     1675.80</td>
    <td align="right">     3154.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4374.92</td>
    <td align="right">27-FEB-21:00</td>
    <td align="right">     1869.14</td>
    <td align="right">     1675.80</td>
    <td align="right">     3154.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    11119.53</td>
    <td align="right">24-MAR-20:24</td>
    <td align="right">     3738.28</td>
    <td align="right">     3351.61</td>
    <td align="right">     6308.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12851.19</td>
    <td align="right">14-APR-20:53</td>
    <td align="right">     5607.43</td>
    <td align="right">     5027.41</td>
    <td align="right">     9462.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11953.10</td>
    <td align="right">14-MAY-05:06</td>
    <td align="right">     4906.50</td>
    <td align="right">     1885.28</td>
    <td align="right">     4205.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9920.58</td>
    <td align="right">02-JUN-04:06</td>
    <td align="right">     6308.36</td>
    <td align="right">     1256.85</td>
    <td align="right">     3154.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8135.83</td>
    <td align="right">18-JUL-04:15</td>
    <td align="right">     4205.57</td>
    <td align="right">      837.90</td>
    <td align="right">     2102.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     8786.84</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">     3271.00</td>
    <td align="right">     1675.80</td>
    <td align="right">     3504.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11468.79</td>
    <td align="right">18-SEP-23:46</td>
    <td align="right">     6308.36</td>
    <td align="right">     1256.85</td>
    <td align="right">     3154.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11446.90</td>
    <td align="right">07-OCT-18:16</td>
    <td align="right">     4205.57</td>
    <td align="right">     4398.98</td>
    <td align="right">     8411.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10406.42</td>
    <td align="right">06-NOV-20:30</td>
    <td align="right">     6542.00</td>
    <td align="right">     7541.11</td>
    <td align="right">    13317.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3902.28</td>
    <td align="right">05-DEC-21:00</td>
    <td align="right">     1869.14</td>
    <td align="right">     1675.80</td>
    <td align="right">     3154.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3866.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1869.14</td>
    <td align="right">      837.90</td>
    <td align="right">     2102.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12851.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6542.00</td>
    <td align="right">     7541.11</td>
    <td align="right">    13317.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      288.95</td>
    <td align="right">28-JAN-15:30</td>
    <td align="right">      140.48</td>
    <td align="right">      107.65</td>
    <td align="right">       91.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1358.39</td>
    <td align="right">16-FEB-16:49</td>
    <td align="right">      379.29</td>
    <td align="right">      137.01</td>
    <td align="right">      200.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1387.12</td>
    <td align="right">26-MAR-17:19</td>
    <td align="right">      126.43</td>
    <td align="right">      138.65</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2080.05</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">      152.19</td>
    <td align="right">      163.11</td>
    <td align="right">      161.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2446.19</td>
    <td align="right">25-MAY-18:30</td>
    <td align="right">      180.28</td>
    <td align="right">      145.17</td>
    <td align="right">      161.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2559.09</td>
    <td align="right">26-JUN-18:49</td>
    <td align="right">      180.28</td>
    <td align="right">      145.17</td>
    <td align="right">      161.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2641.64</td>
    <td align="right">25-JUL-18:40</td>
    <td align="right">      180.28</td>
    <td align="right">      145.17</td>
    <td align="right">      161.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2562.36</td>
    <td align="right">27-AUG-17:40</td>
    <td align="right">      126.43</td>
    <td align="right">      138.65</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2121.76</td>
    <td align="right">01-SEP-17:30</td>
    <td align="right">      126.43</td>
    <td align="right">      109.29</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1153.46</td>
    <td align="right">07-OCT-18:13</td>
    <td align="right">      456.56</td>
    <td align="right">      489.34</td>
    <td align="right">      484.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      856.27</td>
    <td align="right">03-NOV-16:24</td>
    <td align="right">      252.86</td>
    <td align="right">       91.34</td>
    <td align="right">      337.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      259.33</td>
    <td align="right">04-DEC-14:36</td>
    <td align="right">      140.48</td>
    <td align="right">      137.01</td>
    <td align="right">      126.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      259.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.43</td>
    <td align="right">       91.34</td>
    <td align="right">       91.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2641.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.56</td>
    <td align="right">      489.34</td>
    <td align="right">      484.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.12</td>
    <td align="right">       25.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      234.10</td>
    <td align="right">       42.40</td>
    <td align="right">       59.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.90</td>
    <td align="right">26-FEB-16:40</td>
    <td align="right">      210.69</td>
    <td align="right">      161.46</td>
    <td align="right">      221.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1142.28</td>
    <td align="right">18-MAR-17:49</td>
    <td align="right">      252.83</td>
    <td align="right">      277.26</td>
    <td align="right">      337.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1666.77</td>
    <td align="right">23-APR-18:10</td>
    <td align="right">      152.17</td>
    <td align="right">      163.09</td>
    <td align="right">      161.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2302.28</td>
    <td align="right">25-MAY-18:40</td>
    <td align="right">      180.26</td>
    <td align="right">      145.15</td>
    <td align="right">      161.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2543.11</td>
    <td align="right">28-JUN-19:10</td>
    <td align="right">      180.26</td>
    <td align="right">      163.09</td>
    <td align="right">      217.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2497.46</td>
    <td align="right">25-JUL-19:10</td>
    <td align="right">      180.26</td>
    <td align="right">      163.09</td>
    <td align="right">      217.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2184.31</td>
    <td align="right">26-AUG-18:10</td>
    <td align="right">      152.17</td>
    <td align="right">      163.09</td>
    <td align="right">      161.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1708.08</td>
    <td align="right">01-SEP-17:40</td>
    <td align="right">      126.42</td>
    <td align="right">      109.27</td>
    <td align="right">      168.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1009.09</td>
    <td align="right">07-OCT-17:15</td>
    <td align="right">      252.83</td>
    <td align="right">      277.26</td>
    <td align="right">      337.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      251.22</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">      379.25</td>
    <td align="right">      137.00</td>
    <td align="right">      505.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      234.10</td>
    <td align="right">       35.88</td>
    <td align="right">       59.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.42</td>
    <td align="right">       35.88</td>
    <td align="right">       59.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2543.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      379.25</td>
    <td align="right">      277.26</td>
    <td align="right">      505.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">       21.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1102.68</td>
    <td align="right">07-JAN-12:39</td>
    <td align="right">      220.77</td>
    <td align="right">      169.19</td>
    <td align="right">      143.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1074.67</td>
    <td align="right">16-FEB-10:55</td>
    <td align="right">       58.87</td>
    <td align="right">       57.42</td>
    <td align="right">       52.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      947.25</td>
    <td align="right">24-MAR-15:09</td>
    <td align="right">      158.96</td>
    <td align="right">       57.42</td>
    <td align="right">       83.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1128.46</td>
    <td align="right">08-APR-14:30</td>
    <td align="right">       44.15</td>
    <td align="right">       33.84</td>
    <td align="right">       28.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1080.41</td>
    <td align="right">10-MAY-14:09</td>
    <td align="right">       45.63</td>
    <td align="right">       28.71</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1051.97</td>
    <td align="right">26-JUN-14:09</td>
    <td align="right">       45.63</td>
    <td align="right">       28.71</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1199.11</td>
    <td align="right">26-JUL-13:39</td>
    <td align="right">       29.44</td>
    <td align="right">       28.71</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1421.25</td>
    <td align="right">27-AUG-14:20</td>
    <td align="right">       44.15</td>
    <td align="right">       33.84</td>
    <td align="right">       28.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1270.98</td>
    <td align="right">19-SEP-14:20</td>
    <td align="right">       45.63</td>
    <td align="right">       28.71</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      978.40</td>
    <td align="right">29-OCT-13:30</td>
    <td align="right">       88.31</td>
    <td align="right">       67.67</td>
    <td align="right">       57.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1031.81</td>
    <td align="right">27-NOV-13:20</td>
    <td align="right">      147.18</td>
    <td align="right">      143.55</td>
    <td align="right">      132.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      795.25</td>
    <td align="right">05-DEC-12:09</td>
    <td align="right">      117.75</td>
    <td align="right">      114.84</td>
    <td align="right">      105.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      795.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.44</td>
    <td align="right">       28.71</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1421.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">      220.77</td>
    <td align="right">      169.19</td>
    <td align="right">      143.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.06</td>
    <td align="right">        7.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::BANQUET_FLR_6></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      348.93</td>
    <td align="right">25-JAN-22:10</td>
    <td align="right">     1790.95</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.22</td>
    <td align="right">07-FEB-22:10</td>
    <td align="right">     1790.95</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2795.69</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">     1989.94</td>
    <td align="right">     1855.47</td>
    <td align="right">     1790.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6258.71</td>
    <td align="right">25-APR-20:40</td>
    <td align="right">     4775.87</td>
    <td align="right">     3710.95</td>
    <td align="right">     2686.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7481.63</td>
    <td align="right">13-MAY-22:19</td>
    <td align="right">     4178.88</td>
    <td align="right">     1391.61</td>
    <td align="right">     2686.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8362.92</td>
    <td align="right">02-JUN-04:30</td>
    <td align="right">     5372.85</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6868.93</td>
    <td align="right">18-JUL-03:00</td>
    <td align="right">     5372.85</td>
    <td align="right">      463.87</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6504.77</td>
    <td align="right">14-AUG-03:09</td>
    <td align="right">     5372.85</td>
    <td align="right">      463.87</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7858.67</td>
    <td align="right">02-SEP-00:40</td>
    <td align="right">     5372.85</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1529.93</td>
    <td align="right">01-OCT-20:10</td>
    <td align="right">     3183.91</td>
    <td align="right">     1855.47</td>
    <td align="right">     1790.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      982.93</td>
    <td align="right">14-NOV-22:10</td>
    <td align="right">     1790.95</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      479.69</td>
    <td align="right">07-DEC-22:00</td>
    <td align="right">     1790.95</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      348.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1790.95</td>
    <td align="right">      463.87</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8362.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5372.85</td>
    <td align="right">     3710.95</td>
    <td align="right">     2686.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::DINING_FLR_6></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      194.10</td>
    <td align="right">25-JAN-22:10</td>
    <td align="right">     1790.95</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      277.96</td>
    <td align="right">07-FEB-22:10</td>
    <td align="right">     1790.95</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2748.80</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">     1989.94</td>
    <td align="right">     1855.47</td>
    <td align="right">     1790.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6237.75</td>
    <td align="right">25-APR-20:40</td>
    <td align="right">     4775.87</td>
    <td align="right">     3710.95</td>
    <td align="right">     2686.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7476.70</td>
    <td align="right">15-MAY-20:00</td>
    <td align="right">     4775.87</td>
    <td align="right">     3710.95</td>
    <td align="right">     2686.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8381.27</td>
    <td align="right">02-JUN-04:30</td>
    <td align="right">     5372.85</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6814.91</td>
    <td align="right">18-JUL-04:00</td>
    <td align="right">     3581.90</td>
    <td align="right">      618.49</td>
    <td align="right">      596.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6502.58</td>
    <td align="right">14-AUG-03:13</td>
    <td align="right">     5372.85</td>
    <td align="right">      463.87</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7838.73</td>
    <td align="right">02-SEP-00:40</td>
    <td align="right">     5372.85</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1429.38</td>
    <td align="right">01-OCT-20:15</td>
    <td align="right">     3183.91</td>
    <td align="right">     1855.47</td>
    <td align="right">     1790.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      857.85</td>
    <td align="right">14-NOV-22:10</td>
    <td align="right">     1790.95</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      333.28</td>
    <td align="right">07-DEC-22:00</td>
    <td align="right">     1790.95</td>
    <td align="right">      927.74</td>
    <td align="right">      895.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      194.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1790.95</td>
    <td align="right">      463.87</td>
    <td align="right">      596.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8381.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5372.85</td>
    <td align="right">     3710.95</td>
    <td align="right">     2686.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      433.88</td>
    <td align="right">      155.60</td>
    <td align="right">       92.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      158.44</td>
    <td align="right">27-FEB-10:30</td>
    <td align="right">      123.97</td>
    <td align="right">      129.67</td>
    <td align="right">      278.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1785.21</td>
    <td align="right">26-MAR-13:55</td>
    <td align="right">      247.93</td>
    <td align="right">      207.47</td>
    <td align="right">      557.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3425.41</td>
    <td align="right">15-APR-08:16</td>
    <td align="right">      557.84</td>
    <td align="right">      622.40</td>
    <td align="right">      836.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3285.32</td>
    <td align="right">14-MAY-05:34</td>
    <td align="right">      867.76</td>
    <td align="right">      311.20</td>
    <td align="right">      464.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3154.92</td>
    <td align="right">27-JUN-09:39</td>
    <td align="right">      123.97</td>
    <td align="right">      129.67</td>
    <td align="right">      278.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3165.01</td>
    <td align="right">26-JUL-09:50</td>
    <td align="right">      123.97</td>
    <td align="right">      129.67</td>
    <td align="right">      278.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2556.72</td>
    <td align="right">27-AUG-09:00</td>
    <td align="right">      309.91</td>
    <td align="right">      155.60</td>
    <td align="right">      278.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3260.23</td>
    <td align="right">19-SEP-07:47</td>
    <td align="right">      991.72</td>
    <td align="right">      829.87</td>
    <td align="right">     1115.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1730.74</td>
    <td align="right">02-OCT-12:09</td>
    <td align="right">      247.93</td>
    <td align="right">      259.33</td>
    <td align="right">      557.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.98</td>
    <td align="right">03-NOV-10:30</td>
    <td align="right">      123.97</td>
    <td align="right">      129.67</td>
    <td align="right">      278.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      557.84</td>
    <td align="right">      103.73</td>
    <td align="right">       92.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      123.97</td>
    <td align="right">      103.73</td>
    <td align="right">       92.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3425.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">      991.72</td>
    <td align="right">      829.87</td>
    <td align="right">     1115.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.64</td>
    <td align="right">       43.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2305.42</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">     1978.20</td>
    <td align="right">     1773.58</td>
    <td align="right">     3338.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2789.64</td>
    <td align="right">23-FEB-20:00</td>
    <td align="right">     1730.92</td>
    <td align="right">     1995.28</td>
    <td align="right">     3523.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9375.47</td>
    <td align="right">26-MAR-19:30</td>
    <td align="right">     4450.95</td>
    <td align="right">     5320.74</td>
    <td align="right">    10014.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11876.41</td>
    <td align="right">10-APR-20:00</td>
    <td align="right">     5934.60</td>
    <td align="right">     5320.74</td>
    <td align="right">    10014.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11793.69</td>
    <td align="right">14-MAY-01:30</td>
    <td align="right">     6923.70</td>
    <td align="right">     1773.58</td>
    <td align="right">     4450.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10410.78</td>
    <td align="right">02-JUN-04:03</td>
    <td align="right">     6676.42</td>
    <td align="right">     1330.18</td>
    <td align="right">     3338.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8534.91</td>
    <td align="right">18-JUL-04:15</td>
    <td align="right">     4450.95</td>
    <td align="right">      886.79</td>
    <td align="right">     2225.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9303.37</td>
    <td align="right">22-AUG-05:10</td>
    <td align="right">     3461.85</td>
    <td align="right">     1773.58</td>
    <td align="right">     3709.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11364.18</td>
    <td align="right">02-SEP-04:23</td>
    <td align="right">     6676.42</td>
    <td align="right">      665.09</td>
    <td align="right">     2225.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9362.26</td>
    <td align="right">02-OCT-18:49</td>
    <td align="right">     5192.77</td>
    <td align="right">     5320.74</td>
    <td align="right">    10014.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3290.00</td>
    <td align="right">06-NOV-21:19</td>
    <td align="right">     1978.20</td>
    <td align="right">     1773.58</td>
    <td align="right">     3338.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2323.09</td>
    <td align="right">07-DEC-21:00</td>
    <td align="right">     1978.20</td>
    <td align="right">     1773.58</td>
    <td align="right">     3338.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2305.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1730.92</td>
    <td align="right">      665.09</td>
    <td align="right">     2225.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11876.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6923.70</td>
    <td align="right">     5320.74</td>
    <td align="right">    10014.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [kWh]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY []</td>
    <td align="right">NATURALGAS:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   115745.04</td>
    <td align="right">   255896.74</td>
    <td align="right">07-JAN-08:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    91731.42</td>
    <td align="right">   253621.99</td>
    <td align="right">16-FEB-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    82880.93</td>
    <td align="right">   214298.07</td>
    <td align="right">07-MAR-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    56651.38</td>
    <td align="right">   196504.55</td>
    <td align="right">01-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    59127.07</td>
    <td align="right">   296840.51</td>
    <td align="right">24-MAY-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    76134.28</td>
    <td align="right">   420958.00</td>
    <td align="right">27-JUN-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    82672.83</td>
    <td align="right">   432595.95</td>
    <td align="right">29-JUL-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    83246.33</td>
    <td align="right">   496282.45</td>
    <td align="right">28-AUG-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    50705.14</td>
    <td align="right">   258963.12</td>
    <td align="right">16-SEP-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    58255.57</td>
    <td align="right">   193687.24</td>
    <td align="right">30-OCT-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    85105.66</td>
    <td align="right">   252758.09</td>
    <td align="right">27-NOV-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   107152.29</td>
    <td align="right">   232004.58</td>
    <td align="right">24-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   949407.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    50705.14</td>
    <td align="right">   193687.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   115745.04</td>
    <td align="right">   496282.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [kWh]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [kWh]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY []</td>
    <td align="right">PUMPS:ELECTRICITY []</td>
    <td align="right">HEATING:ELECTRICITY [kWh]</td>
    <td align="right">COOLING:ELECTRICITY [kWh]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [kWh]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    15024.53</td>
    <td align="right">        0.00</td>
    <td align="right">    28590.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70088.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2041.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    13566.13</td>
    <td align="right">        0.00</td>
    <td align="right">    25821.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50498.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1845.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15013.03</td>
    <td align="right">        0.00</td>
    <td align="right">    28604.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37167.23</td>
    <td align="right">       55.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2041.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14539.56</td>
    <td align="right">        0.00</td>
    <td align="right">    27629.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11022.68</td>
    <td align="right">     1480.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1978.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15016.52</td>
    <td align="right">        0.00</td>
    <td align="right">    28609.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1640.43</td>
    <td align="right">    11819.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2041.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14533.84</td>
    <td align="right">        0.00</td>
    <td align="right">    27680.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.65</td>
    <td align="right">    31871.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1976.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15023.03</td>
    <td align="right">        0.00</td>
    <td align="right">    28559.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.73</td>
    <td align="right">    37017.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2043.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15016.52</td>
    <td align="right">        0.00</td>
    <td align="right">    28609.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.63</td>
    <td align="right">    37563.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2041.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14536.60</td>
    <td align="right">        0.00</td>
    <td align="right">    27653.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      606.45</td>
    <td align="right">     5929.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1978.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    15020.26</td>
    <td align="right">        0.00</td>
    <td align="right">    28585.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12583.56</td>
    <td align="right">       25.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2041.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    14533.06</td>
    <td align="right">        0.00</td>
    <td align="right">    27680.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40891.19</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1976.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    15023.80</td>
    <td align="right">        0.00</td>
    <td align="right">    28559.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61525.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2043.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   176846.89</td>
    <td align="right">        0.00</td>
    <td align="right">   336582.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   286142.08</td>
    <td align="right">   125787.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24048.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    13566.13</td>
    <td align="right">        0.00</td>
    <td align="right">    25821.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1845.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15024.53</td>
    <td align="right">        0.00</td>
    <td align="right">    28609.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70088.28</td>
    <td align="right">    37563.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2043.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY []</td>
    <td align="right">PUMPS:ELECTRICITY []</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    50870.58</td>
    <td align="right">02-JAN-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">02-JAN-21:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   170327.75</td>
    <td align="right">07-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    50870.58</td>
    <td align="right">01-FEB-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">01-FEB-21:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   160019.90</td>
    <td align="right">16-FEB-04:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    50870.58</td>
    <td align="right">01-MAR-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">01-MAR-21:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   120348.04</td>
    <td align="right">07-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    50870.58</td>
    <td align="right">03-APR-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">03-APR-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   123210.00</td>
    <td align="right">01-APR-03:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    50870.58</td>
    <td align="right">01-MAY-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">01-MAY-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57789.49</td>
    <td align="right">03-MAY-03:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    50870.58</td>
    <td align="right">01-JUN-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">01-JUN-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6486.24</td>
    <td align="right">05-JUN-03:39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    50870.58</td>
    <td align="right">03-JUL-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">03-JUL-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4328.27</td>
    <td align="right">07-JUL-03:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    50870.58</td>
    <td align="right">01-AUG-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">01-AUG-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4833.76</td>
    <td align="right">22-AUG-04:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    50870.58</td>
    <td align="right">01-SEP-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">01-SEP-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18410.35</td>
    <td align="right">19-SEP-04:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    50870.58</td>
    <td align="right">02-OCT-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">02-OCT-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   106440.61</td>
    <td align="right">30-OCT-04:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    50870.58</td>
    <td align="right">01-NOV-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">01-NOV-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161998.28</td>
    <td align="right">26-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    50870.58</td>
    <td align="right">01-DEC-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">01-DEC-21:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   155132.99</td>
    <td align="right">24-DEC-10:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    50870.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4328.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    50870.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    78203.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   170327.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.01</td>
    <td align="right">10-JAN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.01</td>
    <td align="right">22-FEB-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6818.64</td>
    <td align="right">26-MAR-15:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.01</td>
    <td align="right">23-MAR-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    54125.66</td>
    <td align="right">24-APR-15:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.02</td>
    <td align="right">05-APR-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   182753.51</td>
    <td align="right">31-MAY-15:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5166.99</td>
    <td align="right">22-MAY-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   288747.61</td>
    <td align="right">27-JUN-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.01</td>
    <td align="right">02-JUN-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   312313.05</td>
    <td align="right">29-JUL-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.00</td>
    <td align="right">17-JUL-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   379023.05</td>
    <td align="right">28-AUG-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.01</td>
    <td align="right">29-AUG-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   159415.34</td>
    <td align="right">16-SEP-13:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.01</td>
    <td align="right">11-SEP-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3783.41</td>
    <td align="right">15-OCT-13:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.00</td>
    <td align="right">23-OCT-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4168.90</td>
    <td align="right">06-NOV-13:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.01</td>
    <td align="right">15-NOV-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.01</td>
    <td align="right">22-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5166.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   379023.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5167.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY []</td>
    <td align="right">PUMPS:ELECTRICITY []</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   255896.74</td>
    <td align="right">07-JAN-08:49</td>
    <td align="right">    24855.75</td>
    <td align="right">    65994.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161604.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3441.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   253621.99</td>
    <td align="right">16-FEB-07:30</td>
    <td align="right">    28347.77</td>
    <td align="right">    71244.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   148863.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5166.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   214298.07</td>
    <td align="right">07-MAR-07:30</td>
    <td align="right">    28347.77</td>
    <td align="right">    71244.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   109539.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5166.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   196504.55</td>
    <td align="right">01-APR-07:20</td>
    <td align="right">    24855.75</td>
    <td align="right">    65994.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   102212.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3441.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   296840.51</td>
    <td align="right">24-MAY-19:20</td>
    <td align="right">    50870.58</td>
    <td align="right">    77898.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   164629.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3441.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   420958.00</td>
    <td align="right">27-JUN-19:20</td>
    <td align="right">    50870.58</td>
    <td align="right">    77898.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   288747.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3441.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   432595.95</td>
    <td align="right">29-JUL-20:20</td>
    <td align="right">    43886.55</td>
    <td align="right">    72953.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   312313.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3442.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   496282.45</td>
    <td align="right">28-AUG-18:20</td>
    <td align="right">    45239.91</td>
    <td align="right">    68575.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   379023.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3444.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   258963.12</td>
    <td align="right">16-SEP-17:20</td>
    <td align="right">    37478.04</td>
    <td align="right">    58912.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   159129.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3443.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   193687.24</td>
    <td align="right">30-OCT-06:20</td>
    <td align="right">    28347.77</td>
    <td align="right">    71244.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    88928.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5166.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   252758.09</td>
    <td align="right">27-NOV-08:00</td>
    <td align="right">    28347.77</td>
    <td align="right">    71244.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   147999.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5166.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   232004.58</td>
    <td align="right">24-DEC-08:09</td>
    <td align="right">    24855.75</td>
    <td align="right">    65994.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   137712.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3441.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   193687.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24855.75</td>
    <td align="right">    58912.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3441.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   496282.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50870.58</td>
    <td align="right">    77898.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161604.32</td>
    <td align="right">   379023.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5166.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::BASEMENT></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
