    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MECH_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::STORAGE_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CAFE_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::LOBBY_FLR_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::BANQUET_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::DINING_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::BASEMENT></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      713.67</td>
    <td align="right">       21.98</td>
    <td align="right">       60.33</td>
    <td align="right">       22.69</td>
    <td align="right">       60.33</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      733.83</td>
    <td align="right">       22.00</td>
    <td align="right">       92.17</td>
    <td align="right">       22.81</td>
    <td align="right">       92.17</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      737.00</td>
    <td align="right">       22.08</td>
    <td align="right">       89.00</td>
    <td align="right">       22.81</td>
    <td align="right">       89.00</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.43</td>
    <td align="right">        8.33</td>
    <td align="right">       22.16</td>
    <td align="right">        8.33</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8736.50</td>
    <td align="right">       21.39</td>
    <td align="right">      249.83</td>
    <td align="right">       22.76</td>
    <td align="right">      249.83</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.08</td>
    <td align="right">       92.17</td>
    <td align="right">       22.81</td>
    <td align="right">       92.17</td>
    <td align="right">       22.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::RETAIL_1_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      600.33</td>
    <td align="right">       21.00</td>
    <td align="right">      600.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.07</td>
    <td align="right">      272.33</td>
    <td align="right">       21.00</td>
    <td align="right">      272.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      739.00</td>
    <td align="right">       21.16</td>
    <td align="right">      126.50</td>
    <td align="right">       21.00</td>
    <td align="right">      126.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      661.33</td>
    <td align="right">       21.51</td>
    <td align="right">        7.17</td>
    <td align="right">       21.00</td>
    <td align="right">        7.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      606.67</td>
    <td align="right">       21.79</td>
    <td align="right">       39.33</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      438.83</td>
    <td align="right">       22.23</td>
    <td align="right">       80.67</td>
    <td align="right">       23.00</td>
    <td align="right">       10.67</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      436.17</td>
    <td align="right">       22.20</td>
    <td align="right">       92.83</td>
    <td align="right">       22.98</td>
    <td align="right">        6.33</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      402.83</td>
    <td align="right">       22.27</td>
    <td align="right">      127.33</td>
    <td align="right">       22.96</td>
    <td align="right">        9.17</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      587.33</td>
    <td align="right">       21.80</td>
    <td align="right">       54.50</td>
    <td align="right">       22.93</td>
    <td align="right">        3.83</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      742.33</td>
    <td align="right">       21.27</td>
    <td align="right">        3.83</td>
    <td align="right">       21.00</td>
    <td align="right">        3.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      716.33</td>
    <td align="right">       21.09</td>
    <td align="right">      242.50</td>
    <td align="right">       21.00</td>
    <td align="right">      242.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">      488.50</td>
    <td align="right">       21.00</td>
    <td align="right">      488.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7490.83</td>
    <td align="right">       21.44</td>
    <td align="right">     2135.83</td>
    <td align="right">       21.36</td>
    <td align="right">     1771.17</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      402.83</td>
    <td align="right">       21.01</td>
    <td align="right">        3.83</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.27</td>
    <td align="right">      600.33</td>
    <td align="right">       23.00</td>
    <td align="right">      600.33</td>
    <td align="right">       22.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::RETAIL_2_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">       10.33</td>
    <td align="right">       21.00</td>
    <td align="right">       10.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.03</td>
    <td align="right">        5.00</td>
    <td align="right">       21.00</td>
    <td align="right">        5.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      687.50</td>
    <td align="right">       22.24</td>
    <td align="right">       47.33</td>
    <td align="right">       22.89</td>
    <td align="right">       47.33</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      691.00</td>
    <td align="right">       22.24</td>
    <td align="right">       53.00</td>
    <td align="right">       22.91</td>
    <td align="right">       53.00</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      708.17</td>
    <td align="right">       22.37</td>
    <td align="right">       58.50</td>
    <td align="right">       22.87</td>
    <td align="right">       58.50</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.64</td>
    <td align="right">        5.00</td>
    <td align="right">       22.03</td>
    <td align="right">        5.00</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.17</td>
    <td align="right">       10.33</td>
    <td align="right">       21.00</td>
    <td align="right">       10.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.03</td>
    <td align="right">        6.83</td>
    <td align="right">       21.00</td>
    <td align="right">        6.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8638.67</td>
    <td align="right">       21.50</td>
    <td align="right">      196.33</td>
    <td align="right">       22.55</td>
    <td align="right">      196.33</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.37</td>
    <td align="right">       58.50</td>
    <td align="right">       22.91</td>
    <td align="right">       58.50</td>
    <td align="right">       22.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MECH_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      717.33</td>
    <td align="right">       22.08</td>
    <td align="right">       60.00</td>
    <td align="right">       22.80</td>
    <td align="right">       60.00</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      738.17</td>
    <td align="right">       22.11</td>
    <td align="right">       86.00</td>
    <td align="right">       22.89</td>
    <td align="right">       86.00</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      743.17</td>
    <td align="right">       22.19</td>
    <td align="right">       86.50</td>
    <td align="right">       22.87</td>
    <td align="right">       86.50</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.42</td>
    <td align="right">        7.83</td>
    <td align="right">       22.22</td>
    <td align="right">        7.83</td>
    <td align="right">       22.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8750.67</td>
    <td align="right">       21.42</td>
    <td align="right">      240.33</td>
    <td align="right">       22.84</td>
    <td align="right">      240.33</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.19</td>
    <td align="right">       86.50</td>
    <td align="right">       22.89</td>
    <td align="right">       86.50</td>
    <td align="right">       22.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::STORAGE_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">       18.17</td>
    <td align="right">       21.00</td>
    <td align="right">       18.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">        9.83</td>
    <td align="right">       21.00</td>
    <td align="right">        9.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      719.17</td>
    <td align="right">       22.10</td>
    <td align="right">       59.33</td>
    <td align="right">       22.81</td>
    <td align="right">       59.33</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      736.83</td>
    <td align="right">       22.12</td>
    <td align="right">       82.33</td>
    <td align="right">       22.89</td>
    <td align="right">       82.33</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      740.83</td>
    <td align="right">       22.20</td>
    <td align="right">       83.33</td>
    <td align="right">       22.86</td>
    <td align="right">       83.33</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.42</td>
    <td align="right">        7.83</td>
    <td align="right">       22.22</td>
    <td align="right">        7.83</td>
    <td align="right">       22.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.10</td>
    <td align="right">       27.33</td>
    <td align="right">       21.00</td>
    <td align="right">       27.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">        7.00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8748.83</td>
    <td align="right">       21.41</td>
    <td align="right">      295.17</td>
    <td align="right">       22.45</td>
    <td align="right">      295.17</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.20</td>
    <td align="right">       83.33</td>
    <td align="right">       22.89</td>
    <td align="right">       83.33</td>
    <td align="right">       22.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::LAUNDRY_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      150.83</td>
    <td align="right">       21.00</td>
    <td align="right">      150.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">       64.17</td>
    <td align="right">       21.00</td>
    <td align="right">       64.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.05</td>
    <td align="right">       35.17</td>
    <td align="right">       21.00</td>
    <td align="right">       35.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      701.00</td>
    <td align="right">       22.23</td>
    <td align="right">       48.33</td>
    <td align="right">       22.89</td>
    <td align="right">       48.33</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      704.33</td>
    <td align="right">       22.23</td>
    <td align="right">       56.33</td>
    <td align="right">       22.92</td>
    <td align="right">       56.33</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      727.33</td>
    <td align="right">       22.35</td>
    <td align="right">       70.17</td>
    <td align="right">       22.87</td>
    <td align="right">       70.17</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.53</td>
    <td align="right">        7.50</td>
    <td align="right">       22.25</td>
    <td align="right">        7.50</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.07</td>
    <td align="right">       76.00</td>
    <td align="right">       21.00</td>
    <td align="right">       76.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">       74.33</td>
    <td align="right">       21.00</td>
    <td align="right">       74.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8684.67</td>
    <td align="right">       21.45</td>
    <td align="right">      582.83</td>
    <td align="right">       21.58</td>
    <td align="right">      582.83</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.35</td>
    <td align="right">      150.83</td>
    <td align="right">       22.92</td>
    <td align="right">      150.83</td>
    <td align="right">       22.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CAFE_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      604.33</td>
    <td align="right">       21.00</td>
    <td align="right">      604.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.08</td>
    <td align="right">      270.00</td>
    <td align="right">       21.00</td>
    <td align="right">      270.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      732.33</td>
    <td align="right">       21.15</td>
    <td align="right">      124.00</td>
    <td align="right">       21.00</td>
    <td align="right">      124.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      639.33</td>
    <td align="right">       21.46</td>
    <td align="right">        9.67</td>
    <td align="right">       21.55</td>
    <td align="right">        7.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      579.67</td>
    <td align="right">       21.71</td>
    <td align="right">       59.50</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      407.67</td>
    <td align="right">       22.13</td>
    <td align="right">      120.33</td>
    <td align="right">       23.00</td>
    <td align="right">       12.67</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      410.83</td>
    <td align="right">       22.10</td>
    <td align="right">      130.83</td>
    <td align="right">       22.98</td>
    <td align="right">        7.83</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      381.17</td>
    <td align="right">       22.16</td>
    <td align="right">      177.67</td>
    <td align="right">       22.97</td>
    <td align="right">        9.17</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      563.67</td>
    <td align="right">       21.72</td>
    <td align="right">       77.33</td>
    <td align="right">       22.95</td>
    <td align="right">        3.83</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      733.67</td>
    <td align="right">       21.25</td>
    <td align="right">        4.00</td>
    <td align="right">       21.00</td>
    <td align="right">        4.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      711.17</td>
    <td align="right">       21.08</td>
    <td align="right">      244.50</td>
    <td align="right">       21.00</td>
    <td align="right">      244.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      497.33</td>
    <td align="right">       21.00</td>
    <td align="right">      497.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7319.50</td>
    <td align="right">       21.39</td>
    <td align="right">     2319.50</td>
    <td align="right">       21.48</td>
    <td align="right">     1784.67</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      381.17</td>
    <td align="right">       21.02</td>
    <td align="right">        4.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.16</td>
    <td align="right">      604.33</td>
    <td align="right">       23.00</td>
    <td align="right">      604.33</td>
    <td align="right">       22.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::LOBBY_FLR_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">       23.83</td>
    <td align="right">       21.00</td>
    <td align="right">       23.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">        5.50</td>
    <td align="right">       21.00</td>
    <td align="right">        5.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      670.50</td>
    <td align="right">       22.11</td>
    <td align="right">       57.67</td>
    <td align="right">       22.83</td>
    <td align="right">       53.83</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      648.00</td>
    <td align="right">       22.07</td>
    <td align="right">       78.50</td>
    <td align="right">       22.91</td>
    <td align="right">       66.00</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      674.17</td>
    <td align="right">       22.21</td>
    <td align="right">       77.17</td>
    <td align="right">       22.87</td>
    <td align="right">       69.33</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      718.17</td>
    <td align="right">       21.56</td>
    <td align="right">        5.33</td>
    <td align="right">       21.95</td>
    <td align="right">        5.33</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.09</td>
    <td align="right">       20.50</td>
    <td align="right">       21.00</td>
    <td align="right">       20.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">       10.50</td>
    <td align="right">       21.00</td>
    <td align="right">       10.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8542.83</td>
    <td align="right">       21.42</td>
    <td align="right">      279.00</td>
    <td align="right">       22.45</td>
    <td align="right">      254.83</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      648.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.21</td>
    <td align="right">       78.50</td>
    <td align="right">       22.91</td>
    <td align="right">       69.33</td>
    <td align="right">       22.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_1_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      688.67</td>
    <td align="right">       21.00</td>
    <td align="right">      688.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.02</td>
    <td align="right">      451.83</td>
    <td align="right">       21.00</td>
    <td align="right">      451.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      742.50</td>
    <td align="right">       21.12</td>
    <td align="right">      176.33</td>
    <td align="right">       21.00</td>
    <td align="right">      176.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      664.00</td>
    <td align="right">       21.55</td>
    <td align="right">        6.67</td>
    <td align="right">       21.00</td>
    <td align="right">        6.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      516.00</td>
    <td align="right">       21.84</td>
    <td align="right">       81.83</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      299.67</td>
    <td align="right">       22.34</td>
    <td align="right">      161.83</td>
    <td align="right">       23.00</td>
    <td align="right">        0.83</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      300.33</td>
    <td align="right">       22.28</td>
    <td align="right">      165.33</td>
    <td align="right">       22.99</td>
    <td align="right">        6.67</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      292.50</td>
    <td align="right">       22.24</td>
    <td align="right">      163.17</td>
    <td align="right">       22.97</td>
    <td align="right">       10.17</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      613.50</td>
    <td align="right">       21.78</td>
    <td align="right">       27.83</td>
    <td align="right">       22.87</td>
    <td align="right">        4.17</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.11</td>
    <td align="right">       13.67</td>
    <td align="right">       21.00</td>
    <td align="right">       13.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.02</td>
    <td align="right">      304.67</td>
    <td align="right">       21.00</td>
    <td align="right">      304.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      648.00</td>
    <td align="right">       21.00</td>
    <td align="right">      648.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7052.50</td>
    <td align="right">       21.37</td>
    <td align="right">     2889.83</td>
    <td align="right">       21.41</td>
    <td align="right">     2311.67</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      292.50</td>
    <td align="right">       21.00</td>
    <td align="right">        6.67</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.34</td>
    <td align="right">      688.67</td>
    <td align="right">       23.00</td>
    <td align="right">      688.67</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_2_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      731.00</td>
    <td align="right">       21.00</td>
    <td align="right">      731.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      614.83</td>
    <td align="right">       21.00</td>
    <td align="right">      614.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.05</td>
    <td align="right">      316.33</td>
    <td align="right">       21.00</td>
    <td align="right">      316.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      710.83</td>
    <td align="right">       21.39</td>
    <td align="right">       20.00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      598.67</td>
    <td align="right">       21.80</td>
    <td align="right">       43.83</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      376.50</td>
    <td align="right">       22.35</td>
    <td align="right">      109.83</td>
    <td align="right">       23.00</td>
    <td align="right">        4.33</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      367.00</td>
    <td align="right">       22.28</td>
    <td align="right">      110.50</td>
    <td align="right">       22.98</td>
    <td align="right">        9.17</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      428.67</td>
    <td align="right">       22.29</td>
    <td align="right">       82.83</td>
    <td align="right">       22.92</td>
    <td align="right">       15.00</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      690.50</td>
    <td align="right">       21.64</td>
    <td align="right">        4.17</td>
    <td align="right">       21.88</td>
    <td align="right">        4.17</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.04</td>
    <td align="right">       69.67</td>
    <td align="right">       21.00</td>
    <td align="right">       69.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      364.83</td>
    <td align="right">       21.00</td>
    <td align="right">      364.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      709.00</td>
    <td align="right">       21.00</td>
    <td align="right">      709.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7540.17</td>
    <td align="right">       21.37</td>
    <td align="right">     3176.83</td>
    <td align="right">       21.22</td>
    <td align="right">     2858.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      367.00</td>
    <td align="right">       21.00</td>
    <td align="right">        4.17</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.35</td>
    <td align="right">      731.00</td>
    <td align="right">       23.00</td>
    <td align="right">      731.00</td>
    <td align="right">       22.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      582.00</td>
    <td align="right">       21.00</td>
    <td align="right">      582.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      552.83</td>
    <td align="right">       21.00</td>
    <td align="right">      552.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      243.50</td>
    <td align="right">       21.00</td>
    <td align="right">      243.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.05</td>
    <td align="right">       65.67</td>
    <td align="right">       21.00</td>
    <td align="right">       65.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      702.50</td>
    <td align="right">       22.17</td>
    <td align="right">       55.50</td>
    <td align="right">       22.83</td>
    <td align="right">       55.50</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      733.67</td>
    <td align="right">       22.18</td>
    <td align="right">       76.00</td>
    <td align="right">       22.88</td>
    <td align="right">       76.00</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">       22.07</td>
    <td align="right">       89.33</td>
    <td align="right">       22.78</td>
    <td align="right">       89.33</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.28</td>
    <td align="right">        8.83</td>
    <td align="right">       22.06</td>
    <td align="right">        8.83</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.03</td>
    <td align="right">       73.00</td>
    <td align="right">       21.00</td>
    <td align="right">       73.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      310.00</td>
    <td align="right">       21.00</td>
    <td align="right">      310.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      496.33</td>
    <td align="right">       21.00</td>
    <td align="right">      496.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8732.17</td>
    <td align="right">       21.36</td>
    <td align="right">     2553.00</td>
    <td align="right">       21.16</td>
    <td align="right">     2553.00</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.18</td>
    <td align="right">      582.00</td>
    <td align="right">       22.88</td>
    <td align="right">      582.00</td>
    <td align="right">       22.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_5_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      697.50</td>
    <td align="right">       21.00</td>
    <td align="right">      697.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      473.50</td>
    <td align="right">       21.00</td>
    <td align="right">      473.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.08</td>
    <td align="right">      213.67</td>
    <td align="right">       21.00</td>
    <td align="right">      213.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      706.17</td>
    <td align="right">       21.59</td>
    <td align="right">        7.50</td>
    <td align="right">       21.00</td>
    <td align="right">        7.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      541.00</td>
    <td align="right">       21.86</td>
    <td align="right">       40.33</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      284.00</td>
    <td align="right">       22.26</td>
    <td align="right">      141.83</td>
    <td align="right">       23.00</td>
    <td align="right">        6.17</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      311.00</td>
    <td align="right">       22.27</td>
    <td align="right">      145.00</td>
    <td align="right">       22.99</td>
    <td align="right">        3.67</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      334.17</td>
    <td align="right">       22.26</td>
    <td align="right">      111.67</td>
    <td align="right">       22.94</td>
    <td align="right">       11.50</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      647.00</td>
    <td align="right">       21.84</td>
    <td align="right">        8.50</td>
    <td align="right">       22.44</td>
    <td align="right">        4.17</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.50</td>
    <td align="right">       21.00</td>
    <td align="right">       15.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.02</td>
    <td align="right">      314.83</td>
    <td align="right">       21.00</td>
    <td align="right">      314.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      651.50</td>
    <td align="right">       21.00</td>
    <td align="right">      651.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7191.33</td>
    <td align="right">       21.38</td>
    <td align="right">     2821.33</td>
    <td align="right">       21.31</td>
    <td align="right">     2399.50</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      284.00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.50</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.27</td>
    <td align="right">      697.50</td>
    <td align="right">       23.00</td>
    <td align="right">      697.50</td>
    <td align="right">       22.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_6_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      737.83</td>
    <td align="right">       21.00</td>
    <td align="right">      737.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      651.00</td>
    <td align="right">       21.00</td>
    <td align="right">      651.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      353.67</td>
    <td align="right">       21.00</td>
    <td align="right">      353.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.28</td>
    <td align="right">       20.50</td>
    <td align="right">       21.00</td>
    <td align="right">       20.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      637.50</td>
    <td align="right">       21.85</td>
    <td align="right">        8.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      354.67</td>
    <td align="right">       22.29</td>
    <td align="right">       85.33</td>
    <td align="right">       22.99</td>
    <td align="right">        9.00</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      376.17</td>
    <td align="right">       22.30</td>
    <td align="right">       79.17</td>
    <td align="right">       22.98</td>
    <td align="right">        5.33</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      461.00</td>
    <td align="right">       22.30</td>
    <td align="right">       39.83</td>
    <td align="right">       22.79</td>
    <td align="right">       20.33</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      711.33</td>
    <td align="right">       21.64</td>
    <td align="right">        4.17</td>
    <td align="right">       21.56</td>
    <td align="right">        4.17</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">       81.00</td>
    <td align="right">       21.00</td>
    <td align="right">       81.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      371.67</td>
    <td align="right">       21.00</td>
    <td align="right">      371.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      712.83</td>
    <td align="right">       21.00</td>
    <td align="right">      712.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7628.67</td>
    <td align="right">       21.36</td>
    <td align="right">     3145.00</td>
    <td align="right">       21.13</td>
    <td align="right">     2967.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      354.67</td>
    <td align="right">       21.00</td>
    <td align="right">        4.17</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.30</td>
    <td align="right">      737.83</td>
    <td align="right">       23.00</td>
    <td align="right">      737.83</td>
    <td align="right">       22.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORRIDOR_FLR_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.33</td>
    <td align="right">       21.00</td>
    <td align="right">       14.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">        5.83</td>
    <td align="right">       21.00</td>
    <td align="right">        5.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      683.50</td>
    <td align="right">       22.23</td>
    <td align="right">       48.17</td>
    <td align="right">       22.88</td>
    <td align="right">       48.17</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      704.17</td>
    <td align="right">       22.23</td>
    <td align="right">       65.00</td>
    <td align="right">       22.92</td>
    <td align="right">       65.00</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      722.67</td>
    <td align="right">       22.30</td>
    <td align="right">       71.17</td>
    <td align="right">       22.86</td>
    <td align="right">       71.17</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.52</td>
    <td align="right">        5.67</td>
    <td align="right">       21.95</td>
    <td align="right">        5.67</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.09</td>
    <td align="right">       19.83</td>
    <td align="right">       21.00</td>
    <td align="right">       19.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">        6.00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8662.33</td>
    <td align="right">       21.47</td>
    <td align="right">      236.00</td>
    <td align="right">       22.50</td>
    <td align="right">      236.00</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.30</td>
    <td align="right">       71.17</td>
    <td align="right">       22.92</td>
    <td align="right">       71.17</td>
    <td align="right">       22.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_1_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      736.67</td>
    <td align="right">       21.00</td>
    <td align="right">      736.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.01</td>
    <td align="right">      587.33</td>
    <td align="right">       21.00</td>
    <td align="right">      587.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      741.50</td>
    <td align="right">       21.09</td>
    <td align="right">      363.33</td>
    <td align="right">       21.00</td>
    <td align="right">      363.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      642.50</td>
    <td align="right">       21.49</td>
    <td align="right">       31.67</td>
    <td align="right">       21.63</td>
    <td align="right">       21.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.83</td>
    <td align="right">       21.82</td>
    <td align="right">      110.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      236.17</td>
    <td align="right">       22.32</td>
    <td align="right">      231.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      233.00</td>
    <td align="right">       22.25</td>
    <td align="right">      223.83</td>
    <td align="right">       23.00</td>
    <td align="right">        4.33</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      261.33</td>
    <td align="right">       22.27</td>
    <td align="right">      211.50</td>
    <td align="right">       22.98</td>
    <td align="right">        9.67</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      584.33</td>
    <td align="right">       21.74</td>
    <td align="right">       49.17</td>
    <td align="right">       22.94</td>
    <td align="right">        4.17</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.06</td>
    <td align="right">       67.67</td>
    <td align="right">       21.00</td>
    <td align="right">       67.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.01</td>
    <td align="right">      441.33</td>
    <td align="right">       21.00</td>
    <td align="right">      441.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      734.83</td>
    <td align="right">       21.00</td>
    <td align="right">      734.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6799.67</td>
    <td align="right">       21.32</td>
    <td align="right">     3788.50</td>
    <td align="right">       21.44</td>
    <td align="right">     2971.00</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      233.00</td>
    <td align="right">       21.00</td>
    <td align="right">       31.67</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.32</td>
    <td align="right">      736.67</td>
    <td align="right">       23.00</td>
    <td align="right">      736.67</td>
    <td align="right">       22.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_2_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      658.00</td>
    <td align="right">       21.00</td>
    <td align="right">      658.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.04</td>
    <td align="right">      500.00</td>
    <td align="right">       21.00</td>
    <td align="right">      500.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      697.50</td>
    <td align="right">       21.33</td>
    <td align="right">       59.67</td>
    <td align="right">       21.00</td>
    <td align="right">       59.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      562.67</td>
    <td align="right">       21.77</td>
    <td align="right">       64.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      308.83</td>
    <td align="right">       22.34</td>
    <td align="right">      172.83</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      305.83</td>
    <td align="right">       22.27</td>
    <td align="right">      154.33</td>
    <td align="right">       22.99</td>
    <td align="right">        4.50</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      371.33</td>
    <td align="right">       22.27</td>
    <td align="right">      115.67</td>
    <td align="right">       22.95</td>
    <td align="right">       13.00</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      674.83</td>
    <td align="right">       21.61</td>
    <td align="right">        8.33</td>
    <td align="right">       22.45</td>
    <td align="right">        4.17</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">      157.83</td>
    <td align="right">       21.00</td>
    <td align="right">      157.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      584.50</td>
    <td align="right">       21.00</td>
    <td align="right">      584.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7289.00</td>
    <td align="right">       21.33</td>
    <td align="right">     3963.33</td>
    <td align="right">       21.26</td>
    <td align="right">     3469.67</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      305.83</td>
    <td align="right">       21.00</td>
    <td align="right">        8.33</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.34</td>
    <td align="right">      744.00</td>
    <td align="right">       23.00</td>
    <td align="right">      744.00</td>
    <td align="right">       22.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      679.50</td>
    <td align="right">       21.00</td>
    <td align="right">      679.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.09</td>
    <td align="right">      396.33</td>
    <td align="right">       21.00</td>
    <td align="right">      396.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      734.50</td>
    <td align="right">       21.18</td>
    <td align="right">      208.00</td>
    <td align="right">       21.00</td>
    <td align="right">      208.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      642.67</td>
    <td align="right">       21.68</td>
    <td align="right">       10.67</td>
    <td align="right">       21.00</td>
    <td align="right">       10.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      570.33</td>
    <td align="right">       21.87</td>
    <td align="right">       46.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.50</td>
    <td align="right">       22.31</td>
    <td align="right">       71.17</td>
    <td align="right">       23.00</td>
    <td align="right">        3.33</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      398.33</td>
    <td align="right">       22.27</td>
    <td align="right">       85.00</td>
    <td align="right">       22.98</td>
    <td align="right">        4.83</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      358.67</td>
    <td align="right">       22.36</td>
    <td align="right">      130.17</td>
    <td align="right">       22.96</td>
    <td align="right">        9.67</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      552.50</td>
    <td align="right">       21.90</td>
    <td align="right">       66.83</td>
    <td align="right">       22.96</td>
    <td align="right">        4.17</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      734.83</td>
    <td align="right">       21.25</td>
    <td align="right">        6.83</td>
    <td align="right">       21.00</td>
    <td align="right">        6.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      708.50</td>
    <td align="right">       21.07</td>
    <td align="right">      284.50</td>
    <td align="right">       21.00</td>
    <td align="right">      284.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">      650.50</td>
    <td align="right">       21.00</td>
    <td align="right">      650.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7246.83</td>
    <td align="right">       21.47</td>
    <td align="right">     2635.67</td>
    <td align="right">       21.30</td>
    <td align="right">     2258.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      358.67</td>
    <td align="right">       21.01</td>
    <td align="right">        6.83</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.36</td>
    <td align="right">      679.50</td>
    <td align="right">       23.00</td>
    <td align="right">      679.50</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::BANQUET_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      736.83</td>
    <td align="right">       21.00</td>
    <td align="right">      736.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      552.00</td>
    <td align="right">       21.00</td>
    <td align="right">      552.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.02</td>
    <td align="right">      146.67</td>
    <td align="right">       21.00</td>
    <td align="right">      146.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      688.17</td>
    <td align="right">       21.96</td>
    <td align="right">       58.83</td>
    <td align="right">       22.74</td>
    <td align="right">       58.17</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      720.33</td>
    <td align="right">       21.99</td>
    <td align="right">       89.17</td>
    <td align="right">       22.80</td>
    <td align="right">       89.17</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">       21.96</td>
    <td align="right">       92.83</td>
    <td align="right">       22.73</td>
    <td align="right">       92.83</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.25</td>
    <td align="right">        8.50</td>
    <td align="right">       21.98</td>
    <td align="right">        8.50</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      134.83</td>
    <td align="right">       21.00</td>
    <td align="right">      134.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      381.50</td>
    <td align="right">       21.00</td>
    <td align="right">      381.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      696.50</td>
    <td align="right">       21.00</td>
    <td align="right">      696.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8704.50</td>
    <td align="right">       21.30</td>
    <td align="right">     3569.67</td>
    <td align="right">       21.12</td>
    <td align="right">     3569.00</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       21.99</td>
    <td align="right">      736.83</td>
    <td align="right">       22.80</td>
    <td align="right">      736.83</td>
    <td align="right">       22.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::DINING_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      742.33</td>
    <td align="right">       21.00</td>
    <td align="right">      742.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      602.83</td>
    <td align="right">       21.00</td>
    <td align="right">      602.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.02</td>
    <td align="right">      209.00</td>
    <td align="right">       21.00</td>
    <td align="right">      209.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      685.50</td>
    <td align="right">       21.97</td>
    <td align="right">       59.00</td>
    <td align="right">       22.75</td>
    <td align="right">       57.83</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      715.67</td>
    <td align="right">       22.00</td>
    <td align="right">       88.67</td>
    <td align="right">       22.81</td>
    <td align="right">       88.67</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      744.00</td>
    <td align="right">       21.96</td>
    <td align="right">       93.17</td>
    <td align="right">       22.73</td>
    <td align="right">       93.17</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.24</td>
    <td align="right">        8.50</td>
    <td align="right">       21.96</td>
    <td align="right">        8.50</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      149.67</td>
    <td align="right">       21.00</td>
    <td align="right">      149.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      407.67</td>
    <td align="right">       21.00</td>
    <td align="right">      407.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      714.50</td>
    <td align="right">       21.00</td>
    <td align="right">      714.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8697.17</td>
    <td align="right">       21.30</td>
    <td align="right">     3747.33</td>
    <td align="right">       21.12</td>
    <td align="right">     3746.17</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.00</td>
    <td align="right">      742.33</td>
    <td align="right">       22.81</td>
    <td align="right">      742.33</td>
    <td align="right">       22.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::KITCHEN_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">      485.83</td>
    <td align="right">       21.00</td>
    <td align="right">      485.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.18</td>
    <td align="right">       52.00</td>
    <td align="right">       21.00</td>
    <td align="right">       52.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      651.50</td>
    <td align="right">       21.70</td>
    <td align="right">        6.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      397.83</td>
    <td align="right">       22.17</td>
    <td align="right">      111.17</td>
    <td align="right">       22.99</td>
    <td align="right">       12.50</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">       22.14</td>
    <td align="right">      133.33</td>
    <td align="right">       22.98</td>
    <td align="right">       16.33</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      481.67</td>
    <td align="right">       22.12</td>
    <td align="right">       84.67</td>
    <td align="right">       22.88</td>
    <td align="right">       26.17</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      711.50</td>
    <td align="right">       21.54</td>
    <td align="right">        6.00</td>
    <td align="right">       21.83</td>
    <td align="right">        6.00</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.01</td>
    <td align="right">      111.17</td>
    <td align="right">       21.00</td>
    <td align="right">      111.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      465.50</td>
    <td align="right">       21.00</td>
    <td align="right">      465.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7741.50</td>
    <td align="right">       21.32</td>
    <td align="right">     3615.83</td>
    <td align="right">       21.18</td>
    <td align="right">     3335.50</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      397.83</td>
    <td align="right">       21.00</td>
    <td align="right">        6.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.17</td>
    <td align="right">      744.00</td>
    <td align="right">       23.00</td>
    <td align="right">      744.00</td>
    <td align="right">       22.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORRIDOR_FLR_6></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      602.67</td>
    <td align="right">       21.00</td>
    <td align="right">      602.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">       21.00</td>
    <td align="right">      449.67</td>
    <td align="right">       21.00</td>
    <td align="right">      449.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">       21.02</td>
    <td align="right">      194.17</td>
    <td align="right">       21.00</td>
    <td align="right">      194.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">       21.12</td>
    <td align="right">        8.17</td>
    <td align="right">       21.00</td>
    <td align="right">        8.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      671.17</td>
    <td align="right">       22.17</td>
    <td align="right">       44.83</td>
    <td align="right">       22.85</td>
    <td align="right">       44.33</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      676.50</td>
    <td align="right">       22.16</td>
    <td align="right">       58.33</td>
    <td align="right">       22.89</td>
    <td align="right">       57.50</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      724.00</td>
    <td align="right">       22.22</td>
    <td align="right">       72.50</td>
    <td align="right">       22.82</td>
    <td align="right">       72.50</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">       21.47</td>
    <td align="right">        7.50</td>
    <td align="right">       22.05</td>
    <td align="right">        7.50</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">       21.07</td>
    <td align="right">       14.50</td>
    <td align="right">       21.00</td>
    <td align="right">       14.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">       21.00</td>
    <td align="right">      277.33</td>
    <td align="right">       21.00</td>
    <td align="right">      277.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">       21.00</td>
    <td align="right">      496.50</td>
    <td align="right">       21.00</td>
    <td align="right">      496.50</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8623.67</td>
    <td align="right">       21.39</td>
    <td align="right">     2226.17</td>
    <td align="right">       21.15</td>
    <td align="right">     2224.83</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      671.17</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.00</td>
    <td align="right">       22.22</td>
    <td align="right">      602.67</td>
    <td align="right">       22.89</td>
    <td align="right">      602.67</td>
    <td align="right">       22.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::BASEMENT></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00442</td>
    <td align="right">    27.89194</td>
    <td align="right">     -0.4449</td>
    <td align="right">     9.15967</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01114</td>
    <td align="right">    26.90512</td>
    <td align="right">     -0.4308</td>
    <td align="right">     8.89437</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.05796</td>
    <td align="right">    29.96564</td>
    <td align="right">     -0.3949</td>
    <td align="right">     8.31608</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.18005</td>
    <td align="right">    28.02706</td>
    <td align="right">     -0.3494</td>
    <td align="right">     7.64950</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.52338</td>
    <td align="right">    42.61009</td>
    <td align="right">     -1.2997</td>
    <td align="right">    40.73291</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.99060</td>
    <td align="right">    53.07119</td>
    <td align="right">     -1.0652</td>
    <td align="right">    29.93310</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.01606</td>
    <td align="right">    56.18010</td>
    <td align="right">     -1.0312</td>
    <td align="right">    28.59548</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.08411</td>
    <td align="right">    60.84756</td>
    <td align="right">     -0.9738</td>
    <td align="right">    25.92067</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.43468</td>
    <td align="right">    53.00415</td>
    <td align="right">     -1.2397</td>
    <td align="right">    37.44654</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.26734</td>
    <td align="right">    42.99613</td>
    <td align="right">     -0.2522</td>
    <td align="right">     6.46027</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.09377</td>
    <td align="right">    34.58966</td>
    <td align="right">     -0.3604</td>
    <td align="right">     7.86096</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01495</td>
    <td align="right">    31.12675</td>
    <td align="right">     -0.4193</td>
    <td align="right">     8.70842</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.39260</td>
    <td align="right">    40.69663</td>
    <td align="right">     -0.6898</td>
    <td align="right">    18.35738</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00442</td>
    <td align="right">    26.90512</td>
    <td align="right">     -1.2997</td>
    <td align="right">     6.46027</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.08411</td>
    <td align="right">    60.84756</td>
    <td align="right">     -0.2522</td>
    <td align="right">    40.73291</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01670</td>
    <td align="right">    27.86558</td>
    <td align="right">     -0.5719</td>
    <td align="right">    11.99139</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.06994</td>
    <td align="right">    26.81461</td>
    <td align="right">     -0.4848</td>
    <td align="right">    10.21328</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.16943</td>
    <td align="right">    29.77390</td>
    <td align="right">     -0.4060</td>
    <td align="right">     9.02975</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.63091</td>
    <td align="right">    27.32429</td>
    <td align="right">     -0.2034</td>
    <td align="right">     7.01656</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.01376</td>
    <td align="right">    40.46189</td>
    <td align="right">     -1.0630</td>
    <td align="right">    31.01868</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.53315</td>
    <td align="right">    48.66353</td>
    <td align="right">     -0.8123</td>
    <td align="right">    20.48907</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.52886</td>
    <td align="right">    51.35874</td>
    <td align="right">     -0.8018</td>
    <td align="right">    20.16434</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.60393</td>
    <td align="right">    54.48255</td>
    <td align="right">     -0.7430</td>
    <td align="right">    17.99945</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.01740</td>
    <td align="right">    50.20429</td>
    <td align="right">     -1.0125</td>
    <td align="right">    28.51428</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.27028</td>
    <td align="right">    43.06276</td>
    <td align="right">     -0.2747</td>
    <td align="right">     6.93805</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.10151</td>
    <td align="right">    34.57848</td>
    <td align="right">     -0.4445</td>
    <td align="right">     9.69129</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01398</td>
    <td align="right">    31.12301</td>
    <td align="right">     -0.5495</td>
    <td align="right">    11.45356</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.66732</td>
    <td align="right">    38.89290</td>
    <td align="right">     -0.6150</td>
    <td align="right">    15.40756</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01398</td>
    <td align="right">    26.81461</td>
    <td align="right">     -1.0630</td>
    <td align="right">     6.93805</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.60393</td>
    <td align="right">    54.48255</td>
    <td align="right">     -0.2034</td>
    <td align="right">    31.01868</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00969</td>
    <td align="right">    27.87239</td>
    <td align="right">     -0.4640</td>
    <td align="right">     9.52925</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.02793</td>
    <td align="right">    26.86735</td>
    <td align="right">     -0.4438</td>
    <td align="right">     9.14250</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.10408</td>
    <td align="right">    29.86917</td>
    <td align="right">     -0.3979</td>
    <td align="right">     8.38655</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.25953</td>
    <td align="right">    27.88179</td>
    <td align="right">     -0.3364</td>
    <td align="right">     7.48397</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.68612</td>
    <td align="right">    41.99564</td>
    <td align="right">     -1.2520</td>
    <td align="right">    38.57297</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.27278</td>
    <td align="right">    51.58010</td>
    <td align="right">     -0.9878</td>
    <td align="right">    26.73723</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.29593</td>
    <td align="right">    54.56091</td>
    <td align="right">     -0.9614</td>
    <td align="right">    25.70281</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.40127</td>
    <td align="right">    58.64667</td>
    <td align="right">     -0.9015</td>
    <td align="right">    22.96486</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.63893</td>
    <td align="right">    52.30294</td>
    <td align="right">     -1.1999</td>
    <td align="right">    35.72081</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.32604</td>
    <td align="right">    42.87429</td>
    <td align="right">     -0.2596</td>
    <td align="right">     6.52091</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.16725</td>
    <td align="right">    34.40625</td>
    <td align="right">     -0.3686</td>
    <td align="right">     8.04372</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.02624</td>
    <td align="right">    31.09111</td>
    <td align="right">     -0.4392</td>
    <td align="right">     9.07778</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.52128</td>
    <td align="right">    40.08667</td>
    <td align="right">     -0.6689</td>
    <td align="right">    17.36704</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00969</td>
    <td align="right">    26.86735</td>
    <td align="right">     -1.2520</td>
    <td align="right">     6.52091</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.40127</td>
    <td align="right">    58.64667</td>
    <td align="right">     -0.2596</td>
    <td align="right">    38.57297</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::MECH_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00897</td>
    <td align="right">    27.87297</td>
    <td align="right">     -0.4521</td>
    <td align="right">     9.29725</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01730</td>
    <td align="right">    26.88342</td>
    <td align="right">     -0.4452</td>
    <td align="right">     9.16449</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.06192</td>
    <td align="right">    29.94289</td>
    <td align="right">     -0.4092</td>
    <td align="right">     8.55354</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.15267</td>
    <td align="right">    28.05235</td>
    <td align="right">     -0.3783</td>
    <td align="right">     8.07224</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.52660</td>
    <td align="right">    42.55037</td>
    <td align="right">     -1.3245</td>
    <td align="right">    42.04126</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.08168</td>
    <td align="right">    52.61283</td>
    <td align="right">     -1.0653</td>
    <td align="right">    30.04134</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.11208</td>
    <td align="right">    55.68803</td>
    <td align="right">     -1.0330</td>
    <td align="right">    28.71263</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.19292</td>
    <td align="right">    60.27595</td>
    <td align="right">     -0.9791</td>
    <td align="right">    26.09317</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.42099</td>
    <td align="right">    53.01926</td>
    <td align="right">     -1.2806</td>
    <td align="right">    39.53200</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.26531</td>
    <td align="right">    43.00278</td>
    <td align="right">     -0.2719</td>
    <td align="right">     6.68929</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.14026</td>
    <td align="right">    34.46479</td>
    <td align="right">     -0.3681</td>
    <td align="right">     8.00428</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.02624</td>
    <td align="right">    31.08886</td>
    <td align="right">     -0.4263</td>
    <td align="right">     8.84103</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.42019</td>
    <td align="right">    40.54874</td>
    <td align="right">     -0.7041</td>
    <td align="right">    18.80322</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00897</td>
    <td align="right">    26.88342</td>
    <td align="right">     -1.3245</td>
    <td align="right">     6.68929</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.19292</td>
    <td align="right">    60.27595</td>
    <td align="right">     -0.2719</td>
    <td align="right">    42.04126</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::STORAGE_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00375</td>
    <td align="right">    27.88299</td>
    <td align="right">     -0.4731</td>
    <td align="right">     9.70719</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00826</td>
    <td align="right">    26.89963</td>
    <td align="right">     -0.4663</td>
    <td align="right">     9.56752</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.04745</td>
    <td align="right">    29.97026</td>
    <td align="right">     -0.4290</td>
    <td align="right">     8.89946</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.13503</td>
    <td align="right">    28.08165</td>
    <td align="right">     -0.3957</td>
    <td align="right">     8.35925</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.52594</td>
    <td align="right">    42.53268</td>
    <td align="right">     -1.3383</td>
    <td align="right">    42.79276</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.09900</td>
    <td align="right">    52.51080</td>
    <td align="right">     -1.0708</td>
    <td align="right">    30.31536</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.12540</td>
    <td align="right">    55.58048</td>
    <td align="right">     -1.0402</td>
    <td align="right">    29.04930</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.20195</td>
    <td align="right">    60.17250</td>
    <td align="right">     -0.9887</td>
    <td align="right">    26.51652</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.42281</td>
    <td align="right">    53.00948</td>
    <td align="right">     -1.2963</td>
    <td align="right">    40.35309</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.22364</td>
    <td align="right">    43.10536</td>
    <td align="right">     -0.2944</td>
    <td align="right">     6.95568</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.09707</td>
    <td align="right">    34.56739</td>
    <td align="right">     -0.3937</td>
    <td align="right">     8.39681</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01387</td>
    <td align="right">    31.11462</td>
    <td align="right">     -0.4479</td>
    <td align="right">     9.23552</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.41164</td>
    <td align="right">    40.54629</td>
    <td align="right">     -0.7209</td>
    <td align="right">    19.22870</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00375</td>
    <td align="right">    26.89963</td>
    <td align="right">     -1.3383</td>
    <td align="right">     6.95568</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.20195</td>
    <td align="right">    60.17250</td>
    <td align="right">     -0.2944</td>
    <td align="right">    42.79276</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00118</td>
    <td align="right">    27.88879</td>
    <td align="right">     -0.5050</td>
    <td align="right">    10.36410</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00317</td>
    <td align="right">    26.90962</td>
    <td align="right">     -0.4914</td>
    <td align="right">    10.07063</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.04621</td>
    <td align="right">    29.97582</td>
    <td align="right">     -0.4460</td>
    <td align="right">     9.21763</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.18224</td>
    <td align="right">    28.00451</td>
    <td align="right">     -0.3830</td>
    <td align="right">     8.16639</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.61400</td>
    <td align="right">    42.24379</td>
    <td align="right">     -1.3024</td>
    <td align="right">    41.03547</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.25258</td>
    <td align="right">    51.70453</td>
    <td align="right">     -1.0133</td>
    <td align="right">    27.82528</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.27335</td>
    <td align="right">    54.70817</td>
    <td align="right">     -0.9867</td>
    <td align="right">    26.76109</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.36831</td>
    <td align="right">    59.08715</td>
    <td align="right">     -0.9330</td>
    <td align="right">    24.16203</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.52920</td>
    <td align="right">    52.68045</td>
    <td align="right">     -1.2605</td>
    <td align="right">    38.59792</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.21975</td>
    <td align="right">    43.13097</td>
    <td align="right">     -0.3054</td>
    <td align="right">     7.07279</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.07088</td>
    <td align="right">    34.63456</td>
    <td align="right">     -0.4203</td>
    <td align="right">     8.85628</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00520</td>
    <td align="right">    31.13407</td>
    <td align="right">     -0.4799</td>
    <td align="right">     9.85510</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.46714</td>
    <td align="right">    40.26691</td>
    <td align="right">     -0.7117</td>
    <td align="right">    18.54211</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00118</td>
    <td align="right">    26.90962</td>
    <td align="right">     -1.3024</td>
    <td align="right">     7.07279</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.36831</td>
    <td align="right">    59.08715</td>
    <td align="right">     -0.3054</td>
    <td align="right">    41.03547</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CAFE_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01803</td>
    <td align="right">    27.86361</td>
    <td align="right">     -0.5738</td>
    <td align="right">    12.06095</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.07650</td>
    <td align="right">    26.80558</td>
    <td align="right">     -0.4779</td>
    <td align="right">    10.13820</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.17636</td>
    <td align="right">    29.76274</td>
    <td align="right">     -0.3969</td>
    <td align="right">     8.97530</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.63196</td>
    <td align="right">    27.32507</td>
    <td align="right">     -0.1863</td>
    <td align="right">     7.04493</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.99727</td>
    <td align="right">    40.50631</td>
    <td align="right">     -1.0443</td>
    <td align="right">    30.46080</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.50500</td>
    <td align="right">    48.85589</td>
    <td align="right">     -0.7967</td>
    <td align="right">    20.15966</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.50173</td>
    <td align="right">    51.58338</td>
    <td align="right">     -0.7860</td>
    <td align="right">    19.82848</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.56827</td>
    <td align="right">    54.72398</td>
    <td align="right">     -0.7280</td>
    <td align="right">    17.78391</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.99579</td>
    <td align="right">    50.24443</td>
    <td align="right">     -0.9966</td>
    <td align="right">    28.10307</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.27004</td>
    <td align="right">    43.06711</td>
    <td align="right">     -0.2672</td>
    <td align="right">     6.91470</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.10536</td>
    <td align="right">    34.57171</td>
    <td align="right">     -0.4418</td>
    <td align="right">     9.71049</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01624</td>
    <td align="right">    31.11935</td>
    <td align="right">     -0.5514</td>
    <td align="right">    11.51870</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.65828</td>
    <td align="right">    38.95312</td>
    <td align="right">     -0.6049</td>
    <td align="right">    15.25546</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01624</td>
    <td align="right">    26.80558</td>
    <td align="right">     -1.0443</td>
    <td align="right">     6.91470</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.56827</td>
    <td align="right">    54.72398</td>
    <td align="right">     -0.1863</td>
    <td align="right">    30.46080</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::LOBBY_FLR_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00248</td>
    <td align="right">    27.88581</td>
    <td align="right">     -0.4701</td>
    <td align="right">     9.65146</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01059</td>
    <td align="right">    26.89676</td>
    <td align="right">     -0.4394</td>
    <td align="right">     9.06199</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.06948</td>
    <td align="right">    29.93482</td>
    <td align="right">     -0.3924</td>
    <td align="right">     8.30192</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.20580</td>
    <td align="right">    27.96834</td>
    <td align="right">     -0.3205</td>
    <td align="right">     7.28596</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.62043</td>
    <td align="right">    42.17228</td>
    <td align="right">     -1.2324</td>
    <td align="right">    37.67219</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.17175</td>
    <td align="right">    52.05126</td>
    <td align="right">     -0.9743</td>
    <td align="right">    26.29254</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.19267</td>
    <td align="right">    55.08455</td>
    <td align="right">     -0.9477</td>
    <td align="right">    25.31194</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.28519</td>
    <td align="right">    59.28522</td>
    <td align="right">     -0.8875</td>
    <td align="right">    22.63828</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.56798</td>
    <td align="right">    52.51679</td>
    <td align="right">     -1.1797</td>
    <td align="right">    34.80892</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.23670</td>
    <td align="right">    43.09851</td>
    <td align="right">     -0.2594</td>
    <td align="right">     6.50532</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.09220</td>
    <td align="right">    34.58434</td>
    <td align="right">     -0.3776</td>
    <td align="right">     8.17039</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00787</td>
    <td align="right">    31.12784</td>
    <td align="right">     -0.4467</td>
    <td align="right">     9.21135</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.45832</td>
    <td align="right">    40.30956</td>
    <td align="right">     -0.6619</td>
    <td align="right">    17.11928</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00248</td>
    <td align="right">    26.89676</td>
    <td align="right">     -1.2324</td>
    <td align="right">     6.50532</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.28519</td>
    <td align="right">    59.28522</td>
    <td align="right">     -0.2594</td>
    <td align="right">    37.67219</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00016</td>
    <td align="right">    28.03471</td>
    <td align="right">     -0.6194</td>
    <td align="right">    13.11678</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01674</td>
    <td align="right">    27.03423</td>
    <td align="right">     -0.5436</td>
    <td align="right">    11.32044</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.12262</td>
    <td align="right">    29.99272</td>
    <td align="right">     -0.4338</td>
    <td align="right">     9.40381</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.66130</td>
    <td align="right">    27.43299</td>
    <td align="right">     -0.1809</td>
    <td align="right">     6.71356</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.19510</td>
    <td align="right">    39.86295</td>
    <td align="right">     -0.9427</td>
    <td align="right">    26.27139</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.72588</td>
    <td align="right">    47.21299</td>
    <td align="right">     -0.6760</td>
    <td align="right">    15.82719</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.70899</td>
    <td align="right">    49.85975</td>
    <td align="right">     -0.6830</td>
    <td align="right">    16.06150</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.69987</td>
    <td align="right">    53.83536</td>
    <td align="right">     -0.6835</td>
    <td align="right">    15.97011</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.96003</td>
    <td align="right">    50.81808</td>
    <td align="right">     -1.0401</td>
    <td align="right">    29.41377</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.11094</td>
    <td align="right">    43.57736</td>
    <td align="right">     -0.3449</td>
    <td align="right">     7.66146</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.01533</td>
    <td align="right">    34.91327</td>
    <td align="right">     -0.5123</td>
    <td align="right">    10.78632</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.29166</td>
    <td align="right">     -0.5980</td>
    <td align="right">    12.56549</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.68853</td>
    <td align="right">    38.73525</td>
    <td align="right">     -0.6054</td>
    <td align="right">    14.60757</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.03423</td>
    <td align="right">     -1.0401</td>
    <td align="right">     6.71356</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.72588</td>
    <td align="right">    53.83536</td>
    <td align="right">     -0.1809</td>
    <td align="right">    29.41377</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03501</td>
    <td align="right">     -0.6386</td>
    <td align="right">    13.61813</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00121</td>
    <td align="right">    27.05581</td>
    <td align="right">     -0.5978</td>
    <td align="right">    12.55203</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.04638</td>
    <td align="right">    30.11755</td>
    <td align="right">     -0.4941</td>
    <td align="right">    10.36571</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.40858</td>
    <td align="right">    27.80905</td>
    <td align="right">     -0.2948</td>
    <td align="right">     7.57263</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.03179</td>
    <td align="right">    40.47073</td>
    <td align="right">     -1.0473</td>
    <td align="right">    30.37936</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.66191</td>
    <td align="right">    47.82340</td>
    <td align="right">     -0.7305</td>
    <td align="right">    17.51153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.64274</td>
    <td align="right">    50.81116</td>
    <td align="right">     -0.7362</td>
    <td align="right">    17.69444</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.59142</td>
    <td align="right">    55.62637</td>
    <td align="right">     -0.7655</td>
    <td align="right">    18.49244</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.69964</td>
    <td align="right">    52.02657</td>
    <td align="right">     -1.1805</td>
    <td align="right">    35.34786</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.03951</td>
    <td align="right">    43.74969</td>
    <td align="right">     -0.3998</td>
    <td align="right">     8.49292</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00256</td>
    <td align="right">    34.94471</td>
    <td align="right">     -0.5476</td>
    <td align="right">    11.49818</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.29166</td>
    <td align="right">     -0.6137</td>
    <td align="right">    12.96155</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.59759</td>
    <td align="right">    39.22970</td>
    <td align="right">     -0.6709</td>
    <td align="right">    16.38768</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05581</td>
    <td align="right">     -1.1805</td>
    <td align="right">     7.57263</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.66191</td>
    <td align="right">    55.62637</td>
    <td align="right">     -0.2948</td>
    <td align="right">    35.34786</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03501</td>
    <td align="right">     -0.5690</td>
    <td align="right">    11.81936</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05739</td>
    <td align="right">     -0.5655</td>
    <td align="right">    11.72626</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00284</td>
    <td align="right">    30.19772</td>
    <td align="right">     -0.5114</td>
    <td align="right">    10.52864</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.05245</td>
    <td align="right">    28.36318</td>
    <td align="right">     -0.4709</td>
    <td align="right">     9.72926</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.48159</td>
    <td align="right">    42.74528</td>
    <td align="right">     -1.3875</td>
    <td align="right">    45.44709</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.18857</td>
    <td align="right">    52.05713</td>
    <td align="right">     -1.0456</td>
    <td align="right">    29.34661</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.18875</td>
    <td align="right">    55.33658</td>
    <td align="right">     -1.0300</td>
    <td align="right">    28.63416</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.06769</td>
    <td align="right">    61.07652</td>
    <td align="right">     -1.0675</td>
    <td align="right">    30.01851</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.28306</td>
    <td align="right">    53.60767</td>
    <td align="right">     -1.4140</td>
    <td align="right">    46.42146</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.02871</td>
    <td align="right">    43.76561</td>
    <td align="right">     -0.4062</td>
    <td align="right">     8.58602</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    34.95122</td>
    <td align="right">     -0.5027</td>
    <td align="right">    10.41486</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.29166</td>
    <td align="right">     -0.5456</td>
    <td align="right">    11.27794</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.36049</td>
    <td align="right">    40.80242</td>
    <td align="right">     -0.7941</td>
    <td align="right">    21.20922</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05739</td>
    <td align="right">     -1.4140</td>
    <td align="right">     8.58602</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.18875</td>
    <td align="right">    61.07652</td>
    <td align="right">     -0.4062</td>
    <td align="right">    46.42146</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03501</td>
    <td align="right">     -0.6226</td>
    <td align="right">    13.19614</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00139</td>
    <td align="right">    27.05533</td>
    <td align="right">     -0.5571</td>
    <td align="right">    11.58946</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.07797</td>
    <td align="right">    30.07013</td>
    <td align="right">     -0.4597</td>
    <td align="right">     9.68927</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.61492</td>
    <td align="right">    27.47095</td>
    <td align="right">     -0.2039</td>
    <td align="right">     6.72342</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.17285</td>
    <td align="right">    39.95802</td>
    <td align="right">     -0.9748</td>
    <td align="right">    27.30093</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.70736</td>
    <td align="right">    47.26685</td>
    <td align="right">     -0.6962</td>
    <td align="right">    16.43470</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.69529</td>
    <td align="right">    50.04586</td>
    <td align="right">     -0.7010</td>
    <td align="right">    16.57070</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.66615</td>
    <td align="right">    54.19875</td>
    <td align="right">     -0.7172</td>
    <td align="right">    16.91270</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.95949</td>
    <td align="right">    50.93002</td>
    <td align="right">     -1.0594</td>
    <td align="right">    30.11138</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.10356</td>
    <td align="right">    43.60633</td>
    <td align="right">     -0.3542</td>
    <td align="right">     7.75203</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.01620</td>
    <td align="right">    34.91178</td>
    <td align="right">     -0.5175</td>
    <td align="right">    10.88447</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.29166</td>
    <td align="right">     -0.6005</td>
    <td align="right">    12.62942</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.67169</td>
    <td align="right">    38.81730</td>
    <td align="right">     -0.6226</td>
    <td align="right">    14.99921</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05533</td>
    <td align="right">     -1.0594</td>
    <td align="right">     6.72342</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.70736</td>
    <td align="right">    54.19875</td>
    <td align="right">     -0.2039</td>
    <td align="right">    30.11138</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03501</td>
    <td align="right">     -0.6424</td>
    <td align="right">    13.71680</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05739</td>
    <td align="right">     -0.6111</td>
    <td align="right">    12.88091</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01625</td>
    <td align="right">    30.17542</td>
    <td align="right">     -0.5200</td>
    <td align="right">    10.79469</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.27525</td>
    <td align="right">    27.99474</td>
    <td align="right">     -0.3354</td>
    <td align="right">     7.79853</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.01754</td>
    <td align="right">    40.58352</td>
    <td align="right">     -1.0769</td>
    <td align="right">    31.35294</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.65173</td>
    <td align="right">    47.81168</td>
    <td align="right">     -0.7485</td>
    <td align="right">    18.08176</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.64611</td>
    <td align="right">    50.86392</td>
    <td align="right">     -0.7497</td>
    <td align="right">    18.02340</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.56549</td>
    <td align="right">    55.96260</td>
    <td align="right">     -0.7975</td>
    <td align="right">    19.44159</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.65925</td>
    <td align="right">    52.31686</td>
    <td align="right">     -1.2122</td>
    <td align="right">    36.70493</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01817</td>
    <td align="right">    43.80418</td>
    <td align="right">     -0.4137</td>
    <td align="right">     8.70675</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    34.95122</td>
    <td align="right">     -0.5548</td>
    <td align="right">    11.64924</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.29166</td>
    <td align="right">     -0.6168</td>
    <td align="right">    13.04322</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.57468</td>
    <td align="right">    39.32068</td>
    <td align="right">     -0.6903</td>
    <td align="right">    16.86345</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05739</td>
    <td align="right">     -1.2122</td>
    <td align="right">     7.79853</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.65173</td>
    <td align="right">    55.96260</td>
    <td align="right">     -0.3354</td>
    <td align="right">    36.70493</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00451</td>
    <td align="right">    27.87830</td>
    <td align="right">     -0.4692</td>
    <td align="right">     9.62903</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01257</td>
    <td align="right">    26.88885</td>
    <td align="right">     -0.4549</td>
    <td align="right">     9.34438</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.09001</td>
    <td align="right">    29.89392</td>
    <td align="right">     -0.4055</td>
    <td align="right">     8.51305</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.24400</td>
    <td align="right">    27.90535</td>
    <td align="right">     -0.3477</td>
    <td align="right">     7.64299</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.67552</td>
    <td align="right">    42.02412</td>
    <td align="right">     -1.2588</td>
    <td align="right">    38.92532</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.26686</td>
    <td align="right">    51.63182</td>
    <td align="right">     -0.9858</td>
    <td align="right">    26.67317</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.27177</td>
    <td align="right">    54.75252</td>
    <td align="right">     -0.9671</td>
    <td align="right">    25.93775</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.32255</td>
    <td align="right">    59.27514</td>
    <td align="right">     -0.9306</td>
    <td align="right">    24.16163</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.52281</td>
    <td align="right">    52.67989</td>
    <td align="right">     -1.2548</td>
    <td align="right">    38.34607</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.23936</td>
    <td align="right">    43.07936</td>
    <td align="right">     -0.2903</td>
    <td align="right">     6.87634</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.09105</td>
    <td align="right">    34.58374</td>
    <td align="right">     -0.3951</td>
    <td align="right">     8.41290</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01293</td>
    <td align="right">    31.11611</td>
    <td align="right">     -0.4480</td>
    <td align="right">     9.23344</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.48277</td>
    <td align="right">    40.23429</td>
    <td align="right">     -0.6852</td>
    <td align="right">    17.85060</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00451</td>
    <td align="right">    26.88885</td>
    <td align="right">     -1.2588</td>
    <td align="right">     6.87634</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.32255</td>
    <td align="right">    59.27514</td>
    <td align="right">     -0.2903</td>
    <td align="right">    38.92532</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03085</td>
    <td align="right">     -0.6937</td>
    <td align="right">    15.19645</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01117</td>
    <td align="right">    27.03829</td>
    <td align="right">     -0.6189</td>
    <td align="right">    13.20446</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.10037</td>
    <td align="right">    30.02488</td>
    <td align="right">     -0.4941</td>
    <td align="right">    10.72163</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.64914</td>
    <td align="right">    27.44943</td>
    <td align="right">     -0.1899</td>
    <td align="right">     7.11850</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.24047</td>
    <td align="right">    39.64794</td>
    <td align="right">     -0.9033</td>
    <td align="right">    25.14636</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.77547</td>
    <td align="right">    46.62065</td>
    <td align="right">     -0.6216</td>
    <td align="right">    14.40437</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.76347</td>
    <td align="right">    49.13142</td>
    <td align="right">     -0.6306</td>
    <td align="right">    14.63355</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.74309</td>
    <td align="right">    53.14148</td>
    <td align="right">     -0.6432</td>
    <td align="right">    14.92367</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.97773</td>
    <td align="right">    50.62254</td>
    <td align="right">     -1.0261</td>
    <td align="right">    29.11947</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.05961</td>
    <td align="right">    43.71083</td>
    <td align="right">     -0.4015</td>
    <td align="right">     8.58668</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00779</td>
    <td align="right">    34.92834</td>
    <td align="right">     -0.5831</td>
    <td align="right">    12.45165</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.28752</td>
    <td align="right">     -0.6698</td>
    <td align="right">    14.50310</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.69790</td>
    <td align="right">    38.54774</td>
    <td align="right">     -0.6232</td>
    <td align="right">    15.00712</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.03829</td>
    <td align="right">     -1.0261</td>
    <td align="right">     7.11850</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.77547</td>
    <td align="right">    53.14148</td>
    <td align="right">     -0.1899</td>
    <td align="right">    29.11947</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    28.03085</td>
    <td align="right">     -0.7129</td>
    <td align="right">    15.75502</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00058</td>
    <td align="right">    27.05239</td>
    <td align="right">     -0.6741</td>
    <td align="right">    14.62211</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.03723</td>
    <td align="right">    30.12983</td>
    <td align="right">     -0.5605</td>
    <td align="right">    11.91543</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.38656</td>
    <td align="right">    27.84690</td>
    <td align="right">     -0.3172</td>
    <td align="right">     8.12839</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.06934</td>
    <td align="right">    40.27349</td>
    <td align="right">     -1.0188</td>
    <td align="right">    29.56411</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.71684</td>
    <td align="right">    47.21146</td>
    <td align="right">     -0.6789</td>
    <td align="right">    16.03443</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.70088</td>
    <td align="right">    49.98635</td>
    <td align="right">     -0.6875</td>
    <td align="right">    16.26010</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.63382</td>
    <td align="right">    54.92702</td>
    <td align="right">     -0.7321</td>
    <td align="right">    17.51286</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.70161</td>
    <td align="right">    51.94342</td>
    <td align="right">     -1.1830</td>
    <td align="right">    35.68797</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01309</td>
    <td align="right">    43.82270</td>
    <td align="right">     -0.4631</td>
    <td align="right">     9.65082</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00127</td>
    <td align="right">    34.94459</td>
    <td align="right">     -0.6200</td>
    <td align="right">    13.29969</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.28752</td>
    <td align="right">     -0.6859</td>
    <td align="right">    14.95721</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.60901</td>
    <td align="right">    39.03575</td>
    <td align="right">     -0.6946</td>
    <td align="right">    16.95347</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.05239</td>
    <td align="right">     -1.1830</td>
    <td align="right">     8.12839</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.71684</td>
    <td align="right">    54.92702</td>
    <td align="right">     -0.3172</td>
    <td align="right">    35.68797</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01862</td>
    <td align="right">    28.00292</td>
    <td align="right">     -0.6180</td>
    <td align="right">    13.18403</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.09051</td>
    <td align="right">    26.92725</td>
    <td align="right">     -0.5053</td>
    <td align="right">    10.77235</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.20456</td>
    <td align="right">    29.86657</td>
    <td align="right">     -0.4122</td>
    <td align="right">     9.32014</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.81925</td>
    <td align="right">    27.20159</td>
    <td align="right">     -0.1452</td>
    <td align="right">     6.71036</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.13735</td>
    <td align="right">    40.08374</td>
    <td align="right">     -1.0075</td>
    <td align="right">    28.73073</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.63203</td>
    <td align="right">    47.98846</td>
    <td align="right">     -0.7712</td>
    <td align="right">    18.86864</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.61070</td>
    <td align="right">    50.68043</td>
    <td align="right">     -0.7698</td>
    <td align="right">    18.92027</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.69254</td>
    <td align="right">    53.62260</td>
    <td align="right">     -0.7081</td>
    <td align="right">    16.72269</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.15482</td>
    <td align="right">    49.60436</td>
    <td align="right">     -0.9532</td>
    <td align="right">    26.11499</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.27219</td>
    <td align="right">    43.24439</td>
    <td align="right">     -0.2903</td>
    <td align="right">     7.25450</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.10532</td>
    <td align="right">    34.71121</td>
    <td align="right">     -0.4801</td>
    <td align="right">    10.55875</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.01311</td>
    <td align="right">    31.26532</td>
    <td align="right">     -0.5994</td>
    <td align="right">    12.67989</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.73232</td>
    <td align="right">    38.68186</td>
    <td align="right">     -0.6060</td>
    <td align="right">    15.01476</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.01311</td>
    <td align="right">    26.92725</td>
    <td align="right">     -1.0075</td>
    <td align="right">     6.71036</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.69254</td>
    <td align="right">    53.62260</td>
    <td align="right">     -0.1452</td>
    <td align="right">    28.73073</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::BANQUET_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.88459</td>
    <td align="right">     -0.6282</td>
    <td align="right">    13.32544</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90837</td>
    <td align="right">     -0.6209</td>
    <td align="right">    13.12135</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00122</td>
    <td align="right">    30.05475</td>
    <td align="right">     -0.5625</td>
    <td align="right">    11.69481</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.02119</td>
    <td align="right">    28.26234</td>
    <td align="right">     -0.4929</td>
    <td align="right">    10.18392</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.40433</td>
    <td align="right">    42.86272</td>
    <td align="right">     -1.3910</td>
    <td align="right">    45.59373</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.00556</td>
    <td align="right">    52.82799</td>
    <td align="right">     -1.0599</td>
    <td align="right">    30.03667</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.02313</td>
    <td align="right">    56.06445</td>
    <td align="right">     -1.0381</td>
    <td align="right">    29.06051</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.96238</td>
    <td align="right">    61.48585</td>
    <td align="right">     -1.0584</td>
    <td align="right">    29.61072</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.25212</td>
    <td align="right">    53.55592</td>
    <td align="right">     -1.4047</td>
    <td align="right">    45.92930</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00137</td>
    <td align="right">    43.70363</td>
    <td align="right">     -0.4376</td>
    <td align="right">     9.12687</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    34.80355</td>
    <td align="right">     -0.5521</td>
    <td align="right">    11.53690</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.14199</td>
    <td align="right">     -0.6016</td>
    <td align="right">    12.64174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.30830</td>
    <td align="right">    40.89333</td>
    <td align="right">     -0.8217</td>
    <td align="right">    21.86485</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90837</td>
    <td align="right">     -1.4047</td>
    <td align="right">     9.12687</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.02313</td>
    <td align="right">    61.48585</td>
    <td align="right">     -0.4376</td>
    <td align="right">    45.92930</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::DINING_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.88459</td>
    <td align="right">     -0.6389</td>
    <td align="right">    13.61405</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90837</td>
    <td align="right">     -0.6338</td>
    <td align="right">    13.46485</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00100</td>
    <td align="right">    30.05540</td>
    <td align="right">     -0.5751</td>
    <td align="right">    11.99765</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.01852</td>
    <td align="right">    28.26706</td>
    <td align="right">     -0.5013</td>
    <td align="right">    10.36256</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.40674</td>
    <td align="right">    42.85183</td>
    <td align="right">     -1.3908</td>
    <td align="right">    45.59332</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.01969</td>
    <td align="right">    52.74951</td>
    <td align="right">     -1.0511</td>
    <td align="right">    29.67007</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.03467</td>
    <td align="right">    56.00193</td>
    <td align="right">     -1.0304</td>
    <td align="right">    28.73352</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.95984</td>
    <td align="right">    61.50225</td>
    <td align="right">     -1.0606</td>
    <td align="right">    29.70699</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.24118</td>
    <td align="right">    53.59090</td>
    <td align="right">     -1.4149</td>
    <td align="right">    46.46131</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00027</td>
    <td align="right">    43.70757</td>
    <td align="right">     -0.4501</td>
    <td align="right">     9.36360</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    34.80355</td>
    <td align="right">     -0.5650</td>
    <td align="right">    11.83907</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.14199</td>
    <td align="right">     -0.6124</td>
    <td align="right">    12.91784</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.30921</td>
    <td align="right">    40.88569</td>
    <td align="right">     -0.8280</td>
    <td align="right">    22.01847</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90837</td>
    <td align="right">     -1.4149</td>
    <td align="right">     9.36360</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.03467</td>
    <td align="right">    61.50225</td>
    <td align="right">     -0.4501</td>
    <td align="right">    46.46131</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.88459</td>
    <td align="right">     -0.6933</td>
    <td align="right">    15.16193</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90837</td>
    <td align="right">     -0.6568</td>
    <td align="right">    14.11530</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00549</td>
    <td align="right">    30.04735</td>
    <td align="right">     -0.5683</td>
    <td align="right">    11.91595</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.18464</td>
    <td align="right">    27.99194</td>
    <td align="right">     -0.3738</td>
    <td align="right">     8.33060</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.85857</td>
    <td align="right">    41.07510</td>
    <td align="right">     -1.1300</td>
    <td align="right">    33.69672</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.53966</td>
    <td align="right">    48.71337</td>
    <td align="right">     -0.7755</td>
    <td align="right">    19.14258</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.52250</td>
    <td align="right">    51.87012</td>
    <td align="right">     -0.7767</td>
    <td align="right">    19.14259</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.43162</td>
    <td align="right">    57.07055</td>
    <td align="right">     -0.8238</td>
    <td align="right">    20.59228</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.55570</td>
    <td align="right">    52.52057</td>
    <td align="right">     -1.2422</td>
    <td align="right">    38.17255</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00609</td>
    <td align="right">    43.69200</td>
    <td align="right">     -0.4488</td>
    <td align="right">     9.32784</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    34.80355</td>
    <td align="right">     -0.5993</td>
    <td align="right">    12.75084</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.14199</td>
    <td align="right">     -0.6666</td>
    <td align="right">    14.40038</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.51220</td>
    <td align="right">    39.56315</td>
    <td align="right">     -0.7300</td>
    <td align="right">    18.07806</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90837</td>
    <td align="right">     -1.2422</td>
    <td align="right">     8.33060</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.53966</td>
    <td align="right">    57.07055</td>
    <td align="right">     -0.3738</td>
    <td align="right">    38.17255</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    27.88459</td>
    <td align="right">     -0.5742</td>
    <td align="right">    11.94657</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90837</td>
    <td align="right">     -0.5525</td>
    <td align="right">    11.42087</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.02064</td>
    <td align="right">    30.01741</td>
    <td align="right">     -0.4968</td>
    <td align="right">    10.24071</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.12443</td>
    <td align="right">    28.09950</td>
    <td align="right">     -0.4144</td>
    <td align="right">     8.72003</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.60080</td>
    <td align="right">    42.20551</td>
    <td align="right">     -1.3013</td>
    <td align="right">    41.12906</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   720.00000</td>
    <td align="right">    22.22591</td>
    <td align="right">    51.65101</td>
    <td align="right">     -0.9945</td>
    <td align="right">    27.17697</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.23347</td>
    <td align="right">    54.78836</td>
    <td align="right">     -0.9754</td>
    <td align="right">    26.40979</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.24330</td>
    <td align="right">    59.57452</td>
    <td align="right">     -0.9579</td>
    <td align="right">    25.39148</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.46614</td>
    <td align="right">    52.86331</td>
    <td align="right">     -1.2965</td>
    <td align="right">    40.47380</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.06841</td>
    <td align="right">    43.51409</td>
    <td align="right">     -0.3752</td>
    <td align="right">     8.05420</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   720.00000</td>
    <td align="right">    21.00386</td>
    <td align="right">    34.79379</td>
    <td align="right">     -0.4951</td>
    <td align="right">    10.27398</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   744.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    31.14199</td>
    <td align="right">     -0.5500</td>
    <td align="right">    11.38059</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8760.00000</td>
    <td align="right">    21.41856</td>
    <td align="right">    40.37968</td>
    <td align="right">     -0.7497</td>
    <td align="right">    19.42535</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   672.00000</td>
    <td align="right">    21.00000</td>
    <td align="right">    26.90837</td>
    <td align="right">     -1.3013</td>
    <td align="right">     8.05420</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   744.00000</td>
    <td align="right">    22.24330</td>
    <td align="right">    59.57452</td>
    <td align="right">     -0.3752</td>
    <td align="right">    41.12906</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::RETAIL_1_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_RETAIL_1_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      441.70</td>
    <td align="right">      276.34</td>
    <td align="right">      165.36</td>
    <td align="right">      326.07</td>
    <td align="right">      658.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1075.67</td>
    <td align="right">      734.36</td>
    <td align="right">      341.32</td>
    <td align="right">      967.03</td>
    <td align="right">      608.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1118.26</td>
    <td align="right">      642.40</td>
    <td align="right">      475.86</td>
    <td align="right">     1014.03</td>
    <td align="right">      506.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1815.05</td>
    <td align="right">     1150.27</td>
    <td align="right">      664.78</td>
    <td align="right">     1815.50</td>
    <td align="right">      428.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1524.47</td>
    <td align="right">      813.88</td>
    <td align="right">      710.58</td>
    <td align="right">     1565.54</td>
    <td align="right">      271.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1325.49</td>
    <td align="right">      577.52</td>
    <td align="right">      747.97</td>
    <td align="right">     1389.22</td>
    <td align="right">      183.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1256.81</td>
    <td align="right">      540.89</td>
    <td align="right">      715.93</td>
    <td align="right">     1319.12</td>
    <td align="right">      172.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1410.37</td>
    <td align="right">      772.32</td>
    <td align="right">      638.05</td>
    <td align="right">     1525.85</td>
    <td align="right">      193.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1395.79</td>
    <td align="right">      869.68</td>
    <td align="right">      526.11</td>
    <td align="right">     1466.32</td>
    <td align="right">      284.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      942.21</td>
    <td align="right">      612.66</td>
    <td align="right">      329.55</td>
    <td align="right">      897.68</td>
    <td align="right">      403.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      626.49</td>
    <td align="right">      425.74</td>
    <td align="right">      200.76</td>
    <td align="right">      553.65</td>
    <td align="right">      553.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      354.97</td>
    <td align="right">      235.52</td>
    <td align="right">      119.45</td>
    <td align="right">      275.30</td>
    <td align="right">      638.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1105.52</td>
    <td align="right">      635.54</td>
    <td align="right">      469.98</td>
    <td align="right">     1091.64</td>
    <td align="right">      407.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      354.97</td>
    <td align="right">      235.52</td>
    <td align="right">      119.45</td>
    <td align="right">      275.30</td>
    <td align="right">      172.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1815.05</td>
    <td align="right">     1150.27</td>
    <td align="right">      747.97</td>
    <td align="right">     1815.50</td>
    <td align="right">      658.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CAFE_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CAFE_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CAFE_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1243.79</td>
    <td align="right">      778.16</td>
    <td align="right">      465.63</td>
    <td align="right">      913.89</td>
    <td align="right">     1853.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3029.03</td>
    <td align="right">     2067.90</td>
    <td align="right">      961.13</td>
    <td align="right">     2710.28</td>
    <td align="right">     1716.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3148.95</td>
    <td align="right">     1808.95</td>
    <td align="right">     1340.00</td>
    <td align="right">     2841.45</td>
    <td align="right">     1429.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5111.06</td>
    <td align="right">     3239.08</td>
    <td align="right">     1871.97</td>
    <td align="right">     5087.91</td>
    <td align="right">     1210.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4292.80</td>
    <td align="right">     2291.84</td>
    <td align="right">     2000.96</td>
    <td align="right">     4387.34</td>
    <td align="right">      767.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3732.50</td>
    <td align="right">     1626.27</td>
    <td align="right">     2106.24</td>
    <td align="right">     3892.95</td>
    <td align="right">      518.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3539.10</td>
    <td align="right">     1523.10</td>
    <td align="right">     2016.00</td>
    <td align="right">     3696.24</td>
    <td align="right">      487.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3971.51</td>
    <td align="right">     2174.79</td>
    <td align="right">     1796.72</td>
    <td align="right">     4277.37</td>
    <td align="right">      545.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3930.44</td>
    <td align="right">     2448.95</td>
    <td align="right">     1481.49</td>
    <td align="right">     4110.69</td>
    <td align="right">      804.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2653.21</td>
    <td align="right">     1725.22</td>
    <td align="right">      927.99</td>
    <td align="right">     2516.16</td>
    <td align="right">     1138.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1764.17</td>
    <td align="right">     1198.84</td>
    <td align="right">      565.33</td>
    <td align="right">     1551.87</td>
    <td align="right">     1559.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      999.57</td>
    <td align="right">      663.21</td>
    <td align="right">      336.36</td>
    <td align="right">      771.66</td>
    <td align="right">     1794.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3113.08</td>
    <td align="right">     1789.64</td>
    <td align="right">     1323.44</td>
    <td align="right">     3059.50</td>
    <td align="right">     1148.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      999.57</td>
    <td align="right">      663.21</td>
    <td align="right">      336.36</td>
    <td align="right">      771.66</td>
    <td align="right">      487.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5111.06</td>
    <td align="right">     3239.08</td>
    <td align="right">     2106.24</td>
    <td align="right">     5087.91</td>
    <td align="right">     1853.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::LOBBY_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> LOBBY_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_LOBBY_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1615.76</td>
    <td align="right">     1010.87</td>
    <td align="right">      604.89</td>
    <td align="right">     1203.01</td>
    <td align="right">     2481.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3934.88</td>
    <td align="right">     2686.32</td>
    <td align="right">     1248.56</td>
    <td align="right">     3586.90</td>
    <td align="right">     2261.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4090.66</td>
    <td align="right">     2349.93</td>
    <td align="right">     1740.74</td>
    <td align="right">     3774.50</td>
    <td align="right">     1866.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6639.55</td>
    <td align="right">     4207.75</td>
    <td align="right">     2431.80</td>
    <td align="right">     6790.11</td>
    <td align="right">     1531.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5576.59</td>
    <td align="right">     2977.23</td>
    <td align="right">     2599.36</td>
    <td align="right">     5875.22</td>
    <td align="right">      954.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4848.73</td>
    <td align="right">     2112.61</td>
    <td align="right">     2736.12</td>
    <td align="right">     5232.30</td>
    <td align="right">      632.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4597.49</td>
    <td align="right">     1978.59</td>
    <td align="right">     2618.90</td>
    <td align="right">     4966.99</td>
    <td align="right">      593.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5159.21</td>
    <td align="right">     2825.18</td>
    <td align="right">     2334.04</td>
    <td align="right">     5717.64</td>
    <td align="right">      662.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5105.86</td>
    <td align="right">     3181.32</td>
    <td align="right">     1924.54</td>
    <td align="right">     5488.67</td>
    <td align="right">      996.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3446.67</td>
    <td align="right">     2241.16</td>
    <td align="right">     1205.51</td>
    <td align="right">     3338.48</td>
    <td align="right">     1486.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2291.75</td>
    <td align="right">     1557.36</td>
    <td align="right">      734.39</td>
    <td align="right">     2052.54</td>
    <td align="right">     2072.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1298.50</td>
    <td align="right">      861.55</td>
    <td align="right">      436.95</td>
    <td align="right">     1017.19</td>
    <td align="right">     2410.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4044.07</td>
    <td align="right">     2324.84</td>
    <td align="right">     1719.23</td>
    <td align="right">     4082.26</td>
    <td align="right">     1491.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1298.50</td>
    <td align="right">      861.55</td>
    <td align="right">      436.95</td>
    <td align="right">     1017.19</td>
    <td align="right">      593.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6639.55</td>
    <td align="right">     4207.75</td>
    <td align="right">     2736.12</td>
    <td align="right">     6790.11</td>
    <td align="right">     2481.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_1_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_1_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.33</td>
    <td align="right">       54.64</td>
    <td align="right">       32.69</td>
    <td align="right">       64.30</td>
    <td align="right">      134.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      212.68</td>
    <td align="right">      145.19</td>
    <td align="right">       67.48</td>
    <td align="right">      190.85</td>
    <td align="right">      123.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      221.10</td>
    <td align="right">      127.01</td>
    <td align="right">       94.09</td>
    <td align="right">      198.18</td>
    <td align="right">      104.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.87</td>
    <td align="right">      227.43</td>
    <td align="right">      131.44</td>
    <td align="right">      355.56</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      301.41</td>
    <td align="right">      160.92</td>
    <td align="right">      140.50</td>
    <td align="right">      302.44</td>
    <td align="right">       61.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      262.07</td>
    <td align="right">      114.19</td>
    <td align="right">      147.89</td>
    <td align="right">      265.18</td>
    <td align="right">       43.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      248.49</td>
    <td align="right">      106.94</td>
    <td align="right">      141.55</td>
    <td align="right">      252.22</td>
    <td align="right">       40.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      278.86</td>
    <td align="right">      152.70</td>
    <td align="right">      126.16</td>
    <td align="right">      296.46</td>
    <td align="right">       41.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.97</td>
    <td align="right">      171.95</td>
    <td align="right">      104.02</td>
    <td align="right">      288.34</td>
    <td align="right">       58.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      186.29</td>
    <td align="right">      121.13</td>
    <td align="right">       65.16</td>
    <td align="right">      177.50</td>
    <td align="right">       80.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.87</td>
    <td align="right">       84.18</td>
    <td align="right">       39.69</td>
    <td align="right">      109.89</td>
    <td align="right">      111.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       70.18</td>
    <td align="right">       46.57</td>
    <td align="right">       23.62</td>
    <td align="right">       54.70</td>
    <td align="right">      129.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      218.58</td>
    <td align="right">      125.66</td>
    <td align="right">       92.92</td>
    <td align="right">      212.69</td>
    <td align="right">       84.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.18</td>
    <td align="right">       46.57</td>
    <td align="right">       23.62</td>
    <td align="right">       54.70</td>
    <td align="right">       40.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      358.87</td>
    <td align="right">      227.43</td>
    <td align="right">      147.89</td>
    <td align="right">      355.56</td>
    <td align="right">      134.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
