<a name=WindowReportMonthly::ROOM_1_FLR_3_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_1_FLR_3_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       53.98</td>
    <td align="right">       16.71</td>
    <td align="right">       37.27</td>
    <td align="right">       15.61</td>
    <td align="right">      278.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.89</td>
    <td align="right">       78.65</td>
    <td align="right">       85.24</td>
    <td align="right">      104.62</td>
    <td align="right">      260.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.58</td>
    <td align="right">      122.80</td>
    <td align="right">      148.78</td>
    <td align="right">      206.32</td>
    <td align="right">      203.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      547.28</td>
    <td align="right">      314.75</td>
    <td align="right">      232.53</td>
    <td align="right">      504.78</td>
    <td align="right">      165.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      623.32</td>
    <td align="right">      347.82</td>
    <td align="right">      275.50</td>
    <td align="right">      624.13</td>
    <td align="right">      104.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      615.47</td>
    <td align="right">      322.09</td>
    <td align="right">      293.38</td>
    <td align="right">      637.47</td>
    <td align="right">       72.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      565.78</td>
    <td align="right">      286.06</td>
    <td align="right">      279.72</td>
    <td align="right">      584.98</td>
    <td align="right">       68.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      495.73</td>
    <td align="right">      265.94</td>
    <td align="right">      229.79</td>
    <td align="right">      517.32</td>
    <td align="right">       75.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.12</td>
    <td align="right">      179.77</td>
    <td align="right">      168.35</td>
    <td align="right">      336.33</td>
    <td align="right">      110.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.81</td>
    <td align="right">       72.79</td>
    <td align="right">       91.02</td>
    <td align="right">      121.58</td>
    <td align="right">      162.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.12</td>
    <td align="right">       29.21</td>
    <td align="right">       46.91</td>
    <td align="right">       38.60</td>
    <td align="right">      228.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.82</td>
    <td align="right">       13.05</td>
    <td align="right">       24.77</td>
    <td align="right">       11.47</td>
    <td align="right">      264.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      330.88</td>
    <td align="right">      171.11</td>
    <td align="right">      159.76</td>
    <td align="right">      309.50</td>
    <td align="right">      165.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.82</td>
    <td align="right">       13.05</td>
    <td align="right">       24.77</td>
    <td align="right">       11.47</td>
    <td align="right">       68.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      623.32</td>
    <td align="right">      347.82</td>
    <td align="right">      293.38</td>
    <td align="right">      637.47</td>
    <td align="right">      278.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_2_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_2_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">      157.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.82</td>
    <td align="right">        0.00</td>
    <td align="right">       31.82</td>
    <td align="right">        0.29</td>
    <td align="right">      150.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.05</td>
    <td align="right">        0.00</td>
    <td align="right">       57.05</td>
    <td align="right">       12.16</td>
    <td align="right">      113.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       92.66</td>
    <td align="right">        1.94</td>
    <td align="right">       90.72</td>
    <td align="right">       36.24</td>
    <td align="right">       87.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      125.87</td>
    <td align="right">       12.26</td>
    <td align="right">      113.61</td>
    <td align="right">       82.33</td>
    <td align="right">       49.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.92</td>
    <td align="right">       25.34</td>
    <td align="right">      126.58</td>
    <td align="right">      123.96</td>
    <td align="right">       32.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.66</td>
    <td align="right">       18.47</td>
    <td align="right">      117.19</td>
    <td align="right">      110.68</td>
    <td align="right">       32.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.29</td>
    <td align="right">        3.66</td>
    <td align="right">       90.64</td>
    <td align="right">       72.23</td>
    <td align="right">       37.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.59</td>
    <td align="right">        0.07</td>
    <td align="right">       64.52</td>
    <td align="right">       37.06</td>
    <td align="right">       57.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.37</td>
    <td align="right">        0.00</td>
    <td align="right">       35.37</td>
    <td align="right">        6.94</td>
    <td align="right">       90.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">        0.27</td>
    <td align="right">      129.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">      149.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.47</td>
    <td align="right">        5.17</td>
    <td align="right">       64.30</td>
    <td align="right">       40.41</td>
    <td align="right">       90.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">       32.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      151.92</td>
    <td align="right">       25.34</td>
    <td align="right">      126.58</td>
    <td align="right">      123.96</td>
    <td align="right">      157.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_2_FLR_3_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_2_FLR_3_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       53.98</td>
    <td align="right">       16.71</td>
    <td align="right">       37.27</td>
    <td align="right">       16.57</td>
    <td align="right">      273.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.89</td>
    <td align="right">       78.65</td>
    <td align="right">       85.24</td>
    <td align="right">      108.55</td>
    <td align="right">      250.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.58</td>
    <td align="right">      122.80</td>
    <td align="right">      148.78</td>
    <td align="right">      212.74</td>
    <td align="right">      197.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      547.28</td>
    <td align="right">      314.75</td>
    <td align="right">      232.53</td>
    <td align="right">      516.73</td>
    <td align="right">      160.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      623.32</td>
    <td align="right">      347.82</td>
    <td align="right">      275.50</td>
    <td align="right">      632.33</td>
    <td align="right">      103.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      615.47</td>
    <td align="right">      322.09</td>
    <td align="right">      293.38</td>
    <td align="right">      642.93</td>
    <td align="right">       73.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      565.78</td>
    <td align="right">      286.06</td>
    <td align="right">      279.72</td>
    <td align="right">      590.47</td>
    <td align="right">       68.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      495.73</td>
    <td align="right">      265.94</td>
    <td align="right">      229.79</td>
    <td align="right">      525.34</td>
    <td align="right">       73.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.12</td>
    <td align="right">      179.77</td>
    <td align="right">      168.35</td>
    <td align="right">      346.58</td>
    <td align="right">      106.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.81</td>
    <td align="right">       72.79</td>
    <td align="right">       91.02</td>
    <td align="right">      126.78</td>
    <td align="right">      156.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.12</td>
    <td align="right">       29.21</td>
    <td align="right">       46.91</td>
    <td align="right">       40.72</td>
    <td align="right">      221.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.82</td>
    <td align="right">       13.05</td>
    <td align="right">       24.77</td>
    <td align="right">       12.29</td>
    <td align="right">      260.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      330.88</td>
    <td align="right">      171.11</td>
    <td align="right">      159.76</td>
    <td align="right">      315.23</td>
    <td align="right">      161.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.82</td>
    <td align="right">       13.05</td>
    <td align="right">       24.77</td>
    <td align="right">       12.29</td>
    <td align="right">       68.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      623.32</td>
    <td align="right">      347.82</td>
    <td align="right">      293.38</td>
    <td align="right">      642.93</td>
    <td align="right">      273.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.85</td>
    <td align="right">       43.70</td>
    <td align="right">       26.15</td>
    <td align="right">       50.99</td>
    <td align="right">      111.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      170.11</td>
    <td align="right">      116.13</td>
    <td align="right">       53.98</td>
    <td align="right">      152.75</td>
    <td align="right">      102.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      176.84</td>
    <td align="right">      101.59</td>
    <td align="right">       75.25</td>
    <td align="right">      160.65</td>
    <td align="right">       84.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      287.04</td>
    <td align="right">      181.91</td>
    <td align="right">      105.13</td>
    <td align="right">      290.05</td>
    <td align="right">       70.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      241.08</td>
    <td align="right">      128.71</td>
    <td align="right">      112.37</td>
    <td align="right">      251.09</td>
    <td align="right">       43.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      209.62</td>
    <td align="right">       91.33</td>
    <td align="right">      118.29</td>
    <td align="right">      223.60</td>
    <td align="right">       28.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      198.76</td>
    <td align="right">       85.54</td>
    <td align="right">      113.22</td>
    <td align="right">      212.52</td>
    <td align="right">       26.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      223.04</td>
    <td align="right">      122.14</td>
    <td align="right">      100.90</td>
    <td align="right">      245.16</td>
    <td align="right">       29.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      220.73</td>
    <td align="right">      137.53</td>
    <td align="right">       83.20</td>
    <td align="right">      234.84</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      149.00</td>
    <td align="right">       96.89</td>
    <td align="right">       52.12</td>
    <td align="right">      143.02</td>
    <td align="right">       66.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.08</td>
    <td align="right">       67.33</td>
    <td align="right">       31.75</td>
    <td align="right">       87.68</td>
    <td align="right">       92.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.14</td>
    <td align="right">       37.25</td>
    <td align="right">       18.89</td>
    <td align="right">       43.37</td>
    <td align="right">      108.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      174.83</td>
    <td align="right">      100.51</td>
    <td align="right">       74.32</td>
    <td align="right">      174.44</td>
    <td align="right">       67.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.14</td>
    <td align="right">       37.25</td>
    <td align="right">       18.89</td>
    <td align="right">       43.37</td>
    <td align="right">       26.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      287.04</td>
    <td align="right">      181.91</td>
    <td align="right">      118.29</td>
    <td align="right">      290.05</td>
    <td align="right">      111.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.46</td>
    <td align="right">        0.00</td>
    <td align="right">       25.46</td>
    <td align="right">        0.48</td>
    <td align="right">      115.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.64</td>
    <td align="right">        0.00</td>
    <td align="right">       45.64</td>
    <td align="right">       12.95</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       74.13</td>
    <td align="right">        1.55</td>
    <td align="right">       72.58</td>
    <td align="right">       38.34</td>
    <td align="right">       65.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      100.71</td>
    <td align="right">        9.81</td>
    <td align="right">       90.90</td>
    <td align="right">       79.12</td>
    <td align="right">       36.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      121.55</td>
    <td align="right">       20.27</td>
    <td align="right">      101.28</td>
    <td align="right">      113.23</td>
    <td align="right">       23.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      108.54</td>
    <td align="right">       14.77</td>
    <td align="right">       93.77</td>
    <td align="right">      101.54</td>
    <td align="right">       22.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.44</td>
    <td align="right">        2.93</td>
    <td align="right">       72.52</td>
    <td align="right">       69.08</td>
    <td align="right">       25.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.68</td>
    <td align="right">        0.06</td>
    <td align="right">       51.62</td>
    <td align="right">       37.76</td>
    <td align="right">       42.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.30</td>
    <td align="right">        0.00</td>
    <td align="right">       28.30</td>
    <td align="right">        7.58</td>
    <td align="right">       68.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">        0.44</td>
    <td align="right">      101.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">      120.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       55.58</td>
    <td align="right">        4.13</td>
    <td align="right">       51.45</td>
    <td align="right">       38.59</td>
    <td align="right">       69.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">       22.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      121.55</td>
    <td align="right">       20.27</td>
    <td align="right">      101.28</td>
    <td align="right">      113.23</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_5_FLR_3_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_5_FLR_3_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.05</td>
    <td align="right">       10.69</td>
    <td align="right">       31.36</td>
    <td align="right">        5.62</td>
    <td align="right">      283.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.72</td>
    <td align="right">       50.04</td>
    <td align="right">       74.68</td>
    <td align="right">       55.11</td>
    <td align="right">      257.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      206.90</td>
    <td align="right">       77.42</td>
    <td align="right">      129.49</td>
    <td align="right">      125.20</td>
    <td align="right">      195.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      488.57</td>
    <td align="right">      272.36</td>
    <td align="right">      216.21</td>
    <td align="right">      424.29</td>
    <td align="right">      148.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      541.68</td>
    <td align="right">      286.36</td>
    <td align="right">      255.32</td>
    <td align="right">      518.57</td>
    <td align="right">       93.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      574.43</td>
    <td align="right">      294.77</td>
    <td align="right">      279.66</td>
    <td align="right">      579.91</td>
    <td align="right">       61.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      515.86</td>
    <td align="right">      254.45</td>
    <td align="right">      261.42</td>
    <td align="right">      521.42</td>
    <td align="right">       60.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      414.45</td>
    <td align="right">      203.22</td>
    <td align="right">      211.23</td>
    <td align="right">      417.35</td>
    <td align="right">       68.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      295.27</td>
    <td align="right">      141.53</td>
    <td align="right">      153.74</td>
    <td align="right">      266.61</td>
    <td align="right">      101.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      134.55</td>
    <td align="right">       53.65</td>
    <td align="right">       80.90</td>
    <td align="right">       81.61</td>
    <td align="right">      157.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.50</td>
    <td align="right">       20.48</td>
    <td align="right">       41.02</td>
    <td align="right">       20.50</td>
    <td align="right">      229.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.61</td>
    <td align="right">        6.58</td>
    <td align="right">       21.03</td>
    <td align="right">        2.59</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      286.20</td>
    <td align="right">      139.56</td>
    <td align="right">      146.64</td>
    <td align="right">      252.40</td>
    <td align="right">      160.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.61</td>
    <td align="right">        6.58</td>
    <td align="right">       21.03</td>
    <td align="right">        2.59</td>
    <td align="right">       60.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      574.43</td>
    <td align="right">      294.77</td>
    <td align="right">      279.66</td>
    <td align="right">      579.91</td>
    <td align="right">      283.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_5_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_5_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.33</td>
    <td align="right">       54.64</td>
    <td align="right">       32.69</td>
    <td align="right">       64.46</td>
    <td align="right">      134.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      212.68</td>
    <td align="right">      145.19</td>
    <td align="right">       67.48</td>
    <td align="right">      191.39</td>
    <td align="right">      122.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      221.10</td>
    <td align="right">      127.01</td>
    <td align="right">       94.09</td>
    <td align="right">      198.98</td>
    <td align="right">      102.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.87</td>
    <td align="right">      227.43</td>
    <td align="right">      131.44</td>
    <td align="right">      355.00</td>
    <td align="right">       88.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      301.41</td>
    <td align="right">      160.92</td>
    <td align="right">      140.50</td>
    <td align="right">      302.92</td>
    <td align="right">       58.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      262.07</td>
    <td align="right">      114.19</td>
    <td align="right">      147.89</td>
    <td align="right">      265.84</td>
    <td align="right">       41.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      248.49</td>
    <td align="right">      106.94</td>
    <td align="right">      141.55</td>
    <td align="right">      253.01</td>
    <td align="right">       38.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      278.86</td>
    <td align="right">      152.70</td>
    <td align="right">      126.16</td>
    <td align="right">      297.33</td>
    <td align="right">       40.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.97</td>
    <td align="right">      171.95</td>
    <td align="right">      104.02</td>
    <td align="right">      288.39</td>
    <td align="right">       57.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      186.29</td>
    <td align="right">      121.13</td>
    <td align="right">       65.16</td>
    <td align="right">      177.80</td>
    <td align="right">       80.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.87</td>
    <td align="right">       84.18</td>
    <td align="right">       39.69</td>
    <td align="right">      110.07</td>
    <td align="right">      111.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       70.18</td>
    <td align="right">       46.57</td>
    <td align="right">       23.62</td>
    <td align="right">       54.84</td>
    <td align="right">      129.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      218.58</td>
    <td align="right">      125.66</td>
    <td align="right">       92.92</td>
    <td align="right">      213.06</td>
    <td align="right">       83.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.18</td>
    <td align="right">       46.57</td>
    <td align="right">       23.62</td>
    <td align="right">       54.84</td>
    <td align="right">       38.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      358.87</td>
    <td align="right">      227.43</td>
    <td align="right">      147.89</td>
    <td align="right">      355.00</td>
    <td align="right">      134.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_6_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_6_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">      156.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.82</td>
    <td align="right">        0.00</td>
    <td align="right">       31.82</td>
    <td align="right">        0.38</td>
    <td align="right">      146.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.05</td>
    <td align="right">        0.00</td>
    <td align="right">       57.05</td>
    <td align="right">       13.53</td>
    <td align="right">      111.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       92.66</td>
    <td align="right">        1.94</td>
    <td align="right">       90.72</td>
    <td align="right">       37.99</td>
    <td align="right">       86.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      125.87</td>
    <td align="right">       12.26</td>
    <td align="right">      113.61</td>
    <td align="right">       83.46</td>
    <td align="right">       48.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.92</td>
    <td align="right">       25.34</td>
    <td align="right">      126.58</td>
    <td align="right">      123.91</td>
    <td align="right">       31.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.66</td>
    <td align="right">       18.47</td>
    <td align="right">      117.19</td>
    <td align="right">      110.72</td>
    <td align="right">       30.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.29</td>
    <td align="right">        3.66</td>
    <td align="right">       90.64</td>
    <td align="right">       73.34</td>
    <td align="right">       36.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.59</td>
    <td align="right">        0.07</td>
    <td align="right">       64.52</td>
    <td align="right">       38.42</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.37</td>
    <td align="right">        0.00</td>
    <td align="right">       35.37</td>
    <td align="right">        7.77</td>
    <td align="right">       88.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">        0.41</td>
    <td align="right">      126.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">      146.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.47</td>
    <td align="right">        5.17</td>
    <td align="right">       64.30</td>
    <td align="right">       41.06</td>
    <td align="right">       88.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">       30.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      151.92</td>
    <td align="right">       25.34</td>
    <td align="right">      126.58</td>
    <td align="right">      123.91</td>
    <td align="right">      156.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_6_FLR_3_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_6_FLR_3_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.05</td>
    <td align="right">       10.69</td>
    <td align="right">       31.36</td>
    <td align="right">        6.09</td>
    <td align="right">      276.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.72</td>
    <td align="right">       50.04</td>
    <td align="right">       74.68</td>
    <td align="right">       57.99</td>
    <td align="right">      243.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      206.90</td>
    <td align="right">       77.42</td>
    <td align="right">      129.49</td>
    <td align="right">      132.36</td>
    <td align="right">      189.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      488.57</td>
    <td align="right">      272.36</td>
    <td align="right">      216.21</td>
    <td align="right">      437.43</td>
    <td align="right">      143.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      541.68</td>
    <td align="right">      286.36</td>
    <td align="right">      255.32</td>
    <td align="right">      526.50</td>
    <td align="right">       92.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      574.43</td>
    <td align="right">      294.77</td>
    <td align="right">      279.66</td>
    <td align="right">      584.12</td>
    <td align="right">       63.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      515.86</td>
    <td align="right">      254.45</td>
    <td align="right">      261.42</td>
    <td align="right">      525.74</td>
    <td align="right">       61.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      414.45</td>
    <td align="right">      203.22</td>
    <td align="right">      211.23</td>
    <td align="right">      425.26</td>
    <td align="right">       66.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      295.27</td>
    <td align="right">      141.53</td>
    <td align="right">      153.74</td>
    <td align="right">      278.12</td>
    <td align="right">       97.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      134.55</td>
    <td align="right">       53.65</td>
    <td align="right">       80.90</td>
    <td align="right">       87.35</td>
    <td align="right">      149.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.50</td>
    <td align="right">       20.48</td>
    <td align="right">       41.02</td>
    <td align="right">       22.26</td>
    <td align="right">      220.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.61</td>
    <td align="right">        6.58</td>
    <td align="right">       21.03</td>
    <td align="right">        2.84</td>
    <td align="right">      262.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      286.20</td>
    <td align="right">      139.56</td>
    <td align="right">      146.64</td>
    <td align="right">      258.01</td>
    <td align="right">      154.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.61</td>
    <td align="right">        6.58</td>
    <td align="right">       21.03</td>
    <td align="right">        2.84</td>
    <td align="right">       61.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      574.43</td>
    <td align="right">      294.77</td>
    <td align="right">      279.66</td>
    <td align="right">      584.12</td>
    <td align="right">      276.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">      206.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.30</td>
    <td align="right">        0.00</td>
    <td align="right">       40.30</td>
    <td align="right">        0.43</td>
    <td align="right">      189.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       72.25</td>
    <td align="right">        0.00</td>
    <td align="right">       72.24</td>
    <td align="right">       18.84</td>
    <td align="right">      144.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      117.34</td>
    <td align="right">        2.45</td>
    <td align="right">      114.89</td>
    <td align="right">       57.05</td>
    <td align="right">      107.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.41</td>
    <td align="right">       15.53</td>
    <td align="right">      143.88</td>
    <td align="right">      122.49</td>
    <td align="right">       59.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      192.40</td>
    <td align="right">       32.09</td>
    <td align="right">      160.31</td>
    <td align="right">      178.50</td>
    <td align="right">       37.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      171.81</td>
    <td align="right">       23.39</td>
    <td align="right">      148.42</td>
    <td align="right">      159.78</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.42</td>
    <td align="right">        4.63</td>
    <td align="right">      114.79</td>
    <td align="right">      106.36</td>
    <td align="right">       43.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.80</td>
    <td align="right">        0.09</td>
    <td align="right">       81.71</td>
    <td align="right">       56.69</td>
    <td align="right">       70.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.79</td>
    <td align="right">        0.00</td>
    <td align="right">       44.79</td>
    <td align="right">       10.57</td>
    <td align="right">      114.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">        0.40</td>
    <td align="right">      166.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">      195.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       87.98</td>
    <td align="right">        6.54</td>
    <td align="right">       81.44</td>
    <td align="right">       59.59</td>
    <td align="right">      113.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      192.40</td>
    <td align="right">       32.09</td>
    <td align="right">      160.31</td>
    <td align="right">      178.50</td>
    <td align="right">      206.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">       76.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">       14.86</td>
    <td align="right">        0.16</td>
    <td align="right">       69.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
    <td align="right">       26.63</td>
    <td align="right">        6.94</td>
    <td align="right">       53.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.26</td>
    <td align="right">        0.90</td>
    <td align="right">       42.35</td>
    <td align="right">       21.03</td>
    <td align="right">       39.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.76</td>
    <td align="right">        5.72</td>
    <td align="right">       53.04</td>
    <td align="right">       45.16</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.93</td>
    <td align="right">       11.83</td>
    <td align="right">       59.10</td>
    <td align="right">       65.80</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.33</td>
    <td align="right">        8.62</td>
    <td align="right">       54.71</td>
    <td align="right">       58.90</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.02</td>
    <td align="right">        1.71</td>
    <td align="right">       42.31</td>
    <td align="right">       39.21</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.16</td>
    <td align="right">        0.03</td>
    <td align="right">       30.12</td>
    <td align="right">       20.90</td>
    <td align="right">       25.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">       16.51</td>
    <td align="right">        3.90</td>
    <td align="right">       42.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">        8.58</td>
    <td align="right">        0.15</td>
    <td align="right">       61.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.49</td>
    <td align="right">        0.00</td>
    <td align="right">        4.49</td>
    <td align="right">        0.00</td>
    <td align="right">       72.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.43</td>
    <td align="right">        2.41</td>
    <td align="right">       30.02</td>
    <td align="right">       21.97</td>
    <td align="right">       41.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.49</td>
    <td align="right">        0.00</td>
    <td align="right">        4.49</td>
    <td align="right">        0.00</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       70.93</td>
    <td align="right">       11.83</td>
    <td align="right">       59.10</td>
    <td align="right">       65.80</td>
    <td align="right">       76.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.75</td>
    <td align="right">       25.49</td>
    <td align="right">       15.25</td>
    <td align="right">       30.02</td>
    <td align="right">       65.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       99.24</td>
    <td align="right">       67.75</td>
    <td align="right">       31.49</td>
    <td align="right">       90.34</td>
    <td align="right">       59.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      103.16</td>
    <td align="right">       59.26</td>
    <td align="right">       43.90</td>
    <td align="right">       94.93</td>
    <td align="right">       49.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      167.45</td>
    <td align="right">      106.12</td>
    <td align="right">       61.33</td>
    <td align="right">      171.83</td>
    <td align="right">       39.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      140.64</td>
    <td align="right">       75.08</td>
    <td align="right">       65.55</td>
    <td align="right">      148.65</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.28</td>
    <td align="right">       53.28</td>
    <td align="right">       69.00</td>
    <td align="right">      132.10</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      115.95</td>
    <td align="right">       49.90</td>
    <td align="right">       66.05</td>
    <td align="right">      125.53</td>
    <td align="right">       15.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      130.11</td>
    <td align="right">       71.25</td>
    <td align="right">       58.86</td>
    <td align="right">      144.95</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      128.77</td>
    <td align="right">       80.23</td>
    <td align="right">       48.54</td>
    <td align="right">      139.40</td>
    <td align="right">       25.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       86.92</td>
    <td align="right">       56.52</td>
    <td align="right">       30.40</td>
    <td align="right">       84.40</td>
    <td align="right">       38.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       57.80</td>
    <td align="right">       39.28</td>
    <td align="right">       18.52</td>
    <td align="right">       51.74</td>
    <td align="right">       54.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.75</td>
    <td align="right">       21.73</td>
    <td align="right">       11.02</td>
    <td align="right">       25.56</td>
    <td align="right">       63.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      101.99</td>
    <td align="right">       58.63</td>
    <td align="right">       43.36</td>
    <td align="right">      103.17</td>
    <td align="right">       39.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.75</td>
    <td align="right">       21.73</td>
    <td align="right">       11.02</td>
    <td align="right">       25.56</td>
    <td align="right">       15.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      167.45</td>
    <td align="right">      106.12</td>
    <td align="right">       69.00</td>
    <td align="right">      171.83</td>
    <td align="right">       65.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.60</td>
    <td align="right">       69.19</td>
    <td align="right">       41.40</td>
    <td align="right">       81.48</td>
    <td align="right">      178.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      269.35</td>
    <td align="right">      183.88</td>
    <td align="right">       85.47</td>
    <td align="right">      245.20</td>
    <td align="right">      161.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      280.01</td>
    <td align="right">      160.85</td>
    <td align="right">      119.16</td>
    <td align="right">      257.65</td>
    <td align="right">      133.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.48</td>
    <td align="right">      288.02</td>
    <td align="right">      166.46</td>
    <td align="right">      466.38</td>
    <td align="right">      107.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      381.72</td>
    <td align="right">      203.79</td>
    <td align="right">      177.93</td>
    <td align="right">      403.47</td>
    <td align="right">       67.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      331.90</td>
    <td align="right">      144.61</td>
    <td align="right">      187.29</td>
    <td align="right">      358.55</td>
    <td align="right">       44.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      314.70</td>
    <td align="right">      135.44</td>
    <td align="right">      179.27</td>
    <td align="right">      340.72</td>
    <td align="right">       41.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      353.15</td>
    <td align="right">      193.39</td>
    <td align="right">      159.77</td>
    <td align="right">      393.42</td>
    <td align="right">       45.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.50</td>
    <td align="right">      217.76</td>
    <td align="right">      131.74</td>
    <td align="right">      378.36</td>
    <td align="right">       68.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      235.93</td>
    <td align="right">      153.41</td>
    <td align="right">       82.52</td>
    <td align="right">      229.08</td>
    <td align="right">      104.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      156.87</td>
    <td align="right">      106.60</td>
    <td align="right">       50.27</td>
    <td align="right">      140.44</td>
    <td align="right">      147.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.88</td>
    <td align="right">       58.97</td>
    <td align="right">       29.91</td>
    <td align="right">       69.37</td>
    <td align="right">      173.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      276.82</td>
    <td align="right">      159.14</td>
    <td align="right">      117.68</td>
    <td align="right">      280.02</td>
    <td align="right">      105.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.88</td>
    <td align="right">       58.97</td>
    <td align="right">       29.91</td>
    <td align="right">       69.37</td>
    <td align="right">       41.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      454.48</td>
    <td align="right">      288.02</td>
    <td align="right">      187.29</td>
    <td align="right">      466.38</td>
    <td align="right">      178.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_1_FLR_6_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_1_FLR_6_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.33</td>
    <td align="right">       54.64</td>
    <td align="right">       32.69</td>
    <td align="right">       64.42</td>
    <td align="right">      132.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      212.68</td>
    <td align="right">      145.19</td>
    <td align="right">       67.48</td>
    <td align="right">      190.76</td>
    <td align="right">      121.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      221.10</td>
    <td align="right">      127.01</td>
    <td align="right">       94.09</td>
    <td align="right">      197.83</td>
    <td align="right">      102.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.87</td>
    <td align="right">      227.43</td>
    <td align="right">      131.44</td>
    <td align="right">      353.71</td>
    <td align="right">       91.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      301.41</td>
    <td align="right">      160.92</td>
    <td align="right">      140.50</td>
    <td align="right">      299.96</td>
    <td align="right">       62.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      262.07</td>
    <td align="right">      114.19</td>
    <td align="right">      147.89</td>
    <td align="right">      262.38</td>
    <td align="right">       45.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      248.49</td>
    <td align="right">      106.94</td>
    <td align="right">      141.55</td>
    <td align="right">      249.57</td>
    <td align="right">       41.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      278.86</td>
    <td align="right">      152.70</td>
    <td align="right">      126.16</td>
    <td align="right">      293.99</td>
    <td align="right">       42.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.97</td>
    <td align="right">      171.95</td>
    <td align="right">      104.02</td>
    <td align="right">      286.44</td>
    <td align="right">       59.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      186.29</td>
    <td align="right">      121.13</td>
    <td align="right">       65.16</td>
    <td align="right">      177.27</td>
    <td align="right">       79.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.87</td>
    <td align="right">       84.18</td>
    <td align="right">       39.69</td>
    <td align="right">      109.93</td>
    <td align="right">      109.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       70.18</td>
    <td align="right">       46.57</td>
    <td align="right">       23.62</td>
    <td align="right">       54.81</td>
    <td align="right">      127.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      218.58</td>
    <td align="right">      125.66</td>
    <td align="right">       92.92</td>
    <td align="right">      211.48</td>
    <td align="right">       84.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.18</td>
    <td align="right">       46.57</td>
    <td align="right">       23.62</td>
    <td align="right">       54.81</td>
    <td align="right">       41.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      358.87</td>
    <td align="right">      227.43</td>
    <td align="right">      147.89</td>
    <td align="right">      353.71</td>
    <td align="right">      132.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_1_FLR_6_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_1_FLR_6_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       53.98</td>
    <td align="right">       16.71</td>
    <td align="right">       37.27</td>
    <td align="right">       15.70</td>
    <td align="right">      273.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.89</td>
    <td align="right">       78.65</td>
    <td align="right">       85.24</td>
    <td align="right">      104.42</td>
    <td align="right">      256.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.58</td>
    <td align="right">      122.80</td>
    <td align="right">      148.78</td>
    <td align="right">      205.65</td>
    <td align="right">      200.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      547.28</td>
    <td align="right">      314.75</td>
    <td align="right">      232.53</td>
    <td align="right">      500.73</td>
    <td align="right">      165.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      623.32</td>
    <td align="right">      347.82</td>
    <td align="right">      275.50</td>
    <td align="right">      618.69</td>
    <td align="right">      106.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      615.47</td>
    <td align="right">      322.09</td>
    <td align="right">      293.38</td>
    <td align="right">      631.34</td>
    <td align="right">       74.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      565.78</td>
    <td align="right">      286.06</td>
    <td align="right">      279.72</td>
    <td align="right">      578.92</td>
    <td align="right">       70.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      495.73</td>
    <td align="right">      265.94</td>
    <td align="right">      229.79</td>
    <td align="right">      512.56</td>
    <td align="right">       76.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.12</td>
    <td align="right">      179.77</td>
    <td align="right">      168.35</td>
    <td align="right">      333.06</td>
    <td align="right">      111.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.81</td>
    <td align="right">       72.79</td>
    <td align="right">       91.02</td>
    <td align="right">      121.43</td>
    <td align="right">      159.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.12</td>
    <td align="right">       29.21</td>
    <td align="right">       46.91</td>
    <td align="right">       38.81</td>
    <td align="right">      223.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.82</td>
    <td align="right">       13.05</td>
    <td align="right">       24.77</td>
    <td align="right">       11.50</td>
    <td align="right">      260.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      330.88</td>
    <td align="right">      171.11</td>
    <td align="right">      159.76</td>
    <td align="right">      306.96</td>
    <td align="right">      164.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.82</td>
    <td align="right">       13.05</td>
    <td align="right">       24.77</td>
    <td align="right">       11.50</td>
    <td align="right">       70.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      623.32</td>
    <td align="right">      347.82</td>
    <td align="right">      293.38</td>
    <td align="right">      631.34</td>
    <td align="right">      273.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_2_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_2_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">      155.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.82</td>
    <td align="right">        0.00</td>
    <td align="right">       31.82</td>
    <td align="right">        0.36</td>
    <td align="right">      148.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.05</td>
    <td align="right">        0.00</td>
    <td align="right">       57.05</td>
    <td align="right">       12.51</td>
    <td align="right">      111.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       92.66</td>
    <td align="right">        1.94</td>
    <td align="right">       90.72</td>
    <td align="right">       35.87</td>
    <td align="right">       87.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      125.87</td>
    <td align="right">       12.26</td>
    <td align="right">      113.61</td>
    <td align="right">       80.48</td>
    <td align="right">       50.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.92</td>
    <td align="right">       25.34</td>
    <td align="right">      126.58</td>
    <td align="right">      121.28</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.66</td>
    <td align="right">       18.47</td>
    <td align="right">      117.19</td>
    <td align="right">      108.15</td>
    <td align="right">       32.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.29</td>
    <td align="right">        3.66</td>
    <td align="right">       90.64</td>
    <td align="right">       70.66</td>
    <td align="right">       38.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.59</td>
    <td align="right">        0.07</td>
    <td align="right">       64.52</td>
    <td align="right">       36.52</td>
    <td align="right">       58.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.37</td>
    <td align="right">        0.00</td>
    <td align="right">       35.37</td>
    <td align="right">        7.27</td>
    <td align="right">       88.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">        0.35</td>
    <td align="right">      126.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">      146.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.47</td>
    <td align="right">        5.17</td>
    <td align="right">       64.30</td>
    <td align="right">       39.68</td>
    <td align="right">       89.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">       32.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      151.92</td>
    <td align="right">       25.34</td>
    <td align="right">      126.58</td>
    <td align="right">      121.28</td>
    <td align="right">      155.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_2_FLR_6_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_2_FLR_6_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       53.98</td>
    <td align="right">       16.71</td>
    <td align="right">       37.27</td>
    <td align="right">       16.75</td>
    <td align="right">      268.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.89</td>
    <td align="right">       78.65</td>
    <td align="right">       85.24</td>
    <td align="right">      108.73</td>
    <td align="right">      246.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.58</td>
    <td align="right">      122.80</td>
    <td align="right">      148.78</td>
    <td align="right">      212.73</td>
    <td align="right">      194.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      547.28</td>
    <td align="right">      314.75</td>
    <td align="right">      232.53</td>
    <td align="right">      513.93</td>
    <td align="right">      160.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      623.32</td>
    <td align="right">      347.82</td>
    <td align="right">      275.50</td>
    <td align="right">      627.63</td>
    <td align="right">      104.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      615.47</td>
    <td align="right">      322.09</td>
    <td align="right">      293.38</td>
    <td align="right">      637.13</td>
    <td align="right">       75.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      565.78</td>
    <td align="right">      286.06</td>
    <td align="right">      279.72</td>
    <td align="right">      584.77</td>
    <td align="right">       70.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      495.73</td>
    <td align="right">      265.94</td>
    <td align="right">      229.79</td>
    <td align="right">      521.11</td>
    <td align="right">       74.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.12</td>
    <td align="right">      179.77</td>
    <td align="right">      168.35</td>
    <td align="right">      344.25</td>
    <td align="right">      106.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.81</td>
    <td align="right">       72.79</td>
    <td align="right">       91.02</td>
    <td align="right">      127.28</td>
    <td align="right">      152.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.12</td>
    <td align="right">       29.21</td>
    <td align="right">       46.91</td>
    <td align="right">       41.18</td>
    <td align="right">      216.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.82</td>
    <td align="right">       13.05</td>
    <td align="right">       24.77</td>
    <td align="right">       12.41</td>
    <td align="right">      256.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      330.88</td>
    <td align="right">      171.11</td>
    <td align="right">      159.76</td>
    <td align="right">      313.21</td>
    <td align="right">      160.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.82</td>
    <td align="right">       13.05</td>
    <td align="right">       24.77</td>
    <td align="right">       12.41</td>
    <td align="right">       70.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      623.32</td>
    <td align="right">      347.82</td>
    <td align="right">      293.38</td>
    <td align="right">      637.13</td>
    <td align="right">      268.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.08</td>
    <td align="right">       80.13</td>
    <td align="right">       47.95</td>
    <td align="right">       92.26</td>
    <td align="right">      200.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      311.92</td>
    <td align="right">      212.94</td>
    <td align="right">       98.97</td>
    <td align="right">      275.29</td>
    <td align="right">      184.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      324.26</td>
    <td align="right">      186.28</td>
    <td align="right">      137.99</td>
    <td align="right">      289.10</td>
    <td align="right">      154.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      526.31</td>
    <td align="right">      333.55</td>
    <td align="right">      192.77</td>
    <td align="right">      519.95</td>
    <td align="right">      132.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      442.05</td>
    <td align="right">      236.00</td>
    <td align="right">      206.05</td>
    <td align="right">      449.45</td>
    <td align="right">       83.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      384.36</td>
    <td align="right">      167.46</td>
    <td align="right">      216.89</td>
    <td align="right">      398.92</td>
    <td align="right">       56.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      364.44</td>
    <td align="right">      156.84</td>
    <td align="right">      207.60</td>
    <td align="right">      379.20</td>
    <td align="right">       52.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.97</td>
    <td align="right">      223.95</td>
    <td align="right">      185.02</td>
    <td align="right">      438.89</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      404.74</td>
    <td align="right">      252.18</td>
    <td align="right">      152.56</td>
    <td align="right">      420.97</td>
    <td align="right">       87.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      273.22</td>
    <td align="right">      177.65</td>
    <td align="right">       95.56</td>
    <td align="right">      256.71</td>
    <td align="right">      121.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      181.67</td>
    <td align="right">      123.45</td>
    <td align="right">       58.21</td>
    <td align="right">      157.74</td>
    <td align="right">      167.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      102.93</td>
    <td align="right">       68.29</td>
    <td align="right">       34.64</td>
    <td align="right">       78.53</td>
    <td align="right">      193.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      320.57</td>
    <td align="right">      184.29</td>
    <td align="right">      136.28</td>
    <td align="right">      312.72</td>
    <td align="right">      124.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      102.93</td>
    <td align="right">       68.29</td>
    <td align="right">       34.64</td>
    <td align="right">       78.53</td>
    <td align="right">       52.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      526.31</td>
    <td align="right">      333.55</td>
    <td align="right">      216.89</td>
    <td align="right">      519.95</td>
    <td align="right">      200.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::BANQUET_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> BANQUET_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_BANQUET_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.63</td>
    <td align="right">        0.00</td>
    <td align="right">      100.63</td>
    <td align="right">        0.00</td>
    <td align="right">     1092.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
    <td align="right">      222.76</td>
    <td align="right">        5.07</td>
    <td align="right">      993.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      399.31</td>
    <td align="right">        0.01</td>
    <td align="right">      399.31</td>
    <td align="right">      117.75</td>
    <td align="right">      761.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      648.56</td>
    <td align="right">       13.56</td>
    <td align="right">      635.00</td>
    <td align="right">      338.96</td>
    <td align="right">      570.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      881.06</td>
    <td align="right">       85.81</td>
    <td align="right">      795.25</td>
    <td align="right">      690.49</td>
    <td align="right">      319.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1063.40</td>
    <td align="right">      177.34</td>
    <td align="right">      886.06</td>
    <td align="right">      987.37</td>
    <td align="right">      203.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      949.59</td>
    <td align="right">      129.26</td>
    <td align="right">      820.33</td>
    <td align="right">      884.46</td>
    <td align="right">      199.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      660.02</td>
    <td align="right">       25.59</td>
    <td align="right">      634.43</td>
    <td align="right">      601.42</td>
    <td align="right">      229.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      452.14</td>
    <td align="right">        0.51</td>
    <td align="right">      451.63</td>
    <td align="right">      329.58</td>
    <td align="right">      373.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      247.57</td>
    <td align="right">        0.00</td>
    <td align="right">      247.57</td>
    <td align="right">       68.70</td>
    <td align="right">      595.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      128.68</td>
    <td align="right">        0.00</td>
    <td align="right">      128.68</td>
    <td align="right">        4.67</td>
    <td align="right">      875.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1034.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      486.28</td>
    <td align="right">       36.17</td>
    <td align="right">      450.10</td>
    <td align="right">      337.55</td>
    <td align="right">      601.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">      199.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1063.40</td>
    <td align="right">      177.34</td>
    <td align="right">      886.06</td>
    <td align="right">      987.37</td>
    <td align="right">     1092.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::DINING_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> DINING_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_DINING_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.63</td>
    <td align="right">        0.00</td>
    <td align="right">      100.63</td>
    <td align="right">        0.00</td>
    <td align="right">     1087.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
    <td align="right">      222.76</td>
    <td align="right">        5.36</td>
    <td align="right">      987.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      399.31</td>
    <td align="right">        0.01</td>
    <td align="right">      399.31</td>
    <td align="right">      119.08</td>
    <td align="right">      756.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      648.56</td>
    <td align="right">       13.56</td>
    <td align="right">      635.00</td>
    <td align="right">      340.48</td>
    <td align="right">      568.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      881.06</td>
    <td align="right">       85.81</td>
    <td align="right">      795.25</td>
    <td align="right">      690.31</td>
    <td align="right">      318.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1063.40</td>
    <td align="right">      177.34</td>
    <td align="right">      886.06</td>
    <td align="right">      985.62</td>
    <td align="right">      203.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      949.59</td>
    <td align="right">      129.26</td>
    <td align="right">      820.33</td>
    <td align="right">      882.88</td>
    <td align="right">      199.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      660.02</td>
    <td align="right">       25.59</td>
    <td align="right">      634.43</td>
    <td align="right">      601.59</td>
    <td align="right">      229.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      452.14</td>
    <td align="right">        0.51</td>
    <td align="right">      451.63</td>
    <td align="right">      330.74</td>
    <td align="right">      371.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      247.57</td>
    <td align="right">        0.00</td>
    <td align="right">      247.57</td>
    <td align="right">       69.80</td>
    <td align="right">      591.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      128.68</td>
    <td align="right">        0.00</td>
    <td align="right">      128.68</td>
    <td align="right">        4.94</td>
    <td align="right">      869.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1029.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      486.28</td>
    <td align="right">       36.17</td>
    <td align="right">      450.10</td>
    <td align="right">      337.75</td>
    <td align="right">      599.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">      199.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1063.40</td>
    <td align="right">      177.34</td>
    <td align="right">      886.06</td>
    <td align="right">      985.62</td>
    <td align="right">     1087.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::KITCHEN_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_KITCHEN_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">      154.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.82</td>
    <td align="right">        0.00</td>
    <td align="right">       31.82</td>
    <td align="right">        0.22</td>
    <td align="right">      144.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.05</td>
    <td align="right">        0.00</td>
    <td align="right">       57.05</td>
    <td align="right">       13.15</td>
    <td align="right">      109.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       92.66</td>
    <td align="right">        1.94</td>
    <td align="right">       90.72</td>
    <td align="right">       36.69</td>
    <td align="right">       86.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      125.87</td>
    <td align="right">       12.26</td>
    <td align="right">      113.61</td>
    <td align="right">       81.91</td>
    <td align="right">       48.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.92</td>
    <td align="right">       25.34</td>
    <td align="right">      126.58</td>
    <td align="right">      122.02</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.66</td>
    <td align="right">       18.47</td>
    <td align="right">      117.19</td>
    <td align="right">      108.98</td>
    <td align="right">       30.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.29</td>
    <td align="right">        3.66</td>
    <td align="right">       90.64</td>
    <td align="right">       71.74</td>
    <td align="right">       36.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.59</td>
    <td align="right">        0.07</td>
    <td align="right">       64.52</td>
    <td align="right">       37.72</td>
    <td align="right">       56.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.37</td>
    <td align="right">        0.00</td>
    <td align="right">       35.37</td>
    <td align="right">        7.44</td>
    <td align="right">       86.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">        0.29</td>
    <td align="right">      125.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">      145.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.47</td>
    <td align="right">        5.17</td>
    <td align="right">       64.30</td>
    <td align="right">       40.24</td>
    <td align="right">       87.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">       30.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      151.92</td>
    <td align="right">       25.34</td>
    <td align="right">      126.58</td>
    <td align="right">      122.02</td>
    <td align="right">      154.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::KITCHEN_FLR_6_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_KITCHEN_FLR_6_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       84.10</td>
    <td align="right">       21.38</td>
    <td align="right">       62.72</td>
    <td align="right">       12.04</td>
    <td align="right">      551.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      249.43</td>
    <td align="right">      100.08</td>
    <td align="right">      149.35</td>
    <td align="right">      113.60</td>
    <td align="right">      487.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      413.78</td>
    <td align="right">      154.82</td>
    <td align="right">      258.95</td>
    <td align="right">      261.34</td>
    <td align="right">      375.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      977.08</td>
    <td align="right">      544.69</td>
    <td align="right">      432.39</td>
    <td align="right">      864.46</td>
    <td align="right">      285.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1083.28</td>
    <td align="right">      572.69</td>
    <td align="right">      510.60</td>
    <td align="right">     1044.79</td>
    <td align="right">      180.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1148.78</td>
    <td align="right">      589.51</td>
    <td align="right">      559.27</td>
    <td align="right">     1161.24</td>
    <td align="right">      122.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1031.66</td>
    <td align="right">      508.86</td>
    <td align="right">      522.80</td>
    <td align="right">     1045.63</td>
    <td align="right">      119.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      828.84</td>
    <td align="right">      406.41</td>
    <td align="right">      422.44</td>
    <td align="right">      842.52</td>
    <td align="right">      131.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      590.50</td>
    <td align="right">      283.03</td>
    <td align="right">      307.47</td>
    <td align="right">      548.13</td>
    <td align="right">      193.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      269.08</td>
    <td align="right">      107.30</td>
    <td align="right">      161.78</td>
    <td align="right">      171.09</td>
    <td align="right">      297.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.98</td>
    <td align="right">       40.96</td>
    <td align="right">       82.03</td>
    <td align="right">       43.13</td>
    <td align="right">      442.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.22</td>
    <td align="right">       13.16</td>
    <td align="right">       42.06</td>
    <td align="right">        5.62</td>
    <td align="right">      524.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      572.35</td>
    <td align="right">      279.10</td>
    <td align="right">      293.26</td>
    <td align="right">      511.13</td>
    <td align="right">      308.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.22</td>
    <td align="right">       13.16</td>
    <td align="right">       42.06</td>
    <td align="right">        5.62</td>
    <td align="right">      119.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1148.78</td>
    <td align="right">      589.51</td>
    <td align="right">      559.27</td>
    <td align="right">     1161.24</td>
    <td align="right">      551.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.33</td>
    <td align="right">       54.64</td>
    <td align="right">       32.69</td>
    <td align="right">       65.21</td>
    <td align="right">      132.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      212.68</td>
    <td align="right">      145.19</td>
    <td align="right">       67.48</td>
    <td align="right">      192.92</td>
    <td align="right">      120.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      221.10</td>
    <td align="right">      127.01</td>
    <td align="right">       94.09</td>
    <td align="right">      200.75</td>
    <td align="right">      100.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.87</td>
    <td align="right">      227.43</td>
    <td align="right">      131.44</td>
    <td align="right">      357.72</td>
    <td align="right">       85.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      301.41</td>
    <td align="right">      160.92</td>
    <td align="right">      140.50</td>
    <td align="right">      304.44</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      262.07</td>
    <td align="right">      114.19</td>
    <td align="right">      147.89</td>
    <td align="right">      266.17</td>
    <td align="right">       40.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      248.49</td>
    <td align="right">      106.94</td>
    <td align="right">      141.55</td>
    <td align="right">      253.47</td>
    <td align="right">       36.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      278.86</td>
    <td align="right">      152.70</td>
    <td align="right">      126.16</td>
    <td align="right">      298.23</td>
    <td align="right">       38.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.97</td>
    <td align="right">      171.95</td>
    <td align="right">      104.02</td>
    <td align="right">      290.38</td>
    <td align="right">       54.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      186.29</td>
    <td align="right">      121.13</td>
    <td align="right">       65.16</td>
    <td align="right">      179.28</td>
    <td align="right">       77.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.87</td>
    <td align="right">       84.18</td>
    <td align="right">       39.69</td>
    <td align="right">      111.09</td>
    <td align="right">      109.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       70.18</td>
    <td align="right">       46.57</td>
    <td align="right">       23.62</td>
    <td align="right">       55.48</td>
    <td align="right">      127.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      218.58</td>
    <td align="right">      125.66</td>
    <td align="right">       92.92</td>
    <td align="right">      214.32</td>
    <td align="right">       81.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.18</td>
    <td align="right">       46.57</td>
    <td align="right">       23.62</td>
    <td align="right">       55.48</td>
    <td align="right">       36.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      358.87</td>
    <td align="right">      227.43</td>
    <td align="right">      147.89</td>
    <td align="right">      357.72</td>
    <td align="right">      132.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">      201.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.30</td>
    <td align="right">        0.00</td>
    <td align="right">       40.30</td>
    <td align="right">        0.33</td>
    <td align="right">      185.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       72.25</td>
    <td align="right">        0.00</td>
    <td align="right">       72.24</td>
    <td align="right">       18.30</td>
    <td align="right">      140.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      117.34</td>
    <td align="right">        2.45</td>
    <td align="right">      114.89</td>
    <td align="right">       55.37</td>
    <td align="right">      105.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.41</td>
    <td align="right">       15.53</td>
    <td align="right">      143.88</td>
    <td align="right">      120.38</td>
    <td align="right">       58.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      192.40</td>
    <td align="right">       32.09</td>
    <td align="right">      160.31</td>
    <td align="right">      175.71</td>
    <td align="right">       37.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      171.81</td>
    <td align="right">       23.39</td>
    <td align="right">      148.42</td>
    <td align="right">      157.14</td>
    <td align="right">       36.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.42</td>
    <td align="right">        4.63</td>
    <td align="right">      114.79</td>
    <td align="right">      104.22</td>
    <td align="right">       42.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.80</td>
    <td align="right">        0.09</td>
    <td align="right">       81.71</td>
    <td align="right">       54.80</td>
    <td align="right">       69.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.79</td>
    <td align="right">        0.00</td>
    <td align="right">       44.79</td>
    <td align="right">       10.25</td>
    <td align="right">      111.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">        0.35</td>
    <td align="right">      162.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">      190.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       87.98</td>
    <td align="right">        6.54</td>
    <td align="right">       81.44</td>
    <td align="right">       58.40</td>
    <td align="right">      111.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">       36.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      192.40</td>
    <td align="right">       32.09</td>
    <td align="right">      160.31</td>
    <td align="right">      175.71</td>
    <td align="right">      201.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.06</td>
    <td align="right">        0.00</td>
    <td align="right">       36.06</td>
    <td align="right">        0.29</td>
    <td align="right">      165.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">       64.64</td>
    <td align="right">       16.38</td>
    <td align="right">      126.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      104.99</td>
    <td align="right">        2.20</td>
    <td align="right">      102.79</td>
    <td align="right">       49.54</td>
    <td align="right">       94.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      142.62</td>
    <td align="right">       13.89</td>
    <td align="right">      128.73</td>
    <td align="right">      107.70</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      172.14</td>
    <td align="right">       28.71</td>
    <td align="right">      143.43</td>
    <td align="right">      157.21</td>
    <td align="right">       33.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      153.72</td>
    <td align="right">       20.92</td>
    <td align="right">      132.79</td>
    <td align="right">      140.59</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.84</td>
    <td align="right">        4.14</td>
    <td align="right">      102.70</td>
    <td align="right">       93.25</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.19</td>
    <td align="right">        0.08</td>
    <td align="right">       73.11</td>
    <td align="right">       49.03</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       40.08</td>
    <td align="right">        0.00</td>
    <td align="right">       40.08</td>
    <td align="right">        9.17</td>
    <td align="right">       99.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">       20.83</td>
    <td align="right">        0.31</td>
    <td align="right">      145.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">      170.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       78.72</td>
    <td align="right">        5.86</td>
    <td align="right">       72.86</td>
    <td align="right">       52.25</td>
    <td align="right">       99.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      172.14</td>
    <td align="right">       28.71</td>
    <td align="right">      143.43</td>
    <td align="right">      157.21</td>
    <td align="right">      180.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      326.03</td>
    <td align="right">      203.98</td>
    <td align="right">      122.06</td>
    <td align="right">      241.07</td>
    <td align="right">      514.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      794.00</td>
    <td align="right">      542.06</td>
    <td align="right">      251.94</td>
    <td align="right">      720.62</td>
    <td align="right">      464.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      825.43</td>
    <td align="right">      474.18</td>
    <td align="right">      351.25</td>
    <td align="right">      757.37</td>
    <td align="right">      383.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1339.76</td>
    <td align="right">      849.06</td>
    <td align="right">      490.70</td>
    <td align="right">     1367.72</td>
    <td align="right">      312.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1125.27</td>
    <td align="right">      600.76</td>
    <td align="right">      524.51</td>
    <td align="right">     1182.06</td>
    <td align="right">      196.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      978.40</td>
    <td align="right">      426.29</td>
    <td align="right">      552.11</td>
    <td align="right">     1048.75</td>
    <td align="right">      131.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      927.71</td>
    <td align="right">      399.25</td>
    <td align="right">      528.46</td>
    <td align="right">      996.76</td>
    <td align="right">      122.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1041.05</td>
    <td align="right">      570.07</td>
    <td align="right">      470.98</td>
    <td align="right">     1151.90</td>
    <td align="right">      133.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1030.28</td>
    <td align="right">      641.94</td>
    <td align="right">      388.34</td>
    <td align="right">     1108.05</td>
    <td align="right">      199.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      695.48</td>
    <td align="right">      452.23</td>
    <td align="right">      243.25</td>
    <td align="right">      673.13</td>
    <td align="right">      299.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      462.44</td>
    <td align="right">      314.25</td>
    <td align="right">      148.19</td>
    <td align="right">      413.46</td>
    <td align="right">      424.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      262.02</td>
    <td align="right">      173.85</td>
    <td align="right">       88.17</td>
    <td align="right">      205.13</td>
    <td align="right">      498.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      816.03</td>
    <td align="right">      469.12</td>
    <td align="right">      346.91</td>
    <td align="right">      821.22</td>
    <td align="right">      305.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      262.02</td>
    <td align="right">      173.85</td>
    <td align="right">       88.17</td>
    <td align="right">      205.13</td>
    <td align="right">      122.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.76</td>
    <td align="right">      849.06</td>
    <td align="right">      552.11</td>
    <td align="right">     1367.72</td>
    <td align="right">      514.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::RETAIL_1_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_RETAIL_1_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      328.62</td>
    <td align="right">      205.60</td>
    <td align="right">      123.03</td>
    <td align="right">      242.60</td>
    <td align="right">      490.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.85</td>
    <td align="right">      493.49</td>
    <td align="right">      229.37</td>
    <td align="right">      649.84</td>
    <td align="right">      409.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      831.99</td>
    <td align="right">      477.94</td>
    <td align="right">      354.04</td>
    <td align="right">      754.44</td>
    <td align="right">      376.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.83</td>
    <td align="right">      828.19</td>
    <td align="right">      478.64</td>
    <td align="right">     1307.16</td>
    <td align="right">      308.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1134.20</td>
    <td align="right">      605.53</td>
    <td align="right">      528.68</td>
    <td align="right">     1164.76</td>
    <td align="right">      201.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      954.35</td>
    <td align="right">      415.82</td>
    <td align="right">      538.54</td>
    <td align="right">     1000.24</td>
    <td align="right">      132.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      935.07</td>
    <td align="right">      402.42</td>
    <td align="right">      532.65</td>
    <td align="right">      981.42</td>
    <td align="right">      128.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1049.31</td>
    <td align="right">      574.60</td>
    <td align="right">      474.71</td>
    <td align="right">     1135.23</td>
    <td align="right">      143.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1004.97</td>
    <td align="right">      626.17</td>
    <td align="right">      378.80</td>
    <td align="right">     1055.75</td>
    <td align="right">      204.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      701.01</td>
    <td align="right">      455.82</td>
    <td align="right">      245.19</td>
    <td align="right">      667.88</td>
    <td align="right">      300.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.08</td>
    <td align="right">      306.53</td>
    <td align="right">      144.55</td>
    <td align="right">      398.63</td>
    <td align="right">      398.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      264.10</td>
    <td align="right">      175.23</td>
    <td align="right">       88.87</td>
    <td align="right">      204.82</td>
    <td align="right">      474.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     9684.38</td>
    <td align="right">     5567.33</td>
    <td align="right">     4117.05</td>
    <td align="right">     9562.77</td>
    <td align="right">     3568.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      264.10</td>
    <td align="right">      175.23</td>
    <td align="right">       88.87</td>
    <td align="right">      204.82</td>
    <td align="right">      128.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.83</td>
    <td align="right">      828.19</td>
    <td align="right">      538.54</td>
    <td align="right">     1307.16</td>
    <td align="right">      490.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CAFE_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CAFE_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CAFE_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      925.38</td>
    <td align="right">      578.95</td>
    <td align="right">      346.43</td>
    <td align="right">      679.93</td>
    <td align="right">     1379.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2035.51</td>
    <td align="right">     1389.63</td>
    <td align="right">      645.88</td>
    <td align="right">     1821.31</td>
    <td align="right">     1153.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2342.82</td>
    <td align="right">     1345.86</td>
    <td align="right">      996.96</td>
    <td align="right">     2114.04</td>
    <td align="right">     1063.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3679.96</td>
    <td align="right">     2332.14</td>
    <td align="right">     1347.82</td>
    <td align="right">     3663.30</td>
    <td align="right">      871.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3193.84</td>
    <td align="right">     1705.13</td>
    <td align="right">     1488.71</td>
    <td align="right">     3264.18</td>
    <td align="right">      570.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2687.40</td>
    <td align="right">     1170.91</td>
    <td align="right">     1516.49</td>
    <td align="right">     2802.93</td>
    <td align="right">      373.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2633.09</td>
    <td align="right">     1133.18</td>
    <td align="right">     1499.91</td>
    <td align="right">     2750.00</td>
    <td align="right">      362.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2954.80</td>
    <td align="right">     1618.04</td>
    <td align="right">     1336.76</td>
    <td align="right">     3182.37</td>
    <td align="right">      405.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2829.92</td>
    <td align="right">     1763.24</td>
    <td align="right">     1066.67</td>
    <td align="right">     2959.70</td>
    <td align="right">      579.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1973.99</td>
    <td align="right">     1283.56</td>
    <td align="right">      690.42</td>
    <td align="right">     1872.02</td>
    <td align="right">      846.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1270.20</td>
    <td align="right">      863.17</td>
    <td align="right">      407.03</td>
    <td align="right">     1117.35</td>
    <td align="right">     1123.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      743.68</td>
    <td align="right">      493.43</td>
    <td align="right">      250.25</td>
    <td align="right">      574.12</td>
    <td align="right">     1335.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    27270.59</td>
    <td align="right">    15677.25</td>
    <td align="right">    11593.34</td>
    <td align="right">    26801.24</td>
    <td align="right">    10064.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      743.68</td>
    <td align="right">      493.43</td>
    <td align="right">      250.25</td>
    <td align="right">      574.12</td>
    <td align="right">      362.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3679.96</td>
    <td align="right">     2332.14</td>
    <td align="right">     1516.49</td>
    <td align="right">     3663.30</td>
    <td align="right">     1379.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::LOBBY_FLR_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> LOBBY_FLR_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_LOBBY_FLR_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1202.12</td>
    <td align="right">      752.09</td>
    <td align="right">      450.03</td>
    <td align="right">      895.04</td>
    <td align="right">     1846.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2644.24</td>
    <td align="right">     1805.21</td>
    <td align="right">      839.03</td>
    <td align="right">     2410.40</td>
    <td align="right">     1520.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3043.45</td>
    <td align="right">     1748.35</td>
    <td align="right">     1295.11</td>
    <td align="right">     2808.23</td>
    <td align="right">     1388.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4780.48</td>
    <td align="right">     3029.58</td>
    <td align="right">     1750.90</td>
    <td align="right">     4888.88</td>
    <td align="right">     1102.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4148.98</td>
    <td align="right">     2215.06</td>
    <td align="right">     1933.92</td>
    <td align="right">     4371.17</td>
    <td align="right">      710.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3491.09</td>
    <td align="right">     1521.08</td>
    <td align="right">     1970.01</td>
    <td align="right">     3767.25</td>
    <td align="right">      455.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3420.54</td>
    <td align="right">     1472.07</td>
    <td align="right">     1948.47</td>
    <td align="right">     3695.44</td>
    <td align="right">      441.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3838.46</td>
    <td align="right">     2101.93</td>
    <td align="right">     1736.52</td>
    <td align="right">     4253.92</td>
    <td align="right">      492.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3676.22</td>
    <td align="right">     2290.55</td>
    <td align="right">     1385.67</td>
    <td align="right">     3951.84</td>
    <td align="right">      717.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2564.32</td>
    <td align="right">     1667.42</td>
    <td align="right">      896.90</td>
    <td align="right">     2483.83</td>
    <td align="right">     1105.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1650.06</td>
    <td align="right">     1121.30</td>
    <td align="right">      528.76</td>
    <td align="right">     1477.83</td>
    <td align="right">     1492.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      966.08</td>
    <td align="right">      641.00</td>
    <td align="right">      325.09</td>
    <td align="right">      756.79</td>
    <td align="right">     1793.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    35426.05</td>
    <td align="right">    20365.63</td>
    <td align="right">    15060.41</td>
    <td align="right">    35760.61</td>
    <td align="right">    13066.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      966.08</td>
    <td align="right">      641.00</td>
    <td align="right">      325.09</td>
    <td align="right">      756.79</td>
    <td align="right">      441.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4780.48</td>
    <td align="right">     3029.58</td>
    <td align="right">     1970.01</td>
    <td align="right">     4888.88</td>
    <td align="right">     1846.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_1_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_1_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.97</td>
    <td align="right">       40.65</td>
    <td align="right">       24.32</td>
    <td align="right">       47.84</td>
    <td align="right">       99.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      142.92</td>
    <td align="right">       97.57</td>
    <td align="right">       45.35</td>
    <td align="right">      128.25</td>
    <td align="right">       83.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      164.50</td>
    <td align="right">       94.50</td>
    <td align="right">       70.00</td>
    <td align="right">      147.44</td>
    <td align="right">       77.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.38</td>
    <td align="right">      163.75</td>
    <td align="right">       94.64</td>
    <td align="right">      256.00</td>
    <td align="right">       65.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      224.25</td>
    <td align="right">      119.72</td>
    <td align="right">      104.53</td>
    <td align="right">      225.01</td>
    <td align="right">       45.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.69</td>
    <td align="right">       82.21</td>
    <td align="right">      106.48</td>
    <td align="right">      190.93</td>
    <td align="right">       31.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.88</td>
    <td align="right">       79.57</td>
    <td align="right">      105.32</td>
    <td align="right">      187.65</td>
    <td align="right">       30.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      207.47</td>
    <td align="right">      113.61</td>
    <td align="right">       93.86</td>
    <td align="right">      220.56</td>
    <td align="right">       31.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      198.70</td>
    <td align="right">      123.80</td>
    <td align="right">       74.90</td>
    <td align="right">      207.61</td>
    <td align="right">       42.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      138.60</td>
    <td align="right">       90.12</td>
    <td align="right">       48.48</td>
    <td align="right">      132.06</td>
    <td align="right">       60.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.19</td>
    <td align="right">       60.61</td>
    <td align="right">       28.58</td>
    <td align="right">       79.12</td>
    <td align="right">       80.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.22</td>
    <td align="right">       34.65</td>
    <td align="right">       17.57</td>
    <td align="right">       40.70</td>
    <td align="right">       96.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1914.78</td>
    <td align="right">     1100.76</td>
    <td align="right">      814.02</td>
    <td align="right">     1863.18</td>
    <td align="right">      744.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.22</td>
    <td align="right">       34.65</td>
    <td align="right">       17.57</td>
    <td align="right">       40.70</td>
    <td align="right">       30.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      258.38</td>
    <td align="right">      163.75</td>
    <td align="right">      106.48</td>
    <td align="right">      256.00</td>
    <td align="right">       99.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_1_FLR_3_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_1_FLR_3_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.16</td>
    <td align="right">       12.43</td>
    <td align="right">       27.73</td>
    <td align="right">       11.61</td>
    <td align="right">      207.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.13</td>
    <td align="right">       52.85</td>
    <td align="right">       57.28</td>
    <td align="right">       70.31</td>
    <td align="right">      175.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      202.05</td>
    <td align="right">       91.36</td>
    <td align="right">      110.69</td>
    <td align="right">      153.50</td>
    <td align="right">      151.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      394.04</td>
    <td align="right">      226.62</td>
    <td align="right">      167.42</td>
    <td align="right">      363.44</td>
    <td align="right">      119.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      463.75</td>
    <td align="right">      258.78</td>
    <td align="right">      204.97</td>
    <td align="right">      464.35</td>
    <td align="right">       78.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      443.14</td>
    <td align="right">      231.90</td>
    <td align="right">      211.23</td>
    <td align="right">      458.98</td>
    <td align="right">       52.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      420.94</td>
    <td align="right">      212.83</td>
    <td align="right">      208.11</td>
    <td align="right">      435.22</td>
    <td align="right">       51.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      368.82</td>
    <td align="right">      197.86</td>
    <td align="right">      170.96</td>
    <td align="right">      384.89</td>
    <td align="right">       56.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      250.65</td>
    <td align="right">      129.43</td>
    <td align="right">      121.22</td>
    <td align="right">      242.16</td>
    <td align="right">       79.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      121.87</td>
    <td align="right">       54.16</td>
    <td align="right">       67.72</td>
    <td align="right">       90.45</td>
    <td align="right">      121.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       54.81</td>
    <td align="right">       21.03</td>
    <td align="right">       33.77</td>
    <td align="right">       27.79</td>
    <td align="right">      164.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.14</td>
    <td align="right">        9.71</td>
    <td align="right">       18.43</td>
    <td align="right">        8.53</td>
    <td align="right">      197.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2898.50</td>
    <td align="right">     1498.96</td>
    <td align="right">     1399.54</td>
    <td align="right">     2711.24</td>
    <td align="right">     1453.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.14</td>
    <td align="right">        9.71</td>
    <td align="right">       18.43</td>
    <td align="right">        8.53</td>
    <td align="right">       51.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      463.75</td>
    <td align="right">      258.78</td>
    <td align="right">      211.23</td>
    <td align="right">      464.35</td>
    <td align="right">      207.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_2_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_2_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">      117.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.39</td>
    <td align="right">        0.00</td>
    <td align="right">       21.39</td>
    <td align="right">        0.20</td>
    <td align="right">      101.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.44</td>
    <td align="right">        0.00</td>
    <td align="right">       42.44</td>
    <td align="right">        9.05</td>
    <td align="right">       84.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.71</td>
    <td align="right">        1.40</td>
    <td align="right">       65.32</td>
    <td align="right">       26.10</td>
    <td align="right">       62.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.65</td>
    <td align="right">        9.12</td>
    <td align="right">       84.53</td>
    <td align="right">       61.26</td>
    <td align="right">       37.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      109.38</td>
    <td align="right">       18.24</td>
    <td align="right">       91.14</td>
    <td align="right">       89.25</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.93</td>
    <td align="right">       13.74</td>
    <td align="right">       87.19</td>
    <td align="right">       82.35</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.15</td>
    <td align="right">        2.72</td>
    <td align="right">       67.43</td>
    <td align="right">       53.74</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.51</td>
    <td align="right">        0.05</td>
    <td align="right">       46.45</td>
    <td align="right">       26.68</td>
    <td align="right">       41.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.31</td>
    <td align="right">        0.00</td>
    <td align="right">       26.31</td>
    <td align="right">        5.16</td>
    <td align="right">       67.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">       13.24</td>
    <td align="right">        0.20</td>
    <td align="right">       92.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">      110.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      608.56</td>
    <td align="right">       45.27</td>
    <td align="right">      563.29</td>
    <td align="right">      353.97</td>
    <td align="right">      791.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.38</td>
    <td align="right">       18.24</td>
    <td align="right">       91.14</td>
    <td align="right">       89.25</td>
    <td align="right">      117.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_2_FLR_3_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_2_FLR_3_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.16</td>
    <td align="right">       12.43</td>
    <td align="right">       27.73</td>
    <td align="right">       12.33</td>
    <td align="right">      203.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.13</td>
    <td align="right">       52.85</td>
    <td align="right">       57.28</td>
    <td align="right">       72.95</td>
    <td align="right">      168.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      202.05</td>
    <td align="right">       91.36</td>
    <td align="right">      110.69</td>
    <td align="right">      158.28</td>
    <td align="right">      147.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      394.04</td>
    <td align="right">      226.62</td>
    <td align="right">      167.42</td>
    <td align="right">      372.04</td>
    <td align="right">      115.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      463.75</td>
    <td align="right">      258.78</td>
    <td align="right">      204.97</td>
    <td align="right">      470.46</td>
    <td align="right">       76.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      443.14</td>
    <td align="right">      231.90</td>
    <td align="right">      211.23</td>
    <td align="right">      462.91</td>
    <td align="right">       53.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      420.94</td>
    <td align="right">      212.83</td>
    <td align="right">      208.11</td>
    <td align="right">      439.31</td>
    <td align="right">       51.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      368.82</td>
    <td align="right">      197.86</td>
    <td align="right">      170.96</td>
    <td align="right">      390.86</td>
    <td align="right">       54.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      250.65</td>
    <td align="right">      129.43</td>
    <td align="right">      121.22</td>
    <td align="right">      249.54</td>
    <td align="right">       76.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      121.87</td>
    <td align="right">       54.16</td>
    <td align="right">       67.72</td>
    <td align="right">       94.32</td>
    <td align="right">      116.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       54.81</td>
    <td align="right">       21.03</td>
    <td align="right">       33.77</td>
    <td align="right">       29.32</td>
    <td align="right">      159.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.14</td>
    <td align="right">        9.71</td>
    <td align="right">       18.43</td>
    <td align="right">        9.14</td>
    <td align="right">      194.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2898.50</td>
    <td align="right">     1498.96</td>
    <td align="right">     1399.54</td>
    <td align="right">     2761.45</td>
    <td align="right">     1416.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.14</td>
    <td align="right">        9.71</td>
    <td align="right">       18.43</td>
    <td align="right">        9.14</td>
    <td align="right">       51.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      463.75</td>
    <td align="right">      258.78</td>
    <td align="right">      211.23</td>
    <td align="right">      470.46</td>
    <td align="right">      203.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.97</td>
    <td align="right">       32.51</td>
    <td align="right">       19.46</td>
    <td align="right">       37.94</td>
    <td align="right">       83.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.31</td>
    <td align="right">       78.04</td>
    <td align="right">       36.27</td>
    <td align="right">      102.64</td>
    <td align="right">       68.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      131.57</td>
    <td align="right">       75.58</td>
    <td align="right">       55.99</td>
    <td align="right">      119.53</td>
    <td align="right">       62.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      206.67</td>
    <td align="right">      130.97</td>
    <td align="right">       75.69</td>
    <td align="right">      208.84</td>
    <td align="right">       50.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.37</td>
    <td align="right">       95.76</td>
    <td align="right">       83.61</td>
    <td align="right">      186.81</td>
    <td align="right">       32.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      150.92</td>
    <td align="right">       65.76</td>
    <td align="right">       85.17</td>
    <td align="right">      160.99</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      147.87</td>
    <td align="right">       63.64</td>
    <td align="right">       84.24</td>
    <td align="right">      158.11</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      165.94</td>
    <td align="right">       90.87</td>
    <td align="right">       75.07</td>
    <td align="right">      182.40</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      158.93</td>
    <td align="right">       99.02</td>
    <td align="right">       59.90</td>
    <td align="right">      169.08</td>
    <td align="right">       32.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.86</td>
    <td align="right">       72.08</td>
    <td align="right">       38.77</td>
    <td align="right">      106.41</td>
    <td align="right">       49.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       71.33</td>
    <td align="right">       48.48</td>
    <td align="right">       22.86</td>
    <td align="right">       63.13</td>
    <td align="right">       66.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.77</td>
    <td align="right">       27.71</td>
    <td align="right">       14.05</td>
    <td align="right">       32.27</td>
    <td align="right">       80.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1531.52</td>
    <td align="right">      880.43</td>
    <td align="right">      651.09</td>
    <td align="right">     1528.14</td>
    <td align="right">      589.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.77</td>
    <td align="right">       27.71</td>
    <td align="right">       14.05</td>
    <td align="right">       32.27</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      206.67</td>
    <td align="right">      130.97</td>
    <td align="right">       85.17</td>
    <td align="right">      208.84</td>
    <td align="right">       83.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">       94.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       17.11</td>
    <td align="right">        0.32</td>
    <td align="right">       77.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.96</td>
    <td align="right">        0.00</td>
    <td align="right">       33.96</td>
    <td align="right">        9.63</td>
    <td align="right">       65.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.38</td>
    <td align="right">        1.12</td>
    <td align="right">       52.26</td>
    <td align="right">       27.60</td>
    <td align="right">       47.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       74.93</td>
    <td align="right">        7.30</td>
    <td align="right">       67.63</td>
    <td align="right">       58.87</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       87.52</td>
    <td align="right">       14.60</td>
    <td align="right">       72.92</td>
    <td align="right">       81.52</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       80.76</td>
    <td align="right">       10.99</td>
    <td align="right">       69.76</td>
    <td align="right">       75.55</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.13</td>
    <td align="right">        2.18</td>
    <td align="right">       53.95</td>
    <td align="right">       51.40</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.21</td>
    <td align="right">        0.04</td>
    <td align="right">       37.17</td>
    <td align="right">       27.18</td>
    <td align="right">       30.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">       21.05</td>
    <td align="right">        5.64</td>
    <td align="right">       51.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">        0.32</td>
    <td align="right">       73.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">       89.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      486.91</td>
    <td align="right">       36.22</td>
    <td align="right">      450.69</td>
    <td align="right">      338.04</td>
    <td align="right">      608.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.52</td>
    <td align="right">       14.60</td>
    <td align="right">       72.92</td>
    <td align="right">       81.52</td>
    <td align="right">       94.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_5_FLR_3_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_5_FLR_3_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.29</td>
    <td align="right">        7.96</td>
    <td align="right">       23.33</td>
    <td align="right">        4.18</td>
    <td align="right">      210.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       83.81</td>
    <td align="right">       33.63</td>
    <td align="right">       50.18</td>
    <td align="right">       37.04</td>
    <td align="right">      172.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.94</td>
    <td align="right">       57.60</td>
    <td align="right">       96.34</td>
    <td align="right">       93.15</td>
    <td align="right">      145.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      351.77</td>
    <td align="right">      196.10</td>
    <td align="right">      155.67</td>
    <td align="right">      305.49</td>
    <td align="right">      106.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.01</td>
    <td align="right">      213.05</td>
    <td align="right">      189.96</td>
    <td align="right">      385.82</td>
    <td align="right">       69.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      413.59</td>
    <td align="right">      212.24</td>
    <td align="right">      201.35</td>
    <td align="right">      417.54</td>
    <td align="right">       44.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.80</td>
    <td align="right">      189.31</td>
    <td align="right">      194.50</td>
    <td align="right">      387.93</td>
    <td align="right">       45.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      308.35</td>
    <td align="right">      151.19</td>
    <td align="right">      157.16</td>
    <td align="right">      310.51</td>
    <td align="right">       50.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      212.60</td>
    <td align="right">      101.90</td>
    <td align="right">      110.70</td>
    <td align="right">      191.96</td>
    <td align="right">       73.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.10</td>
    <td align="right">       39.92</td>
    <td align="right">       60.19</td>
    <td align="right">       60.72</td>
    <td align="right">      117.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       44.28</td>
    <td align="right">       14.75</td>
    <td align="right">       29.53</td>
    <td align="right">       14.76</td>
    <td align="right">      165.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.54</td>
    <td align="right">        4.90</td>
    <td align="right">       15.65</td>
    <td align="right">        1.93</td>
    <td align="right">      200.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2507.08</td>
    <td align="right">     1222.54</td>
    <td align="right">     1284.55</td>
    <td align="right">     2211.01</td>
    <td align="right">     1401.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.54</td>
    <td align="right">        4.90</td>
    <td align="right">       15.65</td>
    <td align="right">        1.93</td>
    <td align="right">       44.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      413.59</td>
    <td align="right">      213.05</td>
    <td align="right">      201.35</td>
    <td align="right">      417.54</td>
    <td align="right">      210.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_5_FLR_3_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_5_FLR_3_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.97</td>
    <td align="right">       40.65</td>
    <td align="right">       24.32</td>
    <td align="right">       47.96</td>
    <td align="right">       99.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      142.92</td>
    <td align="right">       97.57</td>
    <td align="right">       45.35</td>
    <td align="right">      128.61</td>
    <td align="right">       82.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      164.50</td>
    <td align="right">       94.50</td>
    <td align="right">       70.00</td>
    <td align="right">      148.04</td>
    <td align="right">       76.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.38</td>
    <td align="right">      163.75</td>
    <td align="right">       94.64</td>
    <td align="right">      255.60</td>
    <td align="right">       63.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      224.25</td>
    <td align="right">      119.72</td>
    <td align="right">      104.53</td>
    <td align="right">      225.37</td>
    <td align="right">       43.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.69</td>
    <td align="right">       82.21</td>
    <td align="right">      106.48</td>
    <td align="right">      191.40</td>
    <td align="right">       30.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.88</td>
    <td align="right">       79.57</td>
    <td align="right">      105.32</td>
    <td align="right">      188.24</td>
    <td align="right">       28.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      207.47</td>
    <td align="right">      113.61</td>
    <td align="right">       93.86</td>
    <td align="right">      221.21</td>
    <td align="right">       29.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      198.70</td>
    <td align="right">      123.80</td>
    <td align="right">       74.90</td>
    <td align="right">      207.64</td>
    <td align="right">       41.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      138.60</td>
    <td align="right">       90.12</td>
    <td align="right">       48.48</td>
    <td align="right">      132.28</td>
    <td align="right">       59.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.19</td>
    <td align="right">       60.61</td>
    <td align="right">       28.58</td>
    <td align="right">       79.25</td>
    <td align="right">       80.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.22</td>
    <td align="right">       34.65</td>
    <td align="right">       17.57</td>
    <td align="right">       40.80</td>
    <td align="right">       96.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1914.78</td>
    <td align="right">     1100.76</td>
    <td align="right">      814.02</td>
    <td align="right">     1866.41</td>
    <td align="right">      731.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.22</td>
    <td align="right">       34.65</td>
    <td align="right">       17.57</td>
    <td align="right">       40.80</td>
    <td align="right">       28.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      258.38</td>
    <td align="right">      163.75</td>
    <td align="right">      106.48</td>
    <td align="right">      255.60</td>
    <td align="right">       99.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_6_FLR_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_6_FLR_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">      116.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.39</td>
    <td align="right">        0.00</td>
    <td align="right">       21.39</td>
    <td align="right">        0.26</td>
    <td align="right">       98.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.44</td>
    <td align="right">        0.00</td>
    <td align="right">       42.44</td>
    <td align="right">       10.07</td>
    <td align="right">       83.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.71</td>
    <td align="right">        1.40</td>
    <td align="right">       65.32</td>
    <td align="right">       27.35</td>
    <td align="right">       62.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.65</td>
    <td align="right">        9.12</td>
    <td align="right">       84.53</td>
    <td align="right">       62.09</td>
    <td align="right">       36.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      109.38</td>
    <td align="right">       18.24</td>
    <td align="right">       91.14</td>
    <td align="right">       89.21</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.93</td>
    <td align="right">       13.74</td>
    <td align="right">       87.19</td>
    <td align="right">       82.38</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.15</td>
    <td align="right">        2.72</td>
    <td align="right">       67.43</td>
    <td align="right">       54.56</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.51</td>
    <td align="right">        0.05</td>
    <td align="right">       46.45</td>
    <td align="right">       27.66</td>
    <td align="right">       41.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.31</td>
    <td align="right">        0.00</td>
    <td align="right">       26.31</td>
    <td align="right">        5.78</td>
    <td align="right">       65.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">       13.24</td>
    <td align="right">        0.30</td>
    <td align="right">       91.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">      109.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      608.56</td>
    <td align="right">       45.27</td>
    <td align="right">      563.29</td>
    <td align="right">      359.66</td>
    <td align="right">      776.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.38</td>
    <td align="right">       18.24</td>
    <td align="right">       91.14</td>
    <td align="right">       89.21</td>
    <td align="right">      116.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_6_FLR_3_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_6_FLR_3_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.29</td>
    <td align="right">        7.96</td>
    <td align="right">       23.33</td>
    <td align="right">        4.53</td>
    <td align="right">      205.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       83.81</td>
    <td align="right">       33.63</td>
    <td align="right">       50.18</td>
    <td align="right">       38.97</td>
    <td align="right">      163.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.94</td>
    <td align="right">       57.60</td>
    <td align="right">       96.34</td>
    <td align="right">       98.47</td>
    <td align="right">      141.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      351.77</td>
    <td align="right">      196.10</td>
    <td align="right">      155.67</td>
    <td align="right">      314.95</td>
    <td align="right">      103.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.01</td>
    <td align="right">      213.05</td>
    <td align="right">      189.96</td>
    <td align="right">      391.72</td>
    <td align="right">       68.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      413.59</td>
    <td align="right">      212.24</td>
    <td align="right">      201.35</td>
    <td align="right">      420.56</td>
    <td align="right">       45.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.80</td>
    <td align="right">      189.31</td>
    <td align="right">      194.50</td>
    <td align="right">      391.15</td>
    <td align="right">       45.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      308.35</td>
    <td align="right">      151.19</td>
    <td align="right">      157.16</td>
    <td align="right">      316.39</td>
    <td align="right">       49.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      212.60</td>
    <td align="right">      101.90</td>
    <td align="right">      110.70</td>
    <td align="right">      200.25</td>
    <td align="right">       69.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.10</td>
    <td align="right">       39.92</td>
    <td align="right">       60.19</td>
    <td align="right">       64.99</td>
    <td align="right">      111.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       44.28</td>
    <td align="right">       14.75</td>
    <td align="right">       29.53</td>
    <td align="right">       16.03</td>
    <td align="right">      158.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.54</td>
    <td align="right">        4.90</td>
    <td align="right">       15.65</td>
    <td align="right">        2.11</td>
    <td align="right">      195.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2507.08</td>
    <td align="right">     1222.54</td>
    <td align="right">     1284.55</td>
    <td align="right">     2260.13</td>
    <td align="right">     1357.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.54</td>
    <td align="right">        4.90</td>
    <td align="right">       15.65</td>
    <td align="right">        2.11</td>
    <td align="right">       45.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      413.59</td>
    <td align="right">      213.05</td>
    <td align="right">      201.35</td>
    <td align="right">      420.56</td>
    <td align="right">      205.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">      153.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">       27.08</td>
    <td align="right">        0.29</td>
    <td align="right">      127.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.75</td>
    <td align="right">        0.00</td>
    <td align="right">       53.75</td>
    <td align="right">       14.01</td>
    <td align="right">      107.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       84.49</td>
    <td align="right">        1.77</td>
    <td align="right">       82.72</td>
    <td align="right">       41.08</td>
    <td align="right">       77.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      118.60</td>
    <td align="right">       11.55</td>
    <td align="right">      107.05</td>
    <td align="right">       91.13</td>
    <td align="right">       44.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      138.53</td>
    <td align="right">       23.10</td>
    <td align="right">      115.42</td>
    <td align="right">      128.52</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      127.82</td>
    <td align="right">       17.40</td>
    <td align="right">      110.42</td>
    <td align="right">      118.88</td>
    <td align="right">       27.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.85</td>
    <td align="right">        3.44</td>
    <td align="right">       85.40</td>
    <td align="right">       79.13</td>
    <td align="right">       32.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.90</td>
    <td align="right">        0.07</td>
    <td align="right">       58.83</td>
    <td align="right">       40.82</td>
    <td align="right">       50.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.33</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">        7.87</td>
    <td align="right">       84.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.29</td>
    <td align="right">      120.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">      145.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.70</td>
    <td align="right">       57.33</td>
    <td align="right">      713.37</td>
    <td align="right">      522.02</td>
    <td align="right">      997.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.53</td>
    <td align="right">       23.10</td>
    <td align="right">      115.42</td>
    <td align="right">      128.52</td>
    <td align="right">      153.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.99</td>
    <td align="right">        0.00</td>
    <td align="right">        4.99</td>
    <td align="right">        0.00</td>
    <td align="right">       56.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.98</td>
    <td align="right">        0.00</td>
    <td align="right">        9.98</td>
    <td align="right">        0.11</td>
    <td align="right">       46.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">       19.81</td>
    <td align="right">        5.17</td>
    <td align="right">       39.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.15</td>
    <td align="right">        0.65</td>
    <td align="right">       30.49</td>
    <td align="right">       15.14</td>
    <td align="right">       28.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.72</td>
    <td align="right">        4.26</td>
    <td align="right">       39.46</td>
    <td align="right">       33.60</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.07</td>
    <td align="right">        8.52</td>
    <td align="right">       42.55</td>
    <td align="right">       47.38</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.12</td>
    <td align="right">        6.41</td>
    <td align="right">       40.71</td>
    <td align="right">       43.82</td>
    <td align="right">       10.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.75</td>
    <td align="right">        1.27</td>
    <td align="right">       31.48</td>
    <td align="right">       29.17</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.71</td>
    <td align="right">        0.02</td>
    <td align="right">       21.69</td>
    <td align="right">       15.05</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.29</td>
    <td align="right">        0.00</td>
    <td align="right">       12.29</td>
    <td align="right">        2.90</td>
    <td align="right">       31.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.18</td>
    <td align="right">        0.00</td>
    <td align="right">        6.18</td>
    <td align="right">        0.11</td>
    <td align="right">       44.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">       53.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      284.11</td>
    <td align="right">       21.13</td>
    <td align="right">      262.98</td>
    <td align="right">      192.44</td>
    <td align="right">      367.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.07</td>
    <td align="right">        8.52</td>
    <td align="right">       42.55</td>
    <td align="right">       47.38</td>
    <td align="right">       56.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.32</td>
    <td align="right">       18.97</td>
    <td align="right">       11.35</td>
    <td align="right">       22.33</td>
    <td align="right">       49.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       66.69</td>
    <td align="right">       45.53</td>
    <td align="right">       21.16</td>
    <td align="right">       60.71</td>
    <td align="right">       39.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       76.75</td>
    <td align="right">       44.09</td>
    <td align="right">       32.66</td>
    <td align="right">       70.62</td>
    <td align="right">       36.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      120.56</td>
    <td align="right">       76.40</td>
    <td align="right">       44.16</td>
    <td align="right">      123.72</td>
    <td align="right">       28.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      104.64</td>
    <td align="right">       55.86</td>
    <td align="right">       48.77</td>
    <td align="right">      110.60</td>
    <td align="right">       18.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       88.04</td>
    <td align="right">       38.36</td>
    <td align="right">       49.68</td>
    <td align="right">       95.11</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.26</td>
    <td align="right">       37.12</td>
    <td align="right">       49.14</td>
    <td align="right">       93.40</td>
    <td align="right">       11.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       96.80</td>
    <td align="right">       53.01</td>
    <td align="right">       43.79</td>
    <td align="right">      107.84</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       92.71</td>
    <td align="right">       57.77</td>
    <td align="right">       34.95</td>
    <td align="right">      100.37</td>
    <td align="right">       18.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.67</td>
    <td align="right">       42.05</td>
    <td align="right">       22.62</td>
    <td align="right">       62.79</td>
    <td align="right">       28.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.61</td>
    <td align="right">       28.28</td>
    <td align="right">       13.34</td>
    <td align="right">       37.25</td>
    <td align="right">       39.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.36</td>
    <td align="right">       16.17</td>
    <td align="right">        8.20</td>
    <td align="right">       19.02</td>
    <td align="right">       47.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      893.43</td>
    <td align="right">      513.61</td>
    <td align="right">      379.82</td>
    <td align="right">      903.76</td>
    <td align="right">      342.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.36</td>
    <td align="right">       16.17</td>
    <td align="right">        8.20</td>
    <td align="right">       19.02</td>
    <td align="right">       11.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      120.56</td>
    <td align="right">       76.40</td>
    <td align="right">       49.68</td>
    <td align="right">      123.72</td>
    <td align="right">       49.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.29</td>
    <td align="right">       51.48</td>
    <td align="right">       30.81</td>
    <td align="right">       60.62</td>
    <td align="right">      133.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      181.00</td>
    <td align="right">      123.57</td>
    <td align="right">       57.43</td>
    <td align="right">      164.77</td>
    <td align="right">      108.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      208.33</td>
    <td align="right">      119.68</td>
    <td align="right">       88.65</td>
    <td align="right">      191.69</td>
    <td align="right">       99.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.23</td>
    <td align="right">      207.38</td>
    <td align="right">      119.85</td>
    <td align="right">      335.79</td>
    <td align="right">       77.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.00</td>
    <td align="right">      151.62</td>
    <td align="right">      132.38</td>
    <td align="right">      300.18</td>
    <td align="right">       49.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      238.97</td>
    <td align="right">      104.12</td>
    <td align="right">      134.85</td>
    <td align="right">      258.15</td>
    <td align="right">       32.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.14</td>
    <td align="right">      100.76</td>
    <td align="right">      133.37</td>
    <td align="right">      253.50</td>
    <td align="right">       30.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      262.75</td>
    <td align="right">      143.88</td>
    <td align="right">      118.87</td>
    <td align="right">      292.70</td>
    <td align="right">       34.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.64</td>
    <td align="right">      156.79</td>
    <td align="right">       94.85</td>
    <td align="right">      272.42</td>
    <td align="right">       49.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.53</td>
    <td align="right">      114.14</td>
    <td align="right">       61.39</td>
    <td align="right">      170.44</td>
    <td align="right">       77.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.95</td>
    <td align="right">       76.75</td>
    <td align="right">       36.19</td>
    <td align="right">      101.12</td>
    <td align="right">      106.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.13</td>
    <td align="right">       43.88</td>
    <td align="right">       22.25</td>
    <td align="right">       51.61</td>
    <td align="right">      129.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2424.94</td>
    <td align="right">     1394.04</td>
    <td align="right">     1030.90</td>
    <td align="right">     2453.00</td>
    <td align="right">      928.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.13</td>
    <td align="right">       43.88</td>
    <td align="right">       22.25</td>
    <td align="right">       51.61</td>
    <td align="right">       30.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      327.23</td>
    <td align="right">      207.38</td>
    <td align="right">      134.85</td>
    <td align="right">      335.79</td>
    <td align="right">      133.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_1_FLR_6_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_1_FLR_6_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.97</td>
    <td align="right">       40.65</td>
    <td align="right">       24.32</td>
    <td align="right">       47.93</td>
    <td align="right">       98.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      142.92</td>
    <td align="right">       97.57</td>
    <td align="right">       45.35</td>
    <td align="right">      128.19</td>
    <td align="right">       81.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      164.50</td>
    <td align="right">       94.50</td>
    <td align="right">       70.00</td>
    <td align="right">      147.19</td>
    <td align="right">       76.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.38</td>
    <td align="right">      163.75</td>
    <td align="right">       94.64</td>
    <td align="right">      254.67</td>
    <td align="right">       66.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      224.25</td>
    <td align="right">      119.72</td>
    <td align="right">      104.53</td>
    <td align="right">      223.17</td>
    <td align="right">       46.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.69</td>
    <td align="right">       82.21</td>
    <td align="right">      106.48</td>
    <td align="right">      188.92</td>
    <td align="right">       32.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.88</td>
    <td align="right">       79.57</td>
    <td align="right">      105.32</td>
    <td align="right">      185.68</td>
    <td align="right">       31.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      207.47</td>
    <td align="right">      113.61</td>
    <td align="right">       93.86</td>
    <td align="right">      218.73</td>
    <td align="right">       31.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      198.70</td>
    <td align="right">      123.80</td>
    <td align="right">       74.90</td>
    <td align="right">      206.24</td>
    <td align="right">       42.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      138.60</td>
    <td align="right">       90.12</td>
    <td align="right">       48.48</td>
    <td align="right">      131.89</td>
    <td align="right">       58.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.19</td>
    <td align="right">       60.61</td>
    <td align="right">       28.58</td>
    <td align="right">       79.15</td>
    <td align="right">       78.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.22</td>
    <td align="right">       34.65</td>
    <td align="right">       17.57</td>
    <td align="right">       40.78</td>
    <td align="right">       94.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1914.78</td>
    <td align="right">     1100.76</td>
    <td align="right">      814.02</td>
    <td align="right">     1852.52</td>
    <td align="right">      740.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.22</td>
    <td align="right">       34.65</td>
    <td align="right">       17.57</td>
    <td align="right">       40.78</td>
    <td align="right">       31.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      258.38</td>
    <td align="right">      163.75</td>
    <td align="right">      106.48</td>
    <td align="right">      254.67</td>
    <td align="right">       98.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_1_FLR_6_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_1_FLR_6_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.16</td>
    <td align="right">       12.43</td>
    <td align="right">       27.73</td>
    <td align="right">       11.68</td>
    <td align="right">      203.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.13</td>
    <td align="right">       52.85</td>
    <td align="right">       57.28</td>
    <td align="right">       70.17</td>
    <td align="right">      172.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      202.05</td>
    <td align="right">       91.36</td>
    <td align="right">      110.69</td>
    <td align="right">      153.01</td>
    <td align="right">      149.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      394.04</td>
    <td align="right">      226.62</td>
    <td align="right">      167.42</td>
    <td align="right">      360.52</td>
    <td align="right">      119.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      463.75</td>
    <td align="right">      258.78</td>
    <td align="right">      204.97</td>
    <td align="right">      460.31</td>
    <td align="right">       79.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      443.14</td>
    <td align="right">      231.90</td>
    <td align="right">      211.23</td>
    <td align="right">      454.57</td>
    <td align="right">       53.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      420.94</td>
    <td align="right">      212.83</td>
    <td align="right">      208.11</td>
    <td align="right">      430.72</td>
    <td align="right">       52.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      368.82</td>
    <td align="right">      197.86</td>
    <td align="right">      170.96</td>
    <td align="right">      381.34</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      250.65</td>
    <td align="right">      129.43</td>
    <td align="right">      121.22</td>
    <td align="right">      239.80</td>
    <td align="right">       80.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      121.87</td>
    <td align="right">       54.16</td>
    <td align="right">       67.72</td>
    <td align="right">       90.35</td>
    <td align="right">      118.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       54.81</td>
    <td align="right">       21.03</td>
    <td align="right">       33.77</td>
    <td align="right">       27.94</td>
    <td align="right">      161.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.14</td>
    <td align="right">        9.71</td>
    <td align="right">       18.43</td>
    <td align="right">        8.56</td>
    <td align="right">      193.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2898.50</td>
    <td align="right">     1498.96</td>
    <td align="right">     1399.54</td>
    <td align="right">     2688.96</td>
    <td align="right">     1440.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.14</td>
    <td align="right">        9.71</td>
    <td align="right">       18.43</td>
    <td align="right">        8.56</td>
    <td align="right">       52.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      463.75</td>
    <td align="right">      258.78</td>
    <td align="right">      211.23</td>
    <td align="right">      460.31</td>
    <td align="right">      203.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_2_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_2_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">      115.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.39</td>
    <td align="right">        0.00</td>
    <td align="right">       21.39</td>
    <td align="right">        0.24</td>
    <td align="right">       99.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.44</td>
    <td align="right">        0.00</td>
    <td align="right">       42.44</td>
    <td align="right">        9.31</td>
    <td align="right">       83.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.71</td>
    <td align="right">        1.40</td>
    <td align="right">       65.32</td>
    <td align="right">       25.83</td>
    <td align="right">       62.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.65</td>
    <td align="right">        9.12</td>
    <td align="right">       84.53</td>
    <td align="right">       59.87</td>
    <td align="right">       37.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      109.38</td>
    <td align="right">       18.24</td>
    <td align="right">       91.14</td>
    <td align="right">       87.32</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.93</td>
    <td align="right">       13.74</td>
    <td align="right">       87.19</td>
    <td align="right">       80.46</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.15</td>
    <td align="right">        2.72</td>
    <td align="right">       67.43</td>
    <td align="right">       52.57</td>
    <td align="right">       28.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.51</td>
    <td align="right">        0.05</td>
    <td align="right">       46.45</td>
    <td align="right">       26.30</td>
    <td align="right">       41.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.31</td>
    <td align="right">        0.00</td>
    <td align="right">       26.31</td>
    <td align="right">        5.41</td>
    <td align="right">       65.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">       13.24</td>
    <td align="right">        0.25</td>
    <td align="right">       90.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">      109.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      608.56</td>
    <td align="right">       45.27</td>
    <td align="right">      563.29</td>
    <td align="right">      347.56</td>
    <td align="right">      783.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.38</td>
    <td align="right">       18.24</td>
    <td align="right">       91.14</td>
    <td align="right">       87.32</td>
    <td align="right">      115.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_2_FLR_6_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_2_FLR_6_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.16</td>
    <td align="right">       12.43</td>
    <td align="right">       27.73</td>
    <td align="right">       12.47</td>
    <td align="right">      199.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.13</td>
    <td align="right">       52.85</td>
    <td align="right">       57.28</td>
    <td align="right">       73.07</td>
    <td align="right">      165.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      202.05</td>
    <td align="right">       91.36</td>
    <td align="right">      110.69</td>
    <td align="right">      158.27</td>
    <td align="right">      144.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      394.04</td>
    <td align="right">      226.62</td>
    <td align="right">      167.42</td>
    <td align="right">      370.03</td>
    <td align="right">      115.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      463.75</td>
    <td align="right">      258.78</td>
    <td align="right">      204.97</td>
    <td align="right">      466.96</td>
    <td align="right">       77.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      443.14</td>
    <td align="right">      231.90</td>
    <td align="right">      211.23</td>
    <td align="right">      458.73</td>
    <td align="right">       54.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      420.94</td>
    <td align="right">      212.83</td>
    <td align="right">      208.11</td>
    <td align="right">      435.07</td>
    <td align="right">       52.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      368.82</td>
    <td align="right">      197.86</td>
    <td align="right">      170.96</td>
    <td align="right">      387.71</td>
    <td align="right">       55.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      250.65</td>
    <td align="right">      129.43</td>
    <td align="right">      121.22</td>
    <td align="right">      247.86</td>
    <td align="right">       76.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      121.87</td>
    <td align="right">       54.16</td>
    <td align="right">       67.72</td>
    <td align="right">       94.70</td>
    <td align="right">      113.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       54.81</td>
    <td align="right">       21.03</td>
    <td align="right">       33.77</td>
    <td align="right">       29.65</td>
    <td align="right">      156.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.14</td>
    <td align="right">        9.71</td>
    <td align="right">       18.43</td>
    <td align="right">        9.23</td>
    <td align="right">      190.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2898.50</td>
    <td align="right">     1498.96</td>
    <td align="right">     1399.54</td>
    <td align="right">     2743.74</td>
    <td align="right">     1401.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.14</td>
    <td align="right">        9.71</td>
    <td align="right">       18.43</td>
    <td align="right">        9.23</td>
    <td align="right">       52.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      463.75</td>
    <td align="right">      258.78</td>
    <td align="right">      211.23</td>
    <td align="right">      466.96</td>
    <td align="right">      199.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.29</td>
    <td align="right">       59.62</td>
    <td align="right">       35.67</td>
    <td align="right">       68.64</td>
    <td align="right">      149.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      209.61</td>
    <td align="right">      143.10</td>
    <td align="right">       66.51</td>
    <td align="right">      185.00</td>
    <td align="right">      124.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      241.25</td>
    <td align="right">      138.59</td>
    <td align="right">      102.66</td>
    <td align="right">      215.09</td>
    <td align="right">      115.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      378.95</td>
    <td align="right">      240.15</td>
    <td align="right">      138.79</td>
    <td align="right">      374.36</td>
    <td align="right">       95.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      328.89</td>
    <td align="right">      175.59</td>
    <td align="right">      153.30</td>
    <td align="right">      334.39</td>
    <td align="right">       62.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      276.74</td>
    <td align="right">      120.57</td>
    <td align="right">      156.16</td>
    <td align="right">      287.22</td>
    <td align="right">       40.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      271.14</td>
    <td align="right">      116.69</td>
    <td align="right">      154.45</td>
    <td align="right">      282.12</td>
    <td align="right">       39.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      304.27</td>
    <td align="right">      166.62</td>
    <td align="right">      137.65</td>
    <td align="right">      326.53</td>
    <td align="right">       43.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      291.41</td>
    <td align="right">      181.57</td>
    <td align="right">      109.84</td>
    <td align="right">      303.10</td>
    <td align="right">       63.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      203.27</td>
    <td align="right">      132.18</td>
    <td align="right">       71.10</td>
    <td align="right">      190.99</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      130.80</td>
    <td align="right">       88.88</td>
    <td align="right">       41.91</td>
    <td align="right">      113.57</td>
    <td align="right">      120.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       76.58</td>
    <td align="right">       50.81</td>
    <td align="right">       25.77</td>
    <td align="right">       58.43</td>
    <td align="right">      143.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2808.20</td>
    <td align="right">     1614.37</td>
    <td align="right">     1193.84</td>
    <td align="right">     2739.45</td>
    <td align="right">     1088.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.58</td>
    <td align="right">       50.81</td>
    <td align="right">       25.77</td>
    <td align="right">       58.43</td>
    <td align="right">       39.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      378.95</td>
    <td align="right">      240.15</td>
    <td align="right">      156.16</td>
    <td align="right">      374.36</td>
    <td align="right">      149.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::BANQUET_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> BANQUET_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_BANQUET_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.87</td>
    <td align="right">        0.00</td>
    <td align="right">       74.87</td>
    <td align="right">        0.00</td>
    <td align="right">      812.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      149.70</td>
    <td align="right">        0.00</td>
    <td align="right">      149.70</td>
    <td align="right">        3.41</td>
    <td align="right">      667.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      297.09</td>
    <td align="right">        0.00</td>
    <td align="right">      297.08</td>
    <td align="right">       87.61</td>
    <td align="right">      566.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      466.97</td>
    <td align="right">        9.77</td>
    <td align="right">      457.20</td>
    <td align="right">      244.05</td>
    <td align="right">      410.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      655.51</td>
    <td align="right">       63.84</td>
    <td align="right">      591.67</td>
    <td align="right">      513.72</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      765.65</td>
    <td align="right">      127.69</td>
    <td align="right">      637.96</td>
    <td align="right">      710.91</td>
    <td align="right">      146.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      706.50</td>
    <td align="right">       96.17</td>
    <td align="right">      610.33</td>
    <td align="right">      658.04</td>
    <td align="right">      148.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      491.06</td>
    <td align="right">       19.04</td>
    <td align="right">      472.02</td>
    <td align="right">      447.46</td>
    <td align="right">      170.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.54</td>
    <td align="right">        0.37</td>
    <td align="right">      325.17</td>
    <td align="right">      237.29</td>
    <td align="right">      269.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">      184.19</td>
    <td align="right">       51.11</td>
    <td align="right">      443.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       92.65</td>
    <td align="right">        0.00</td>
    <td align="right">       92.65</td>
    <td align="right">        3.36</td>
    <td align="right">      630.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">      769.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4259.77</td>
    <td align="right">      316.88</td>
    <td align="right">     3942.89</td>
    <td align="right">     2956.96</td>
    <td align="right">     5272.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">      146.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      765.65</td>
    <td align="right">      127.69</td>
    <td align="right">      637.96</td>
    <td align="right">      710.91</td>
    <td align="right">      812.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::DINING_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> DINING_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_DINING_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.87</td>
    <td align="right">        0.00</td>
    <td align="right">       74.87</td>
    <td align="right">        0.00</td>
    <td align="right">      808.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      149.70</td>
    <td align="right">        0.00</td>
    <td align="right">      149.70</td>
    <td align="right">        3.60</td>
    <td align="right">      663.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      297.09</td>
    <td align="right">        0.00</td>
    <td align="right">      297.08</td>
    <td align="right">       88.60</td>
    <td align="right">      563.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      466.97</td>
    <td align="right">        9.77</td>
    <td align="right">      457.20</td>
    <td align="right">      245.15</td>
    <td align="right">      409.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      655.51</td>
    <td align="right">       63.84</td>
    <td align="right">      591.67</td>
    <td align="right">      513.59</td>
    <td align="right">      237.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      765.65</td>
    <td align="right">      127.69</td>
    <td align="right">      637.96</td>
    <td align="right">      709.65</td>
    <td align="right">      146.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      706.50</td>
    <td align="right">       96.17</td>
    <td align="right">      610.33</td>
    <td align="right">      656.86</td>
    <td align="right">      148.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      491.06</td>
    <td align="right">       19.04</td>
    <td align="right">      472.02</td>
    <td align="right">      447.58</td>
    <td align="right">      170.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.54</td>
    <td align="right">        0.37</td>
    <td align="right">      325.17</td>
    <td align="right">      238.13</td>
    <td align="right">      267.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">      184.19</td>
    <td align="right">       51.93</td>
    <td align="right">      439.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       92.65</td>
    <td align="right">        0.00</td>
    <td align="right">       92.65</td>
    <td align="right">        3.56</td>
    <td align="right">      626.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">      766.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4259.77</td>
    <td align="right">      316.88</td>
    <td align="right">     3942.89</td>
    <td align="right">     2958.65</td>
    <td align="right">     5248.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">      146.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      765.65</td>
    <td align="right">      127.69</td>
    <td align="right">      637.96</td>
    <td align="right">      709.65</td>
    <td align="right">      808.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_KITCHEN_FLR_6_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">      115.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.39</td>
    <td align="right">        0.00</td>
    <td align="right">       21.39</td>
    <td align="right">        0.15</td>
    <td align="right">       97.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.44</td>
    <td align="right">        0.00</td>
    <td align="right">       42.44</td>
    <td align="right">        9.79</td>
    <td align="right">       81.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.71</td>
    <td align="right">        1.40</td>
    <td align="right">       65.32</td>
    <td align="right">       26.41</td>
    <td align="right">       62.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.65</td>
    <td align="right">        9.12</td>
    <td align="right">       84.53</td>
    <td align="right">       60.94</td>
    <td align="right">       36.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      109.38</td>
    <td align="right">       18.24</td>
    <td align="right">       91.14</td>
    <td align="right">       87.86</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.93</td>
    <td align="right">       13.74</td>
    <td align="right">       87.19</td>
    <td align="right">       81.08</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.15</td>
    <td align="right">        2.72</td>
    <td align="right">       67.43</td>
    <td align="right">       53.37</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.51</td>
    <td align="right">        0.05</td>
    <td align="right">       46.45</td>
    <td align="right">       27.16</td>
    <td align="right">       40.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.31</td>
    <td align="right">        0.00</td>
    <td align="right">       26.31</td>
    <td align="right">        5.53</td>
    <td align="right">       64.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">       13.24</td>
    <td align="right">        0.21</td>
    <td align="right">       90.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">      108.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      608.56</td>
    <td align="right">       45.27</td>
    <td align="right">      563.29</td>
    <td align="right">      352.50</td>
    <td align="right">      768.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.38</td>
    <td align="right">       18.24</td>
    <td align="right">       91.14</td>
    <td align="right">       87.86</td>
    <td align="right">      115.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_KITCHEN_FLR_6_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.57</td>
    <td align="right">       15.91</td>
    <td align="right">       46.66</td>
    <td align="right">        8.95</td>
    <td align="right">      410.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      167.61</td>
    <td align="right">       67.25</td>
    <td align="right">      100.36</td>
    <td align="right">       76.34</td>
    <td align="right">      327.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      307.85</td>
    <td align="right">      115.19</td>
    <td align="right">      192.66</td>
    <td align="right">      194.44</td>
    <td align="right">      279.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      703.50</td>
    <td align="right">      392.18</td>
    <td align="right">      311.32</td>
    <td align="right">      622.41</td>
    <td align="right">      205.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      805.96</td>
    <td align="right">      426.08</td>
    <td align="right">      379.88</td>
    <td align="right">      777.32</td>
    <td align="right">      134.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.12</td>
    <td align="right">      424.45</td>
    <td align="right">      402.68</td>
    <td align="right">      836.09</td>
    <td align="right">       88.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      767.55</td>
    <td align="right">      378.59</td>
    <td align="right">      388.96</td>
    <td align="right">      777.95</td>
    <td align="right">       88.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      616.66</td>
    <td align="right">      302.37</td>
    <td align="right">      314.29</td>
    <td align="right">      626.83</td>
    <td align="right">       97.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      425.16</td>
    <td align="right">      203.78</td>
    <td align="right">      221.38</td>
    <td align="right">      394.65</td>
    <td align="right">      139.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      200.19</td>
    <td align="right">       79.83</td>
    <td align="right">      120.37</td>
    <td align="right">      127.29</td>
    <td align="right">      221.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.55</td>
    <td align="right">       29.49</td>
    <td align="right">       59.06</td>
    <td align="right">       31.05</td>
    <td align="right">      318.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.08</td>
    <td align="right">        9.79</td>
    <td align="right">       31.29</td>
    <td align="right">        4.18</td>
    <td align="right">      390.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5013.81</td>
    <td align="right">     2444.90</td>
    <td align="right">     2568.92</td>
    <td align="right">     4477.51</td>
    <td align="right">     2702.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.08</td>
    <td align="right">        9.79</td>
    <td align="right">       31.29</td>
    <td align="right">        4.18</td>
    <td align="right">       88.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.12</td>
    <td align="right">      426.08</td>
    <td align="right">      402.68</td>
    <td align="right">      836.09</td>
    <td align="right">      410.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.97</td>
    <td align="right">       40.65</td>
    <td align="right">       24.32</td>
    <td align="right">       48.52</td>
    <td align="right">       98.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      142.92</td>
    <td align="right">       97.57</td>
    <td align="right">       45.35</td>
    <td align="right">      129.64</td>
    <td align="right">       80.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      164.50</td>
    <td align="right">       94.50</td>
    <td align="right">       70.00</td>
    <td align="right">      149.36</td>
    <td align="right">       74.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      258.38</td>
    <td align="right">      163.75</td>
    <td align="right">       94.64</td>
    <td align="right">      257.56</td>
    <td align="right">       61.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      224.25</td>
    <td align="right">      119.72</td>
    <td align="right">      104.53</td>
    <td align="right">      226.50</td>
    <td align="right">       41.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      188.69</td>
    <td align="right">       82.21</td>
    <td align="right">      106.48</td>
    <td align="right">      191.64</td>
    <td align="right">       28.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.88</td>
    <td align="right">       79.57</td>
    <td align="right">      105.32</td>
    <td align="right">      188.58</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      207.47</td>
    <td align="right">      113.61</td>
    <td align="right">       93.86</td>
    <td align="right">      221.89</td>
    <td align="right">       28.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      198.70</td>
    <td align="right">      123.80</td>
    <td align="right">       74.90</td>
    <td align="right">      209.08</td>
    <td align="right">       39.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      138.60</td>
    <td align="right">       90.12</td>
    <td align="right">       48.48</td>
    <td align="right">      133.38</td>
    <td align="right">       57.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.19</td>
    <td align="right">       60.61</td>
    <td align="right">       28.58</td>
    <td align="right">       79.98</td>
    <td align="right">       78.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       52.22</td>
    <td align="right">       34.65</td>
    <td align="right">       17.57</td>
    <td align="right">       41.28</td>
    <td align="right">       95.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1914.78</td>
    <td align="right">     1100.76</td>
    <td align="right">      814.02</td>
    <td align="right">     1877.41</td>
    <td align="right">      712.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.22</td>
    <td align="right">       34.65</td>
    <td align="right">       17.57</td>
    <td align="right">       41.28</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      258.38</td>
    <td align="right">      163.75</td>
    <td align="right">      106.48</td>
    <td align="right">      257.56</td>
    <td align="right">       98.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">      149.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">       27.08</td>
    <td align="right">        0.22</td>
    <td align="right">      124.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.75</td>
    <td align="right">        0.00</td>
    <td align="right">       53.75</td>
    <td align="right">       13.62</td>
    <td align="right">      104.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       84.49</td>
    <td align="right">        1.77</td>
    <td align="right">       82.72</td>
    <td align="right">       39.87</td>
    <td align="right">       75.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      118.60</td>
    <td align="right">       11.55</td>
    <td align="right">      107.05</td>
    <td align="right">       89.56</td>
    <td align="right">       43.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      138.53</td>
    <td align="right">       23.10</td>
    <td align="right">      115.42</td>
    <td align="right">      126.51</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      127.82</td>
    <td align="right">       17.40</td>
    <td align="right">      110.42</td>
    <td align="right">      116.91</td>
    <td align="right">       27.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.85</td>
    <td align="right">        3.44</td>
    <td align="right">       85.40</td>
    <td align="right">       77.54</td>
    <td align="right">       31.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.90</td>
    <td align="right">        0.07</td>
    <td align="right">       58.83</td>
    <td align="right">       39.45</td>
    <td align="right">       50.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.33</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">        7.63</td>
    <td align="right">       82.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.25</td>
    <td align="right">      116.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">      141.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.70</td>
    <td align="right">       57.33</td>
    <td align="right">      713.37</td>
    <td align="right">      511.57</td>
    <td align="right">      975.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.53</td>
    <td align="right">       23.10</td>
    <td align="right">      115.42</td>
    <td align="right">      126.51</td>
    <td align="right">      149.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">      133.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.20</td>
    <td align="right">      111.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.09</td>
    <td align="right">        0.00</td>
    <td align="right">       48.09</td>
    <td align="right">       12.18</td>
    <td align="right">       93.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       75.59</td>
    <td align="right">        1.58</td>
    <td align="right">       74.01</td>
    <td align="right">       35.67</td>
    <td align="right">       67.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      106.11</td>
    <td align="right">       10.33</td>
    <td align="right">       95.78</td>
    <td align="right">       80.13</td>
    <td align="right">       39.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.94</td>
    <td align="right">       20.67</td>
    <td align="right">      103.27</td>
    <td align="right">      113.19</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      114.36</td>
    <td align="right">       15.57</td>
    <td align="right">       98.80</td>
    <td align="right">      104.60</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.49</td>
    <td align="right">        3.08</td>
    <td align="right">       76.41</td>
    <td align="right">       69.38</td>
    <td align="right">       28.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.70</td>
    <td align="right">        0.06</td>
    <td align="right">       52.64</td>
    <td align="right">       35.30</td>
    <td align="right">       44.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.82</td>
    <td align="right">        0.00</td>
    <td align="right">       29.82</td>
    <td align="right">        6.82</td>
    <td align="right">       73.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.22</td>
    <td align="right">      104.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">      126.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      689.55</td>
    <td align="right">       51.29</td>
    <td align="right">      638.26</td>
    <td align="right">      457.70</td>
    <td align="right">      873.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      123.94</td>
    <td align="right">       20.67</td>
    <td align="right">      103.27</td>
    <td align="right">      113.19</td>
    <td align="right">      133.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [kWh]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      242.57</td>
    <td align="right">      151.76</td>
    <td align="right">       90.81</td>
    <td align="right">      179.35</td>
    <td align="right">      383.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      533.57</td>
    <td align="right">      364.26</td>
    <td align="right">      169.30</td>
    <td align="right">      484.25</td>
    <td align="right">      312.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      614.12</td>
    <td align="right">      352.79</td>
    <td align="right">      261.33</td>
    <td align="right">      563.48</td>
    <td align="right">      285.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      964.63</td>
    <td align="right">      611.32</td>
    <td align="right">      353.31</td>
    <td align="right">      984.76</td>
    <td align="right">      225.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      837.20</td>
    <td align="right">      446.96</td>
    <td align="right">      390.24</td>
    <td align="right">      879.46</td>
    <td align="right">      145.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      704.45</td>
    <td align="right">      306.93</td>
    <td align="right">      397.52</td>
    <td align="right">      755.10</td>
    <td align="right">       94.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      690.21</td>
    <td align="right">      297.04</td>
    <td align="right">      393.17</td>
    <td align="right">      741.59</td>
    <td align="right">       91.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      774.54</td>
    <td align="right">      424.14</td>
    <td align="right">      350.41</td>
    <td align="right">      857.01</td>
    <td align="right">       99.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      741.80</td>
    <td align="right">      462.20</td>
    <td align="right">      279.61</td>
    <td align="right">      797.79</td>
    <td align="right">      143.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      517.44</td>
    <td align="right">      336.46</td>
    <td align="right">      180.98</td>
    <td align="right">      500.81</td>
    <td align="right">      223.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      332.96</td>
    <td align="right">      226.26</td>
    <td align="right">      106.70</td>
    <td align="right">      297.69</td>
    <td align="right">      305.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      194.94</td>
    <td align="right">      129.34</td>
    <td align="right">       65.60</td>
    <td align="right">      152.62</td>
    <td align="right">      370.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7148.43</td>
    <td align="right">     4109.46</td>
    <td align="right">     3038.97</td>
    <td align="right">     7193.91</td>
    <td align="right">     2680.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      194.94</td>
    <td align="right">      129.34</td>
    <td align="right">       65.60</td>
    <td align="right">      152.62</td>
    <td align="right">       91.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      964.63</td>
    <td align="right">      611.32</td>
    <td align="right">      397.52</td>
    <td align="right">      984.76</td>
    <td align="right">      383.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::BASEMENT></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      326.07</td>
    <td align="right">      658.89</td>
    <td align="right">      441.70</td>
    <td align="right">      276.34</td>
    <td align="right">      165.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      967.03</td>
    <td align="right">      608.86</td>
    <td align="right">     1075.67</td>
    <td align="right">      734.36</td>
    <td align="right">      341.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1014.03</td>
    <td align="right">      506.57</td>
    <td align="right">     1118.26</td>
    <td align="right">      642.40</td>
    <td align="right">      475.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1815.50</td>
    <td align="right">      428.25</td>
    <td align="right">     1815.05</td>
    <td align="right">     1150.27</td>
    <td align="right">      664.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1565.54</td>
    <td align="right">      271.40</td>
    <td align="right">     1524.47</td>
    <td align="right">      813.88</td>
    <td align="right">      710.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1389.22</td>
    <td align="right">      183.55</td>
    <td align="right">     1325.49</td>
    <td align="right">      577.52</td>
    <td align="right">      747.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1319.12</td>
    <td align="right">      172.22</td>
    <td align="right">     1256.81</td>
    <td align="right">      540.89</td>
    <td align="right">      715.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1525.85</td>
    <td align="right">      193.00</td>
    <td align="right">     1410.37</td>
    <td align="right">      772.32</td>
    <td align="right">      638.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1466.32</td>
    <td align="right">      284.52</td>
    <td align="right">     1395.79</td>
    <td align="right">      869.68</td>
    <td align="right">      526.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      897.68</td>
    <td align="right">      403.26</td>
    <td align="right">      942.21</td>
    <td align="right">      612.66</td>
    <td align="right">      329.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      553.65</td>
    <td align="right">      553.91</td>
    <td align="right">      626.49</td>
    <td align="right">      425.74</td>
    <td align="right">      200.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      275.30</td>
    <td align="right">      638.16</td>
    <td align="right">      354.97</td>
    <td align="right">      235.52</td>
    <td align="right">      119.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1091.64</td>
    <td align="right">      407.41</td>
    <td align="right">     1105.52</td>
    <td align="right">      635.54</td>
    <td align="right">      469.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      275.30</td>
    <td align="right">      172.22</td>
    <td align="right">      354.97</td>
    <td align="right">      235.52</td>
    <td align="right">      119.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1815.50</td>
    <td align="right">      658.89</td>
    <td align="right">     1815.05</td>
    <td align="right">     1150.27</td>
    <td align="right">      747.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MECH_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::STORAGE_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CAFE_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      913.89</td>
    <td align="right">     1853.50</td>
    <td align="right">     1243.79</td>
    <td align="right">      778.16</td>
    <td align="right">      465.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2710.28</td>
    <td align="right">     1716.68</td>
    <td align="right">     3029.03</td>
    <td align="right">     2067.90</td>
    <td align="right">      961.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2841.45</td>
    <td align="right">     1429.41</td>
    <td align="right">     3148.95</td>
    <td align="right">     1808.95</td>
    <td align="right">     1340.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5087.91</td>
    <td align="right">     1210.69</td>
    <td align="right">     5111.06</td>
    <td align="right">     3239.08</td>
    <td align="right">     1871.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4387.34</td>
    <td align="right">      767.14</td>
    <td align="right">     4292.80</td>
    <td align="right">     2291.84</td>
    <td align="right">     2000.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3892.95</td>
    <td align="right">      518.75</td>
    <td align="right">     3732.50</td>
    <td align="right">     1626.27</td>
    <td align="right">     2106.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3696.24</td>
    <td align="right">      487.02</td>
    <td align="right">     3539.10</td>
    <td align="right">     1523.10</td>
    <td align="right">     2016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4277.37</td>
    <td align="right">      545.56</td>
    <td align="right">     3971.51</td>
    <td align="right">     2174.79</td>
    <td align="right">     1796.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4110.69</td>
    <td align="right">      804.60</td>
    <td align="right">     3930.44</td>
    <td align="right">     2448.95</td>
    <td align="right">     1481.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2516.16</td>
    <td align="right">     1138.01</td>
    <td align="right">     2653.21</td>
    <td align="right">     1725.22</td>
    <td align="right">      927.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1551.87</td>
    <td align="right">     1559.87</td>
    <td align="right">     1764.17</td>
    <td align="right">     1198.84</td>
    <td align="right">      565.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      771.66</td>
    <td align="right">     1794.85</td>
    <td align="right">      999.57</td>
    <td align="right">      663.21</td>
    <td align="right">      336.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3059.50</td>
    <td align="right">     1148.94</td>
    <td align="right">     3113.08</td>
    <td align="right">     1789.64</td>
    <td align="right">     1323.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      771.66</td>
    <td align="right">      487.02</td>
    <td align="right">      999.57</td>
    <td align="right">      663.21</td>
    <td align="right">      336.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5087.91</td>
    <td align="right">     1853.50</td>
    <td align="right">     5111.06</td>
    <td align="right">     3239.08</td>
    <td align="right">     2106.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::LOBBY_FLR_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1203.01</td>
    <td align="right">     2481.51</td>
    <td align="right">     1615.76</td>
    <td align="right">     1010.87</td>
    <td align="right">      604.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3586.90</td>
    <td align="right">     2261.92</td>
    <td align="right">     3934.88</td>
    <td align="right">     2686.32</td>
    <td align="right">     1248.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3774.50</td>
    <td align="right">     1866.09</td>
    <td align="right">     4090.66</td>
    <td align="right">     2349.93</td>
    <td align="right">     1740.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6790.11</td>
    <td align="right">     1531.65</td>
    <td align="right">     6639.55</td>
    <td align="right">     4207.75</td>
    <td align="right">     2431.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5875.22</td>
    <td align="right">      954.48</td>
    <td align="right">     5576.59</td>
    <td align="right">     2977.23</td>
    <td align="right">     2599.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5232.30</td>
    <td align="right">      632.63</td>
    <td align="right">     4848.73</td>
    <td align="right">     2112.61</td>
    <td align="right">     2736.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4966.99</td>
    <td align="right">      593.00</td>
    <td align="right">     4597.49</td>
    <td align="right">     1978.59</td>
    <td align="right">     2618.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5717.64</td>
    <td align="right">      662.57</td>
    <td align="right">     5159.21</td>
    <td align="right">     2825.18</td>
    <td align="right">     2334.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5488.67</td>
    <td align="right">      996.84</td>
    <td align="right">     5105.86</td>
    <td align="right">     3181.32</td>
    <td align="right">     1924.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3338.48</td>
    <td align="right">     1486.37</td>
    <td align="right">     3446.67</td>
    <td align="right">     2241.16</td>
    <td align="right">     1205.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2052.54</td>
    <td align="right">     2072.30</td>
    <td align="right">     2291.75</td>
    <td align="right">     1557.36</td>
    <td align="right">      734.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1017.19</td>
    <td align="right">     2410.28</td>
    <td align="right">     1298.50</td>
    <td align="right">      861.55</td>
    <td align="right">      436.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4082.26</td>
    <td align="right">     1491.56</td>
    <td align="right">     4044.07</td>
    <td align="right">     2324.84</td>
    <td align="right">     1719.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1017.19</td>
    <td align="right">      593.00</td>
    <td align="right">     1298.50</td>
    <td align="right">      861.55</td>
    <td align="right">      436.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6790.11</td>
    <td align="right">     2481.51</td>
    <td align="right">     6639.55</td>
    <td align="right">     4207.75</td>
    <td align="right">     2736.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       65.29</td>
    <td align="right">      397.88</td>
    <td align="right">      141.31</td>
    <td align="right">       71.35</td>
    <td align="right">       69.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.86</td>
    <td align="right">      364.95</td>
    <td align="right">      376.57</td>
    <td align="right">      223.84</td>
    <td align="right">      152.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      396.13</td>
    <td align="right">      299.08</td>
    <td align="right">      492.68</td>
    <td align="right">      249.81</td>
    <td align="right">      242.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      852.54</td>
    <td align="right">      249.04</td>
    <td align="right">      906.15</td>
    <td align="right">      542.18</td>
    <td align="right">      363.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      921.45</td>
    <td align="right">      161.22</td>
    <td align="right">      924.74</td>
    <td align="right">      508.74</td>
    <td align="right">      416.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      897.83</td>
    <td align="right">      111.84</td>
    <td align="right">      877.54</td>
    <td align="right">      436.27</td>
    <td align="right">      441.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      833.40</td>
    <td align="right">      105.37</td>
    <td align="right">      814.27</td>
    <td align="right">      393.00</td>
    <td align="right">      421.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      812.06</td>
    <td align="right">      115.57</td>
    <td align="right">      774.58</td>
    <td align="right">      418.64</td>
    <td align="right">      355.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      621.79</td>
    <td align="right">      166.64</td>
    <td align="right">      624.09</td>
    <td align="right">      351.72</td>
    <td align="right">      272.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.85</td>
    <td align="right">      235.51</td>
    <td align="right">      350.10</td>
    <td align="right">      193.93</td>
    <td align="right">      156.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.37</td>
    <td align="right">      327.39</td>
    <td align="right">      199.99</td>
    <td align="right">      113.39</td>
    <td align="right">       86.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       54.67</td>
    <td align="right">      383.09</td>
    <td align="right">      108.01</td>
    <td align="right">       59.62</td>
    <td align="right">       48.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      513.81</td>
    <td align="right">      242.45</td>
    <td align="right">      549.46</td>
    <td align="right">      296.77</td>
    <td align="right">      252.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.67</td>
    <td align="right">      105.37</td>
    <td align="right">      108.01</td>
    <td align="right">       59.62</td>
    <td align="right">       48.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      921.45</td>
    <td align="right">      397.88</td>
    <td align="right">      924.74</td>
    <td align="right">      542.18</td>
    <td align="right">      441.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.37</td>
    <td align="right">      423.69</td>
    <td align="right">       68.36</td>
    <td align="right">       16.71</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.22</td>
    <td align="right">      385.66</td>
    <td align="right">      195.71</td>
    <td align="right">       78.65</td>
    <td align="right">      117.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      218.12</td>
    <td align="right">      304.73</td>
    <td align="right">      328.62</td>
    <td align="right">      122.80</td>
    <td align="right">      205.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      550.09</td>
    <td align="right">      245.14</td>
    <td align="right">      639.94</td>
    <td align="right">      316.69</td>
    <td align="right">      323.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      712.62</td>
    <td align="right">      151.10</td>
    <td align="right">      749.19</td>
    <td align="right">      360.08</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      760.74</td>
    <td align="right">      100.31</td>
    <td align="right">      767.39</td>
    <td align="right">      347.42</td>
    <td align="right">      419.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      696.82</td>
    <td align="right">       96.45</td>
    <td align="right">      701.44</td>
    <td align="right">      304.53</td>
    <td align="right">      396.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      597.07</td>
    <td align="right">      110.02</td>
    <td align="right">      590.02</td>
    <td align="right">      269.59</td>
    <td align="right">      320.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      382.32</td>
    <td align="right">      162.79</td>
    <td align="right">      412.71</td>
    <td align="right">      179.84</td>
    <td align="right">      232.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.86</td>
    <td align="right">      239.83</td>
    <td align="right">      199.18</td>
    <td align="right">       72.79</td>
    <td align="right">      126.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.93</td>
    <td align="right">      342.75</td>
    <td align="right">       94.50</td>
    <td align="right">       29.21</td>
    <td align="right">       65.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.57</td>
    <td align="right">      403.29</td>
    <td align="right">       47.43</td>
    <td align="right">       13.05</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      350.01</td>
    <td align="right">      246.39</td>
    <td align="right">      400.35</td>
    <td align="right">      176.28</td>
    <td align="right">      224.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.57</td>
    <td align="right">       96.45</td>
    <td align="right">       47.43</td>
    <td align="right">       13.05</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      760.74</td>
    <td align="right">      423.69</td>
    <td align="right">      767.39</td>
    <td align="right">      360.08</td>
    <td align="right">      419.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.99</td>
    <td align="right">      111.76</td>
    <td align="right">       69.85</td>
    <td align="right">       43.70</td>
    <td align="right">       26.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      152.75</td>
    <td align="right">      102.47</td>
    <td align="right">      170.11</td>
    <td align="right">      116.13</td>
    <td align="right">       53.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      160.65</td>
    <td align="right">       84.61</td>
    <td align="right">      176.84</td>
    <td align="right">      101.59</td>
    <td align="right">       75.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      290.05</td>
    <td align="right">       70.03</td>
    <td align="right">      287.04</td>
    <td align="right">      181.91</td>
    <td align="right">      105.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      251.09</td>
    <td align="right">       43.50</td>
    <td align="right">      241.08</td>
    <td align="right">      128.71</td>
    <td align="right">      112.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.60</td>
    <td align="right">       28.61</td>
    <td align="right">      209.62</td>
    <td align="right">       91.33</td>
    <td align="right">      118.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      212.52</td>
    <td align="right">       26.66</td>
    <td align="right">      198.76</td>
    <td align="right">       85.54</td>
    <td align="right">      113.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      245.16</td>
    <td align="right">       29.79</td>
    <td align="right">      223.04</td>
    <td align="right">      122.14</td>
    <td align="right">      100.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.84</td>
    <td align="right">       45.53</td>
    <td align="right">      220.73</td>
    <td align="right">      137.53</td>
    <td align="right">       83.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      143.02</td>
    <td align="right">       66.15</td>
    <td align="right">      149.00</td>
    <td align="right">       96.89</td>
    <td align="right">       52.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       87.68</td>
    <td align="right">       92.90</td>
    <td align="right">       99.08</td>
    <td align="right">       67.33</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       43.37</td>
    <td align="right">      108.06</td>
    <td align="right">       56.14</td>
    <td align="right">       37.25</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      174.44</td>
    <td align="right">       67.31</td>
    <td align="right">      174.83</td>
    <td align="right">      100.51</td>
    <td align="right">       74.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.37</td>
    <td align="right">       26.66</td>
    <td align="right">       56.14</td>
    <td align="right">       37.25</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
