    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      290.05</td>
    <td align="right">      111.76</td>
    <td align="right">      287.04</td>
    <td align="right">      181.91</td>
    <td align="right">      118.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.48</td>
    <td align="right">      115.34</td>
    <td align="right">       25.46</td>
    <td align="right">        0.00</td>
    <td align="right">       25.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.95</td>
    <td align="right">       88.25</td>
    <td align="right">       45.64</td>
    <td align="right">        0.00</td>
    <td align="right">       45.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.34</td>
    <td align="right">       65.31</td>
    <td align="right">       74.13</td>
    <td align="right">        1.55</td>
    <td align="right">       72.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       79.12</td>
    <td align="right">       36.17</td>
    <td align="right">      100.71</td>
    <td align="right">        9.81</td>
    <td align="right">       90.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      113.23</td>
    <td align="right">       23.08</td>
    <td align="right">      121.55</td>
    <td align="right">       20.27</td>
    <td align="right">      101.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      101.54</td>
    <td align="right">       22.56</td>
    <td align="right">      108.54</td>
    <td align="right">       14.77</td>
    <td align="right">       93.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.08</td>
    <td align="right">       25.90</td>
    <td align="right">       75.44</td>
    <td align="right">        2.93</td>
    <td align="right">       72.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.76</td>
    <td align="right">       42.33</td>
    <td align="right">       51.68</td>
    <td align="right">        0.06</td>
    <td align="right">       51.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.58</td>
    <td align="right">       68.95</td>
    <td align="right">       28.30</td>
    <td align="right">        0.00</td>
    <td align="right">       28.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.44</td>
    <td align="right">      101.69</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      120.01</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.59</td>
    <td align="right">       69.46</td>
    <td align="right">       55.58</td>
    <td align="right">        4.13</td>
    <td align="right">       51.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       22.56</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.23</td>
    <td align="right">      126.86</td>
    <td align="right">      121.55</td>
    <td align="right">       20.27</td>
    <td align="right">      101.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.97</td>
    <td align="right">      398.16</td>
    <td align="right">      129.38</td>
    <td align="right">       65.33</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      225.24</td>
    <td align="right">      359.02</td>
    <td align="right">      337.40</td>
    <td align="right">      195.24</td>
    <td align="right">      142.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      318.60</td>
    <td align="right">      292.41</td>
    <td align="right">      428.00</td>
    <td align="right">      204.43</td>
    <td align="right">      223.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      770.86</td>
    <td align="right">      228.73</td>
    <td align="right">      847.44</td>
    <td align="right">      499.79</td>
    <td align="right">      347.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      814.21</td>
    <td align="right">      144.05</td>
    <td align="right">      843.09</td>
    <td align="right">      447.28</td>
    <td align="right">      395.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      838.54</td>
    <td align="right">       96.58</td>
    <td align="right">      836.51</td>
    <td align="right">      408.96</td>
    <td align="right">      427.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      769.17</td>
    <td align="right">       93.52</td>
    <td align="right">      764.36</td>
    <td align="right">      361.39</td>
    <td align="right">      402.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      711.57</td>
    <td align="right">      105.22</td>
    <td align="right">      693.31</td>
    <td align="right">      355.92</td>
    <td align="right">      337.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      552.50</td>
    <td align="right">      156.33</td>
    <td align="right">      571.24</td>
    <td align="right">      313.48</td>
    <td align="right">      257.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      252.17</td>
    <td align="right">      230.22</td>
    <td align="right">      320.84</td>
    <td align="right">      174.79</td>
    <td align="right">      146.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      115.92</td>
    <td align="right">      326.68</td>
    <td align="right">      185.36</td>
    <td align="right">      104.65</td>
    <td align="right">       80.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.01</td>
    <td align="right">      381.27</td>
    <td align="right">       97.80</td>
    <td align="right">       53.15</td>
    <td align="right">       44.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      455.61</td>
    <td align="right">      233.68</td>
    <td align="right">      504.78</td>
    <td align="right">      265.22</td>
    <td align="right">      239.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.01</td>
    <td align="right">       93.52</td>
    <td align="right">       97.80</td>
    <td align="right">       53.15</td>
    <td align="right">       44.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      838.54</td>
    <td align="right">      398.16</td>
    <td align="right">      847.44</td>
    <td align="right">      499.79</td>
    <td align="right">      427.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.06</td>
    <td align="right">      428.42</td>
    <td align="right">       56.43</td>
    <td align="right">       10.69</td>
    <td align="right">       45.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.89</td>
    <td align="right">      376.27</td>
    <td align="right">      156.55</td>
    <td align="right">       50.04</td>
    <td align="right">      106.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      137.50</td>
    <td align="right">      292.97</td>
    <td align="right">      263.95</td>
    <td align="right">       77.42</td>
    <td align="right">      186.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      463.60</td>
    <td align="right">      218.46</td>
    <td align="right">      581.23</td>
    <td align="right">      274.30</td>
    <td align="right">      306.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      604.46</td>
    <td align="right">      135.46</td>
    <td align="right">      667.55</td>
    <td align="right">      298.62</td>
    <td align="right">      368.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      704.13</td>
    <td align="right">       90.56</td>
    <td align="right">      726.35</td>
    <td align="right">      320.11</td>
    <td align="right">      406.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      633.49</td>
    <td align="right">       88.97</td>
    <td align="right">      651.53</td>
    <td align="right">      272.91</td>
    <td align="right">      378.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      496.27</td>
    <td align="right">      100.08</td>
    <td align="right">      508.74</td>
    <td align="right">      206.87</td>
    <td align="right">      301.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      311.69</td>
    <td align="right">      149.22</td>
    <td align="right">      359.86</td>
    <td align="right">      141.60</td>
    <td align="right">      218.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       87.46</td>
    <td align="right">      230.34</td>
    <td align="right">      169.92</td>
    <td align="right">       53.65</td>
    <td align="right">      116.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.67</td>
    <td align="right">      341.67</td>
    <td align="right">       79.88</td>
    <td align="right">       20.48</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.65</td>
    <td align="right">      407.40</td>
    <td align="right">       37.22</td>
    <td align="right">        6.58</td>
    <td align="right">       30.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      293.04</td>
    <td align="right">      237.61</td>
    <td align="right">      355.67</td>
    <td align="right">      144.73</td>
    <td align="right">      210.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.65</td>
    <td align="right">       88.97</td>
    <td align="right">       37.22</td>
    <td align="right">        6.58</td>
    <td align="right">       30.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      704.13</td>
    <td align="right">      428.42</td>
    <td align="right">      726.35</td>
    <td align="right">      320.11</td>
    <td align="right">      406.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.59</td>
    <td align="right">      502.83</td>
    <td align="right">      176.27</td>
    <td align="right">       94.69</td>
    <td align="right">       81.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      309.30</td>
    <td align="right">      453.04</td>
    <td align="right">      423.74</td>
    <td align="right">      251.63</td>
    <td align="right">      172.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      370.38</td>
    <td align="right">      371.67</td>
    <td align="right">      482.05</td>
    <td align="right">      220.12</td>
    <td align="right">      261.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      712.59</td>
    <td align="right">      290.76</td>
    <td align="right">      782.53</td>
    <td align="right">      397.50</td>
    <td align="right">      385.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      715.61</td>
    <td align="right">      168.79</td>
    <td align="right">      740.53</td>
    <td align="right">      300.13</td>
    <td align="right">      440.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      728.29</td>
    <td align="right">      105.21</td>
    <td align="right">      717.51</td>
    <td align="right">      241.80</td>
    <td align="right">      475.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      680.25</td>
    <td align="right">      102.02</td>
    <td align="right">      665.79</td>
    <td align="right">      217.34</td>
    <td align="right">      448.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      682.88</td>
    <td align="right">      120.90</td>
    <td align="right">      646.70</td>
    <td align="right">      270.97</td>
    <td align="right">      375.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      593.91</td>
    <td align="right">      189.00</td>
    <td align="right">      590.23</td>
    <td align="right">      298.12</td>
    <td align="right">      292.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      319.30</td>
    <td align="right">      290.83</td>
    <td align="right">      384.15</td>
    <td align="right">      209.93</td>
    <td align="right">      174.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      174.65</td>
    <td align="right">      412.65</td>
    <td align="right">      246.53</td>
    <td align="right">      145.88</td>
    <td align="right">      100.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.79</td>
    <td align="right">      485.27</td>
    <td align="right">      138.29</td>
    <td align="right">       80.70</td>
    <td align="right">       57.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      454.16</td>
    <td align="right">      290.21</td>
    <td align="right">      499.22</td>
    <td align="right">      226.73</td>
    <td align="right">      272.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.79</td>
    <td align="right">      102.02</td>
    <td align="right">      138.29</td>
    <td align="right">       80.70</td>
    <td align="right">       57.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      728.29</td>
    <td align="right">      502.83</td>
    <td align="right">      782.53</td>
    <td align="right">      397.50</td>
    <td align="right">      475.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       65.75</td>
    <td align="right">      391.64</td>
    <td align="right">      141.31</td>
    <td align="right">       71.35</td>
    <td align="right">       69.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.94</td>
    <td align="right">      358.79</td>
    <td align="right">      376.57</td>
    <td align="right">      223.84</td>
    <td align="right">      152.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      395.24</td>
    <td align="right">      294.90</td>
    <td align="right">      492.68</td>
    <td align="right">      249.81</td>
    <td align="right">      242.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      846.35</td>
    <td align="right">      249.31</td>
    <td align="right">      906.15</td>
    <td align="right">      542.18</td>
    <td align="right">      363.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      913.18</td>
    <td align="right">      163.56</td>
    <td align="right">      924.74</td>
    <td align="right">      508.74</td>
    <td align="right">      416.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      888.60</td>
    <td align="right">      114.61</td>
    <td align="right">      877.54</td>
    <td align="right">      436.27</td>
    <td align="right">      441.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      824.42</td>
    <td align="right">      108.18</td>
    <td align="right">      814.27</td>
    <td align="right">      393.00</td>
    <td align="right">      421.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      804.64</td>
    <td align="right">      117.89</td>
    <td align="right">      774.58</td>
    <td align="right">      418.64</td>
    <td align="right">      355.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      616.46</td>
    <td align="right">      167.98</td>
    <td align="right">      624.09</td>
    <td align="right">      351.72</td>
    <td align="right">      272.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.63</td>
    <td align="right">      230.56</td>
    <td align="right">      350.10</td>
    <td align="right">      193.93</td>
    <td align="right">      156.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.95</td>
    <td align="right">      320.73</td>
    <td align="right">      199.99</td>
    <td align="right">      113.39</td>
    <td align="right">       86.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       54.95</td>
    <td align="right">      376.75</td>
    <td align="right">      108.01</td>
    <td align="right">       59.62</td>
    <td align="right">       48.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      510.03</td>
    <td align="right">      240.58</td>
    <td align="right">      549.46</td>
    <td align="right">      296.77</td>
    <td align="right">      252.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.95</td>
    <td align="right">      108.18</td>
    <td align="right">      108.01</td>
    <td align="right">       59.62</td>
    <td align="right">       48.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      913.18</td>
    <td align="right">      391.64</td>
    <td align="right">      924.74</td>
    <td align="right">      542.18</td>
    <td align="right">      441.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.59</td>
    <td align="right">      416.52</td>
    <td align="right">       68.36</td>
    <td align="right">       16.71</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.66</td>
    <td align="right">      378.62</td>
    <td align="right">      195.71</td>
    <td align="right">       78.65</td>
    <td align="right">      117.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      218.50</td>
    <td align="right">      299.55</td>
    <td align="right">      328.62</td>
    <td align="right">      122.80</td>
    <td align="right">      205.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      546.73</td>
    <td align="right">      244.56</td>
    <td align="right">      639.94</td>
    <td align="right">      316.69</td>
    <td align="right">      323.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      706.06</td>
    <td align="right">      153.00</td>
    <td align="right">      749.19</td>
    <td align="right">      360.08</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      752.22</td>
    <td align="right">      102.80</td>
    <td align="right">      767.39</td>
    <td align="right">      347.42</td>
    <td align="right">      419.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      688.53</td>
    <td align="right">       98.98</td>
    <td align="right">      701.44</td>
    <td align="right">      304.53</td>
    <td align="right">      396.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      591.26</td>
    <td align="right">      111.99</td>
    <td align="right">      590.02</td>
    <td align="right">      269.59</td>
    <td align="right">      320.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      379.30</td>
    <td align="right">      163.21</td>
    <td align="right">      412.71</td>
    <td align="right">      179.84</td>
    <td align="right">      232.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.82</td>
    <td align="right">      233.50</td>
    <td align="right">      199.18</td>
    <td align="right">       72.79</td>
    <td align="right">      126.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.61</td>
    <td align="right">      335.16</td>
    <td align="right">       94.50</td>
    <td align="right">       29.21</td>
    <td align="right">       65.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.68</td>
    <td align="right">      396.46</td>
    <td align="right">       47.43</td>
    <td align="right">       13.05</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      347.26</td>
    <td align="right">      243.79</td>
    <td align="right">      400.35</td>
    <td align="right">      176.28</td>
    <td align="right">      224.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.68</td>
    <td align="right">       98.98</td>
    <td align="right">       47.43</td>
    <td align="right">       13.05</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      752.22</td>
    <td align="right">      416.52</td>
    <td align="right">      767.39</td>
    <td align="right">      360.08</td>
    <td align="right">      419.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.26</td>
    <td align="right">      200.48</td>
    <td align="right">      128.08</td>
    <td align="right">       80.13</td>
    <td align="right">       47.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.29</td>
    <td align="right">      184.88</td>
    <td align="right">      311.92</td>
    <td align="right">      212.94</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      289.10</td>
    <td align="right">      154.86</td>
    <td align="right">      324.26</td>
    <td align="right">      186.28</td>
    <td align="right">      137.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      519.95</td>
    <td align="right">      132.55</td>
    <td align="right">      526.31</td>
    <td align="right">      333.55</td>
    <td align="right">      192.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      449.45</td>
    <td align="right">       83.60</td>
    <td align="right">      442.05</td>
    <td align="right">      236.00</td>
    <td align="right">      206.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.92</td>
    <td align="right">       56.33</td>
    <td align="right">      384.36</td>
    <td align="right">      167.46</td>
    <td align="right">      216.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.20</td>
    <td align="right">       52.63</td>
    <td align="right">      364.44</td>
    <td align="right">      156.84</td>
    <td align="right">      207.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      438.89</td>
    <td align="right">       59.00</td>
    <td align="right">      408.97</td>
    <td align="right">      223.95</td>
    <td align="right">      185.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      420.97</td>
    <td align="right">       87.88</td>
    <td align="right">      404.74</td>
    <td align="right">      252.18</td>
    <td align="right">      152.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      256.71</td>
    <td align="right">      121.64</td>
    <td align="right">      273.22</td>
    <td align="right">      177.65</td>
    <td align="right">       95.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.74</td>
    <td align="right">      167.65</td>
    <td align="right">      181.67</td>
    <td align="right">      123.45</td>
    <td align="right">       58.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.53</td>
    <td align="right">      193.51</td>
    <td align="right">      102.93</td>
    <td align="right">       68.29</td>
    <td align="right">       34.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      312.72</td>
    <td align="right">      124.24</td>
    <td align="right">      320.57</td>
    <td align="right">      184.29</td>
    <td align="right">      136.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.53</td>
    <td align="right">       52.63</td>
    <td align="right">      102.93</td>
    <td align="right">       68.29</td>
    <td align="right">       34.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      519.95</td>
    <td align="right">      200.48</td>
    <td align="right">      526.31</td>
    <td align="right">      333.55</td>
    <td align="right">      216.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::BANQUET_FLR_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     1092.03</td>
    <td align="right">      100.63</td>
    <td align="right">        0.00</td>
    <td align="right">      100.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.07</td>
    <td align="right">      993.24</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      117.75</td>
    <td align="right">      761.15</td>
    <td align="right">      399.31</td>
    <td align="right">        0.01</td>
    <td align="right">      399.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.96</td>
    <td align="right">      570.67</td>
    <td align="right">      648.56</td>
    <td align="right">       13.56</td>
    <td align="right">      635.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      690.49</td>
    <td align="right">      319.22</td>
    <td align="right">      881.06</td>
    <td align="right">       85.81</td>
    <td align="right">      795.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      987.37</td>
    <td align="right">      203.34</td>
    <td align="right">     1063.40</td>
    <td align="right">      177.34</td>
    <td align="right">      886.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      884.46</td>
    <td align="right">      199.26</td>
    <td align="right">      949.59</td>
    <td align="right">      129.26</td>
    <td align="right">      820.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      601.42</td>
    <td align="right">      229.74</td>
    <td align="right">      660.02</td>
    <td align="right">       25.59</td>
    <td align="right">      634.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      329.58</td>
    <td align="right">      373.74</td>
    <td align="right">      452.14</td>
    <td align="right">        0.51</td>
    <td align="right">      451.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.70</td>
    <td align="right">      595.86</td>
    <td align="right">      247.57</td>
    <td align="right">        0.00</td>
    <td align="right">      247.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.67</td>
    <td align="right">      875.43</td>
    <td align="right">      128.68</td>
    <td align="right">        0.00</td>
    <td align="right">      128.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     1034.75</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      337.55</td>
    <td align="right">      601.91</td>
    <td align="right">      486.28</td>
    <td align="right">       36.17</td>
    <td align="right">      450.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      199.26</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      987.37</td>
    <td align="right">     1092.03</td>
    <td align="right">     1063.40</td>
    <td align="right">      177.34</td>
    <td align="right">      886.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::DINING_FLR_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     1087.24</td>
    <td align="right">      100.63</td>
    <td align="right">        0.00</td>
    <td align="right">      100.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.36</td>
    <td align="right">      987.76</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      119.08</td>
    <td align="right">      756.72</td>
    <td align="right">      399.31</td>
    <td align="right">        0.01</td>
    <td align="right">      399.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.48</td>
    <td align="right">      568.39</td>
    <td align="right">      648.56</td>
    <td align="right">       13.56</td>
    <td align="right">      635.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      690.31</td>
    <td align="right">      318.97</td>
    <td align="right">      881.06</td>
    <td align="right">       85.81</td>
    <td align="right">      795.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      985.62</td>
    <td align="right">      203.93</td>
    <td align="right">     1063.40</td>
    <td align="right">      177.34</td>
    <td align="right">      886.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      882.88</td>
    <td align="right">      199.81</td>
    <td align="right">      949.59</td>
    <td align="right">      129.26</td>
    <td align="right">      820.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      601.59</td>
    <td align="right">      229.23</td>
    <td align="right">      660.02</td>
    <td align="right">       25.59</td>
    <td align="right">      634.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      330.74</td>
    <td align="right">      371.99</td>
    <td align="right">      452.14</td>
    <td align="right">        0.51</td>
    <td align="right">      451.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.80</td>
    <td align="right">      591.17</td>
    <td align="right">      247.57</td>
    <td align="right">        0.00</td>
    <td align="right">      247.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.94</td>
    <td align="right">      869.90</td>
    <td align="right">      128.68</td>
    <td align="right">        0.00</td>
    <td align="right">      128.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     1029.93</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      337.75</td>
    <td align="right">      599.15</td>
    <td align="right">      486.28</td>
    <td align="right">       36.17</td>
    <td align="right">      450.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      199.81</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">       67.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      985.62</td>
    <td align="right">     1087.24</td>
    <td align="right">     1063.40</td>
    <td align="right">      177.34</td>
    <td align="right">      886.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.47</td>
    <td align="right">      805.13</td>
    <td align="right">      185.81</td>
    <td align="right">       76.02</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.24</td>
    <td align="right">      711.13</td>
    <td align="right">      493.93</td>
    <td align="right">      245.27</td>
    <td align="right">      248.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      462.17</td>
    <td align="right">      572.47</td>
    <td align="right">      691.92</td>
    <td align="right">      281.84</td>
    <td align="right">      410.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1238.30</td>
    <td align="right">      436.98</td>
    <td align="right">     1428.60</td>
    <td align="right">      774.05</td>
    <td align="right">      654.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1417.74</td>
    <td align="right">      272.57</td>
    <td align="right">     1510.57</td>
    <td align="right">      745.86</td>
    <td align="right">      764.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1538.84</td>
    <td align="right">      183.63</td>
    <td align="right">     1562.78</td>
    <td align="right">      729.03</td>
    <td align="right">      833.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1400.28</td>
    <td align="right">      179.31</td>
    <td align="right">     1415.81</td>
    <td align="right">      634.26</td>
    <td align="right">      781.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1206.91</td>
    <td align="right">      200.15</td>
    <td align="right">     1201.99</td>
    <td align="right">      562.76</td>
    <td align="right">      639.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      869.16</td>
    <td align="right">      297.45</td>
    <td align="right">      931.07</td>
    <td align="right">      455.06</td>
    <td align="right">      476.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      343.93</td>
    <td align="right">      447.38</td>
    <td align="right">      490.74</td>
    <td align="right">      228.43</td>
    <td align="right">      262.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.97</td>
    <td align="right">      648.04</td>
    <td align="right">      265.23</td>
    <td align="right">      125.13</td>
    <td align="right">      140.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.51</td>
    <td align="right">      765.75</td>
    <td align="right">      135.02</td>
    <td align="right">       59.73</td>
    <td align="right">       75.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      746.82</td>
    <td align="right">      458.69</td>
    <td align="right">      860.41</td>
    <td align="right">      409.92</td>
    <td align="right">      450.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.51</td>
    <td align="right">      179.31</td>
    <td align="right">      135.02</td>
    <td align="right">       59.73</td>
    <td align="right">       75.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1538.84</td>
    <td align="right">      805.13</td>
    <td align="right">     1562.78</td>
    <td align="right">      774.05</td>
    <td align="right">      833.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      204.99</td>
    <td align="right">      860.05</td>
    <td align="right">      360.53</td>
    <td align="right">      203.98</td>
    <td align="right">      156.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      682.01</td>
    <td align="right">      776.83</td>
    <td align="right">      870.36</td>
    <td align="right">      542.06</td>
    <td align="right">      328.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      780.24</td>
    <td align="right">      638.69</td>
    <td align="right">      962.32</td>
    <td align="right">      474.18</td>
    <td align="right">      488.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1466.84</td>
    <td align="right">      506.73</td>
    <td align="right">     1562.09</td>
    <td align="right">      853.71</td>
    <td align="right">      708.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1402.53</td>
    <td align="right">      299.79</td>
    <td align="right">     1427.30</td>
    <td align="right">      630.17</td>
    <td align="right">      797.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1368.76</td>
    <td align="right">      189.13</td>
    <td align="right">     1342.94</td>
    <td align="right">      487.08</td>
    <td align="right">      855.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1285.38</td>
    <td align="right">      182.58</td>
    <td align="right">     1253.23</td>
    <td align="right">      443.56</td>
    <td align="right">      809.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1347.49</td>
    <td align="right">      212.66</td>
    <td align="right">     1267.31</td>
    <td align="right">      578.85</td>
    <td align="right">      688.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1209.69</td>
    <td align="right">      329.26</td>
    <td align="right">     1185.28</td>
    <td align="right">      642.11</td>
    <td align="right">      543.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      679.67</td>
    <td align="right">      497.45</td>
    <td align="right">      780.35</td>
    <td align="right">      452.23</td>
    <td align="right">      328.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      388.18</td>
    <td align="right">      705.94</td>
    <td align="right">      506.55</td>
    <td align="right">      314.25</td>
    <td align="right">      192.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      176.26</td>
    <td align="right">      830.58</td>
    <td align="right">      285.08</td>
    <td align="right">      173.85</td>
    <td align="right">      111.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      915.82</td>
    <td align="right">      500.98</td>
    <td align="right">      982.73</td>
    <td align="right">      481.52</td>
    <td align="right">      501.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.26</td>
    <td align="right">      182.58</td>
    <td align="right">      285.08</td>
    <td align="right">      173.85</td>
    <td align="right">      111.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1466.84</td>
    <td align="right">      860.05</td>
    <td align="right">     1562.09</td>
    <td align="right">      853.71</td>
    <td align="right">      855.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::BASEMENT></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      242.60</td>
    <td align="right">      490.22</td>
    <td align="right">      328.62</td>
    <td align="right">      205.60</td>
    <td align="right">      123.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      649.84</td>
    <td align="right">      409.15</td>
    <td align="right">      722.85</td>
    <td align="right">      493.49</td>
    <td align="right">      229.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      754.44</td>
    <td align="right">      376.89</td>
    <td align="right">      831.99</td>
    <td align="right">      477.94</td>
    <td align="right">      354.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1307.16</td>
    <td align="right">      308.34</td>
    <td align="right">     1306.83</td>
    <td align="right">      828.19</td>
    <td align="right">      478.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1164.76</td>
    <td align="right">      201.92</td>
    <td align="right">     1134.20</td>
    <td align="right">      605.53</td>
    <td align="right">      528.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1000.24</td>
    <td align="right">      132.16</td>
    <td align="right">      954.35</td>
    <td align="right">      415.82</td>
    <td align="right">      538.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      981.42</td>
    <td align="right">      128.13</td>
    <td align="right">      935.07</td>
    <td align="right">      402.42</td>
    <td align="right">      532.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1135.23</td>
    <td align="right">      143.59</td>
    <td align="right">     1049.31</td>
    <td align="right">      574.60</td>
    <td align="right">      474.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1055.75</td>
    <td align="right">      204.85</td>
    <td align="right">     1004.97</td>
    <td align="right">      626.17</td>
    <td align="right">      378.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      667.88</td>
    <td align="right">      300.03</td>
    <td align="right">      701.01</td>
    <td align="right">      455.82</td>
    <td align="right">      245.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      398.63</td>
    <td align="right">      398.81</td>
    <td align="right">      451.08</td>
    <td align="right">      306.53</td>
    <td align="right">      144.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      204.82</td>
    <td align="right">      474.79</td>
    <td align="right">      264.10</td>
    <td align="right">      175.23</td>
    <td align="right">       88.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     9562.77</td>
    <td align="right">     3568.88</td>
    <td align="right">     9684.38</td>
    <td align="right">     5567.33</td>
    <td align="right">     4117.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.82</td>
    <td align="right">      128.13</td>
    <td align="right">      264.10</td>
    <td align="right">      175.23</td>
    <td align="right">       88.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1307.16</td>
    <td align="right">      490.22</td>
    <td align="right">     1306.83</td>
    <td align="right">      828.19</td>
    <td align="right">      538.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MECH_FLR_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::STORAGE_FLR_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CAFE_FLR_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      679.93</td>
    <td align="right">     1379.01</td>
    <td align="right">      925.38</td>
    <td align="right">      578.95</td>
    <td align="right">      346.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1821.31</td>
    <td align="right">     1153.61</td>
    <td align="right">     2035.51</td>
    <td align="right">     1389.63</td>
    <td align="right">      645.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2114.04</td>
    <td align="right">     1063.48</td>
    <td align="right">     2342.82</td>
    <td align="right">     1345.86</td>
    <td align="right">      996.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3663.30</td>
    <td align="right">      871.70</td>
    <td align="right">     3679.96</td>
    <td align="right">     2332.14</td>
    <td align="right">     1347.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3264.18</td>
    <td align="right">      570.75</td>
    <td align="right">     3193.84</td>
    <td align="right">     1705.13</td>
    <td align="right">     1488.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2802.93</td>
    <td align="right">      373.50</td>
    <td align="right">     2687.40</td>
    <td align="right">     1170.91</td>
    <td align="right">     1516.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2750.00</td>
    <td align="right">      362.34</td>
    <td align="right">     2633.09</td>
    <td align="right">     1133.18</td>
    <td align="right">     1499.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3182.37</td>
    <td align="right">      405.90</td>
    <td align="right">     2954.80</td>
    <td align="right">     1618.04</td>
    <td align="right">     1336.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2959.70</td>
    <td align="right">      579.32</td>
    <td align="right">     2829.92</td>
    <td align="right">     1763.24</td>
    <td align="right">     1066.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1872.02</td>
    <td align="right">      846.68</td>
    <td align="right">     1973.99</td>
    <td align="right">     1283.56</td>
    <td align="right">      690.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1117.35</td>
    <td align="right">     1123.11</td>
    <td align="right">     1270.20</td>
    <td align="right">      863.17</td>
    <td align="right">      407.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      574.12</td>
    <td align="right">     1335.37</td>
    <td align="right">      743.68</td>
    <td align="right">      493.43</td>
    <td align="right">      250.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    26801.24</td>
    <td align="right">    10064.75</td>
    <td align="right">    27270.59</td>
    <td align="right">    15677.25</td>
    <td align="right">    11593.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      574.12</td>
    <td align="right">      362.34</td>
    <td align="right">      743.68</td>
    <td align="right">      493.43</td>
    <td align="right">      250.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3663.30</td>
    <td align="right">     1379.01</td>
    <td align="right">     3679.96</td>
    <td align="right">     2332.14</td>
    <td align="right">     1516.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::LOBBY_FLR_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      895.04</td>
    <td align="right">     1846.25</td>
    <td align="right">     1202.12</td>
    <td align="right">      752.09</td>
    <td align="right">      450.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2410.40</td>
    <td align="right">     1520.01</td>
    <td align="right">     2644.24</td>
    <td align="right">     1805.21</td>
    <td align="right">      839.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2808.23</td>
    <td align="right">     1388.37</td>
    <td align="right">     3043.45</td>
    <td align="right">     1748.35</td>
    <td align="right">     1295.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4888.88</td>
    <td align="right">     1102.79</td>
    <td align="right">     4780.48</td>
    <td align="right">     3029.58</td>
    <td align="right">     1750.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4371.17</td>
    <td align="right">      710.14</td>
    <td align="right">     4148.98</td>
    <td align="right">     2215.06</td>
    <td align="right">     1933.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3767.25</td>
    <td align="right">      455.50</td>
    <td align="right">     3491.09</td>
    <td align="right">     1521.08</td>
    <td align="right">     1970.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3695.44</td>
    <td align="right">      441.20</td>
    <td align="right">     3420.54</td>
    <td align="right">     1472.07</td>
    <td align="right">     1948.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4253.92</td>
    <td align="right">      492.95</td>
    <td align="right">     3838.46</td>
    <td align="right">     2101.93</td>
    <td align="right">     1736.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3951.84</td>
    <td align="right">      717.73</td>
    <td align="right">     3676.22</td>
    <td align="right">     2290.55</td>
    <td align="right">     1385.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2483.83</td>
    <td align="right">     1105.86</td>
    <td align="right">     2564.32</td>
    <td align="right">     1667.42</td>
    <td align="right">      896.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1477.83</td>
    <td align="right">     1492.06</td>
    <td align="right">     1650.06</td>
    <td align="right">     1121.30</td>
    <td align="right">      528.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      756.79</td>
    <td align="right">     1793.25</td>
    <td align="right">      966.08</td>
    <td align="right">      641.00</td>
    <td align="right">      325.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    35760.61</td>
    <td align="right">    13066.09</td>
    <td align="right">    35426.05</td>
    <td align="right">    20365.63</td>
    <td align="right">    15060.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      756.79</td>
    <td align="right">      441.20</td>
    <td align="right">      966.08</td>
    <td align="right">      641.00</td>
    <td align="right">      325.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4888.88</td>
    <td align="right">     1846.25</td>
    <td align="right">     4780.48</td>
    <td align="right">     3029.58</td>
    <td align="right">     1970.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.57</td>
    <td align="right">      296.02</td>
    <td align="right">      105.14</td>
    <td align="right">       53.08</td>
    <td align="right">       52.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      185.38</td>
    <td align="right">      245.25</td>
    <td align="right">      253.05</td>
    <td align="right">      150.42</td>
    <td align="right">      102.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.72</td>
    <td align="right">      222.51</td>
    <td align="right">      366.55</td>
    <td align="right">      185.86</td>
    <td align="right">      180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      613.83</td>
    <td align="right">      179.31</td>
    <td align="right">      652.43</td>
    <td align="right">      390.37</td>
    <td align="right">      262.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      685.56</td>
    <td align="right">      119.94</td>
    <td align="right">      688.00</td>
    <td align="right">      378.50</td>
    <td align="right">      309.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      646.44</td>
    <td align="right">       80.53</td>
    <td align="right">      631.83</td>
    <td align="right">      314.12</td>
    <td align="right">      317.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      620.05</td>
    <td align="right">       78.40</td>
    <td align="right">      605.82</td>
    <td align="right">      292.39</td>
    <td align="right">      313.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      604.17</td>
    <td align="right">       85.99</td>
    <td align="right">      576.29</td>
    <td align="right">      311.47</td>
    <td align="right">      264.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      447.69</td>
    <td align="right">      119.98</td>
    <td align="right">      449.35</td>
    <td align="right">      253.24</td>
    <td align="right">      196.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      216.39</td>
    <td align="right">      175.22</td>
    <td align="right">      260.48</td>
    <td align="right">      144.28</td>
    <td align="right">      116.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.46</td>
    <td align="right">      235.72</td>
    <td align="right">      143.99</td>
    <td align="right">       81.64</td>
    <td align="right">       62.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.68</td>
    <td align="right">      285.02</td>
    <td align="right">       80.36</td>
    <td align="right">       44.35</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4500.94</td>
    <td align="right">     2123.89</td>
    <td align="right">     4813.28</td>
    <td align="right">     2599.72</td>
    <td align="right">     2213.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.68</td>
    <td align="right">       78.40</td>
    <td align="right">       80.36</td>
    <td align="right">       44.35</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      685.56</td>
    <td align="right">      296.02</td>
    <td align="right">      688.00</td>
    <td align="right">      390.37</td>
    <td align="right">      317.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.97</td>
    <td align="right">      315.22</td>
    <td align="right">       50.86</td>
    <td align="right">       12.43</td>
    <td align="right">       38.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.64</td>
    <td align="right">      259.16</td>
    <td align="right">      131.52</td>
    <td align="right">       52.85</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      162.28</td>
    <td align="right">      226.72</td>
    <td align="right">      244.50</td>
    <td align="right">       91.36</td>
    <td align="right">      153.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      396.07</td>
    <td align="right">      176.50</td>
    <td align="right">      460.75</td>
    <td align="right">      228.02</td>
    <td align="right">      232.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      530.19</td>
    <td align="right">      112.42</td>
    <td align="right">      557.40</td>
    <td align="right">      267.90</td>
    <td align="right">      289.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      547.73</td>
    <td align="right">       72.22</td>
    <td align="right">      552.52</td>
    <td align="right">      250.15</td>
    <td align="right">      302.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      518.43</td>
    <td align="right">       71.76</td>
    <td align="right">      521.87</td>
    <td align="right">      226.57</td>
    <td align="right">      295.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      444.22</td>
    <td align="right">       81.86</td>
    <td align="right">      438.97</td>
    <td align="right">      200.58</td>
    <td align="right">      238.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      275.27</td>
    <td align="right">      117.21</td>
    <td align="right">      297.15</td>
    <td align="right">      129.48</td>
    <td align="right">      167.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       94.39</td>
    <td align="right">      178.43</td>
    <td align="right">      148.19</td>
    <td align="right">       54.16</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.71</td>
    <td align="right">      246.78</td>
    <td align="right">       68.04</td>
    <td align="right">       21.03</td>
    <td align="right">       47.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.14</td>
    <td align="right">      300.05</td>
    <td align="right">       35.29</td>
    <td align="right">        9.71</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3066.05</td>
    <td align="right">     2158.34</td>
    <td align="right">     3507.06</td>
    <td align="right">     1544.23</td>
    <td align="right">     1962.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.14</td>
    <td align="right">       71.76</td>
    <td align="right">       35.29</td>
    <td align="right">        9.71</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      547.73</td>
    <td align="right">      315.22</td>
    <td align="right">      557.40</td>
    <td align="right">      267.90</td>
    <td align="right">      302.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.94</td>
    <td align="right">       83.15</td>
    <td align="right">       51.97</td>
    <td align="right">       32.51</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.64</td>
    <td align="right">       68.86</td>
    <td align="right">      114.31</td>
    <td align="right">       78.04</td>
    <td align="right">       36.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      119.53</td>
    <td align="right">       62.95</td>
    <td align="right">      131.57</td>
    <td align="right">       75.58</td>
    <td align="right">       55.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      208.84</td>
    <td align="right">       50.42</td>
    <td align="right">      206.67</td>
    <td align="right">      130.97</td>
    <td align="right">       75.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      186.81</td>
    <td align="right">       32.36</td>
    <td align="right">      179.37</td>
    <td align="right">       95.76</td>
    <td align="right">       83.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      160.99</td>
    <td align="right">       20.60</td>
    <td align="right">      150.92</td>
    <td align="right">       65.76</td>
    <td align="right">       85.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      158.11</td>
    <td align="right">       19.84</td>
    <td align="right">      147.87</td>
    <td align="right">       63.64</td>
    <td align="right">       84.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      182.40</td>
    <td align="right">       22.16</td>
    <td align="right">      165.94</td>
    <td align="right">       90.87</td>
    <td align="right">       75.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      169.08</td>
    <td align="right">       32.78</td>
    <td align="right">      158.93</td>
    <td align="right">       99.02</td>
    <td align="right">       59.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.41</td>
    <td align="right">       49.22</td>
    <td align="right">      110.86</td>
    <td align="right">       72.08</td>
    <td align="right">       38.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       63.13</td>
    <td align="right">       66.89</td>
    <td align="right">       71.33</td>
    <td align="right">       48.48</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.27</td>
    <td align="right">       80.40</td>
    <td align="right">       41.77</td>
    <td align="right">       27.71</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1528.14</td>
    <td align="right">      589.62</td>
    <td align="right">     1531.52</td>
    <td align="right">      880.43</td>
    <td align="right">      651.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.27</td>
    <td align="right">       19.84</td>
    <td align="right">       41.77</td>
    <td align="right">       27.71</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      208.84</td>
    <td align="right">       83.15</td>
    <td align="right">      206.67</td>
    <td align="right">      130.97</td>
    <td align="right">       85.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">       94.39</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.32</td>
    <td align="right">       77.51</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.63</td>
    <td align="right">       65.66</td>
    <td align="right">       33.96</td>
    <td align="right">        0.00</td>
    <td align="right">       33.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.60</td>
    <td align="right">       47.03</td>
    <td align="right">       53.38</td>
    <td align="right">        1.12</td>
    <td align="right">       52.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.87</td>
    <td align="right">       26.91</td>
    <td align="right">       74.93</td>
    <td align="right">        7.30</td>
    <td align="right">       67.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.52</td>
    <td align="right">       16.62</td>
    <td align="right">       87.52</td>
    <td align="right">       14.60</td>
    <td align="right">       72.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.55</td>
    <td align="right">       16.78</td>
    <td align="right">       80.76</td>
    <td align="right">       10.99</td>
    <td align="right">       69.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.40</td>
    <td align="right">       19.27</td>
    <td align="right">       56.13</td>
    <td align="right">        2.18</td>
    <td align="right">       53.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.18</td>
    <td align="right">       30.48</td>
    <td align="right">       37.21</td>
    <td align="right">        0.04</td>
    <td align="right">       37.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.64</td>
    <td align="right">       51.30</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.32</td>
    <td align="right">       73.22</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">       89.29</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      338.04</td>
    <td align="right">      608.45</td>
    <td align="right">      486.91</td>
    <td align="right">       36.22</td>
    <td align="right">      450.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       16.62</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.52</td>
    <td align="right">       94.39</td>
    <td align="right">       87.52</td>
    <td align="right">       14.60</td>
    <td align="right">       72.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.92</td>
    <td align="right">      296.23</td>
    <td align="right">       96.26</td>
    <td align="right">       48.61</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      151.36</td>
    <td align="right">      241.26</td>
    <td align="right">      226.73</td>
    <td align="right">      131.20</td>
    <td align="right">       95.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.04</td>
    <td align="right">      217.55</td>
    <td align="right">      318.43</td>
    <td align="right">      152.10</td>
    <td align="right">      166.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      555.02</td>
    <td align="right">      164.68</td>
    <td align="right">      610.16</td>
    <td align="right">      359.85</td>
    <td align="right">      250.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      605.77</td>
    <td align="right">      107.18</td>
    <td align="right">      627.26</td>
    <td align="right">      332.78</td>
    <td align="right">      294.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      603.75</td>
    <td align="right">       69.54</td>
    <td align="right">      602.28</td>
    <td align="right">      294.45</td>
    <td align="right">      307.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      572.26</td>
    <td align="right">       69.58</td>
    <td align="right">      568.68</td>
    <td align="right">      268.87</td>
    <td align="right">      299.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      529.41</td>
    <td align="right">       78.28</td>
    <td align="right">      515.82</td>
    <td align="right">      264.80</td>
    <td align="right">      251.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      397.80</td>
    <td align="right">      112.56</td>
    <td align="right">      411.29</td>
    <td align="right">      225.70</td>
    <td align="right">      185.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.61</td>
    <td align="right">      171.28</td>
    <td align="right">      238.71</td>
    <td align="right">      130.04</td>
    <td align="right">      108.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       83.46</td>
    <td align="right">      235.21</td>
    <td align="right">      133.46</td>
    <td align="right">       75.35</td>
    <td align="right">       58.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.77</td>
    <td align="right">      283.66</td>
    <td align="right">       72.76</td>
    <td align="right">       39.54</td>
    <td align="right">       33.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3991.17</td>
    <td align="right">     2047.01</td>
    <td align="right">     4421.86</td>
    <td align="right">     2323.29</td>
    <td align="right">     2098.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.77</td>
    <td align="right">       69.54</td>
    <td align="right">       72.76</td>
    <td align="right">       39.54</td>
    <td align="right">       33.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      605.77</td>
    <td align="right">      296.23</td>
    <td align="right">      627.26</td>
    <td align="right">      359.85</td>
    <td align="right">      307.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.53</td>
    <td align="right">      318.74</td>
    <td align="right">       41.98</td>
    <td align="right">        7.96</td>
    <td align="right">       34.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.16</td>
    <td align="right">      252.86</td>
    <td align="right">      105.20</td>
    <td align="right">       33.63</td>
    <td align="right">       71.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      102.30</td>
    <td align="right">      217.97</td>
    <td align="right">      196.38</td>
    <td align="right">       57.60</td>
    <td align="right">      138.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      333.79</td>
    <td align="right">      157.29</td>
    <td align="right">      418.49</td>
    <td align="right">      197.50</td>
    <td align="right">      220.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      449.72</td>
    <td align="right">      100.79</td>
    <td align="right">      496.66</td>
    <td align="right">      222.17</td>
    <td align="right">      274.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      506.97</td>
    <td align="right">       65.20</td>
    <td align="right">      522.97</td>
    <td align="right">      230.48</td>
    <td align="right">      292.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.31</td>
    <td align="right">       66.20</td>
    <td align="right">      484.74</td>
    <td align="right">      203.05</td>
    <td align="right">      281.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.23</td>
    <td align="right">       74.46</td>
    <td align="right">      378.51</td>
    <td align="right">      153.91</td>
    <td align="right">      224.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.42</td>
    <td align="right">      107.44</td>
    <td align="right">      259.10</td>
    <td align="right">      101.95</td>
    <td align="right">      157.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       65.07</td>
    <td align="right">      171.37</td>
    <td align="right">      126.42</td>
    <td align="right">       39.92</td>
    <td align="right">       86.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.00</td>
    <td align="right">      246.00</td>
    <td align="right">       57.51</td>
    <td align="right">       14.75</td>
    <td align="right">       42.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.48</td>
    <td align="right">      303.11</td>
    <td align="right">       27.70</td>
    <td align="right">        4.90</td>
    <td align="right">       22.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2566.99</td>
    <td align="right">     2081.42</td>
    <td align="right">     3115.65</td>
    <td align="right">     1267.81</td>
    <td align="right">     1847.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.48</td>
    <td align="right">       65.20</td>
    <td align="right">       27.70</td>
    <td align="right">        4.90</td>
    <td align="right">       22.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.97</td>
    <td align="right">      318.74</td>
    <td align="right">      522.97</td>
    <td align="right">      230.48</td>
    <td align="right">      292.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.42</td>
    <td align="right">      374.11</td>
    <td align="right">      131.14</td>
    <td align="right">       70.45</td>
    <td align="right">       60.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      207.85</td>
    <td align="right">      304.44</td>
    <td align="right">      284.75</td>
    <td align="right">      169.09</td>
    <td align="right">      115.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.56</td>
    <td align="right">      276.52</td>
    <td align="right">      358.65</td>
    <td align="right">      163.77</td>
    <td align="right">      194.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      513.06</td>
    <td align="right">      209.35</td>
    <td align="right">      563.42</td>
    <td align="right">      286.20</td>
    <td align="right">      277.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      532.41</td>
    <td align="right">      125.58</td>
    <td align="right">      550.96</td>
    <td align="right">      223.29</td>
    <td align="right">      327.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      524.37</td>
    <td align="right">       75.75</td>
    <td align="right">      516.60</td>
    <td align="right">      174.10</td>
    <td align="right">      342.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      506.11</td>
    <td align="right">       75.91</td>
    <td align="right">      495.35</td>
    <td align="right">      161.70</td>
    <td align="right">      333.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      508.06</td>
    <td align="right">       89.95</td>
    <td align="right">      481.15</td>
    <td align="right">      201.60</td>
    <td align="right">      279.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      427.62</td>
    <td align="right">      136.08</td>
    <td align="right">      424.96</td>
    <td align="right">      214.65</td>
    <td align="right">      210.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.56</td>
    <td align="right">      216.38</td>
    <td align="right">      285.81</td>
    <td align="right">      156.19</td>
    <td align="right">      129.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.75</td>
    <td align="right">      297.11</td>
    <td align="right">      177.50</td>
    <td align="right">      105.03</td>
    <td align="right">       72.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.65</td>
    <td align="right">      361.04</td>
    <td align="right">      102.89</td>
    <td align="right">       60.04</td>
    <td align="right">       42.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3978.43</td>
    <td align="right">     2542.21</td>
    <td align="right">     4373.19</td>
    <td align="right">     1986.11</td>
    <td align="right">     2387.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.65</td>
    <td align="right">       75.75</td>
    <td align="right">      102.89</td>
    <td align="right">       60.04</td>
    <td align="right">       42.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      532.41</td>
    <td align="right">      374.11</td>
    <td align="right">      563.42</td>
    <td align="right">      286.20</td>
    <td align="right">      342.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.92</td>
    <td align="right">      291.38</td>
    <td align="right">      105.14</td>
    <td align="right">       53.08</td>
    <td align="right">       52.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      185.43</td>
    <td align="right">      241.11</td>
    <td align="right">      253.05</td>
    <td align="right">      150.42</td>
    <td align="right">      102.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.06</td>
    <td align="right">      219.41</td>
    <td align="right">      366.55</td>
    <td align="right">      185.86</td>
    <td align="right">      180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      609.37</td>
    <td align="right">      179.50</td>
    <td align="right">      652.43</td>
    <td align="right">      390.37</td>
    <td align="right">      262.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      679.41</td>
    <td align="right">      121.69</td>
    <td align="right">      688.00</td>
    <td align="right">      378.50</td>
    <td align="right">      309.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      639.79</td>
    <td align="right">       82.52</td>
    <td align="right">      631.83</td>
    <td align="right">      314.12</td>
    <td align="right">      317.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      613.37</td>
    <td align="right">       80.49</td>
    <td align="right">      605.82</td>
    <td align="right">      292.39</td>
    <td align="right">      313.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      598.65</td>
    <td align="right">       87.71</td>
    <td align="right">      576.29</td>
    <td align="right">      311.47</td>
    <td align="right">      264.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      443.85</td>
    <td align="right">      120.95</td>
    <td align="right">      449.35</td>
    <td align="right">      253.24</td>
    <td align="right">      196.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      216.23</td>
    <td align="right">      171.54</td>
    <td align="right">      260.48</td>
    <td align="right">      144.28</td>
    <td align="right">      116.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.88</td>
    <td align="right">      230.93</td>
    <td align="right">      143.99</td>
    <td align="right">       81.64</td>
    <td align="right">       62.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.88</td>
    <td align="right">      280.30</td>
    <td align="right">       80.36</td>
    <td align="right">       44.35</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4467.85</td>
    <td align="right">     2107.51</td>
    <td align="right">     4813.28</td>
    <td align="right">     2599.72</td>
    <td align="right">     2213.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.88</td>
    <td align="right">       80.49</td>
    <td align="right">       80.36</td>
    <td align="right">       44.35</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      679.41</td>
    <td align="right">      291.38</td>
    <td align="right">      688.00</td>
    <td align="right">      390.37</td>
    <td align="right">      317.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.13</td>
    <td align="right">      309.89</td>
    <td align="right">       50.86</td>
    <td align="right">       12.43</td>
    <td align="right">       38.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.94</td>
    <td align="right">      254.43</td>
    <td align="right">      131.52</td>
    <td align="right">       52.85</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      162.57</td>
    <td align="right">      222.86</td>
    <td align="right">      244.50</td>
    <td align="right">       91.36</td>
    <td align="right">      153.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      393.65</td>
    <td align="right">      176.08</td>
    <td align="right">      460.75</td>
    <td align="right">      228.02</td>
    <td align="right">      232.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      525.31</td>
    <td align="right">      113.83</td>
    <td align="right">      557.40</td>
    <td align="right">      267.90</td>
    <td align="right">      289.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      541.60</td>
    <td align="right">       74.02</td>
    <td align="right">      552.52</td>
    <td align="right">      250.15</td>
    <td align="right">      302.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      512.27</td>
    <td align="right">       73.64</td>
    <td align="right">      521.87</td>
    <td align="right">      226.57</td>
    <td align="right">      295.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      439.90</td>
    <td align="right">       83.32</td>
    <td align="right">      438.97</td>
    <td align="right">      200.58</td>
    <td align="right">      238.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      273.10</td>
    <td align="right">      117.51</td>
    <td align="right">      297.15</td>
    <td align="right">      129.48</td>
    <td align="right">      167.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       95.10</td>
    <td align="right">      173.72</td>
    <td align="right">      148.19</td>
    <td align="right">       54.16</td>
    <td align="right">       94.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.20</td>
    <td align="right">      241.31</td>
    <td align="right">       68.04</td>
    <td align="right">       21.03</td>
    <td align="right">       47.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.23</td>
    <td align="right">      294.97</td>
    <td align="right">       35.29</td>
    <td align="right">        9.71</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3041.98</td>
    <td align="right">     2135.58</td>
    <td align="right">     3507.06</td>
    <td align="right">     1544.23</td>
    <td align="right">     1962.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.23</td>
    <td align="right">       73.64</td>
    <td align="right">       35.29</td>
    <td align="right">        9.71</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      541.60</td>
    <td align="right">      309.89</td>
    <td align="right">      557.40</td>
    <td align="right">      267.90</td>
    <td align="right">      302.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.64</td>
    <td align="right">      149.15</td>
    <td align="right">       95.29</td>
    <td align="right">       59.62</td>
    <td align="right">       35.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      185.00</td>
    <td align="right">      124.24</td>
    <td align="right">      209.61</td>
    <td align="right">      143.10</td>
    <td align="right">       66.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.09</td>
    <td align="right">      115.22</td>
    <td align="right">      241.25</td>
    <td align="right">      138.59</td>
    <td align="right">      102.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      374.36</td>
    <td align="right">       95.43</td>
    <td align="right">      378.95</td>
    <td align="right">      240.15</td>
    <td align="right">      138.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      334.39</td>
    <td align="right">       62.20</td>
    <td align="right">      328.89</td>
    <td align="right">      175.59</td>
    <td align="right">      153.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      287.22</td>
    <td align="right">       40.56</td>
    <td align="right">      276.74</td>
    <td align="right">      120.57</td>
    <td align="right">      156.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      282.12</td>
    <td align="right">       39.15</td>
    <td align="right">      271.14</td>
    <td align="right">      116.69</td>
    <td align="right">      154.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      326.53</td>
    <td align="right">       43.90</td>
    <td align="right">      304.27</td>
    <td align="right">      166.62</td>
    <td align="right">      137.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      303.10</td>
    <td align="right">       63.27</td>
    <td align="right">      291.41</td>
    <td align="right">      181.57</td>
    <td align="right">      109.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      190.99</td>
    <td align="right">       90.50</td>
    <td align="right">      203.27</td>
    <td align="right">      132.18</td>
    <td align="right">       71.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      113.57</td>
    <td align="right">      120.71</td>
    <td align="right">      130.80</td>
    <td align="right">       88.88</td>
    <td align="right">       41.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       58.43</td>
    <td align="right">      143.97</td>
    <td align="right">       76.58</td>
    <td align="right">       50.81</td>
    <td align="right">       25.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2739.45</td>
    <td align="right">     1088.32</td>
    <td align="right">     2808.20</td>
    <td align="right">     1614.37</td>
    <td align="right">     1193.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       58.43</td>
    <td align="right">       39.15</td>
    <td align="right">       76.58</td>
    <td align="right">       50.81</td>
    <td align="right">       25.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      374.36</td>
    <td align="right">      149.15</td>
    <td align="right">      378.95</td>
    <td align="right">      240.15</td>
    <td align="right">      156.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::BANQUET_FLR_6></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      812.47</td>
    <td align="right">       74.87</td>
    <td align="right">        0.00</td>
    <td align="right">       74.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.41</td>
    <td align="right">      667.46</td>
    <td align="right">      149.70</td>
    <td align="right">        0.00</td>
    <td align="right">      149.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       87.61</td>
    <td align="right">      566.29</td>
    <td align="right">      297.09</td>
    <td align="right">        0.00</td>
    <td align="right">      297.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      244.05</td>
    <td align="right">      410.89</td>
    <td align="right">      466.97</td>
    <td align="right">        9.77</td>
    <td align="right">      457.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      513.72</td>
    <td align="right">      237.50</td>
    <td align="right">      655.51</td>
    <td align="right">       63.84</td>
    <td align="right">      591.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      710.91</td>
    <td align="right">      146.40</td>
    <td align="right">      765.65</td>
    <td align="right">      127.69</td>
    <td align="right">      637.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      658.04</td>
    <td align="right">      148.25</td>
    <td align="right">      706.50</td>
    <td align="right">       96.17</td>
    <td align="right">      610.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      447.46</td>
    <td align="right">      170.93</td>
    <td align="right">      491.06</td>
    <td align="right">       19.04</td>
    <td align="right">      472.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.29</td>
    <td align="right">      269.09</td>
    <td align="right">      325.54</td>
    <td align="right">        0.37</td>
    <td align="right">      325.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.11</td>
    <td align="right">      443.32</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.36</td>
    <td align="right">      630.31</td>
    <td align="right">       92.65</td>
    <td align="right">        0.00</td>
    <td align="right">       92.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      769.85</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2956.96</td>
    <td align="right">     5272.75</td>
    <td align="right">     4259.77</td>
    <td align="right">      316.88</td>
    <td align="right">     3942.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      146.40</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      710.91</td>
    <td align="right">      812.47</td>
    <td align="right">      765.65</td>
    <td align="right">      127.69</td>
    <td align="right">      637.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::DINING_FLR_6></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      808.91</td>
    <td align="right">       74.87</td>
    <td align="right">        0.00</td>
    <td align="right">       74.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.60</td>
    <td align="right">      663.77</td>
    <td align="right">      149.70</td>
    <td align="right">        0.00</td>
    <td align="right">      149.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.60</td>
    <td align="right">      563.00</td>
    <td align="right">      297.09</td>
    <td align="right">        0.00</td>
    <td align="right">      297.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      245.15</td>
    <td align="right">      409.24</td>
    <td align="right">      466.97</td>
    <td align="right">        9.77</td>
    <td align="right">      457.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      513.59</td>
    <td align="right">      237.31</td>
    <td align="right">      655.51</td>
    <td align="right">       63.84</td>
    <td align="right">      591.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      709.65</td>
    <td align="right">      146.83</td>
    <td align="right">      765.65</td>
    <td align="right">      127.69</td>
    <td align="right">      637.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      656.86</td>
    <td align="right">      148.66</td>
    <td align="right">      706.50</td>
    <td align="right">       96.17</td>
    <td align="right">      610.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      447.58</td>
    <td align="right">      170.54</td>
    <td align="right">      491.06</td>
    <td align="right">       19.04</td>
    <td align="right">      472.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      238.13</td>
    <td align="right">      267.83</td>
    <td align="right">      325.54</td>
    <td align="right">        0.37</td>
    <td align="right">      325.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.93</td>
    <td align="right">      439.83</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.56</td>
    <td align="right">      626.32</td>
    <td align="right">       92.65</td>
    <td align="right">        0.00</td>
    <td align="right">       92.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      766.27</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2958.65</td>
    <td align="right">     5248.53</td>
    <td align="right">     4259.77</td>
    <td align="right">      316.88</td>
    <td align="right">     3942.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      146.83</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">       50.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      709.65</td>
    <td align="right">      808.91</td>
    <td align="right">      765.65</td>
    <td align="right">      127.69</td>
    <td align="right">      637.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.34</td>
    <td align="right">      599.02</td>
    <td align="right">      138.24</td>
    <td align="right">       56.56</td>
    <td align="right">       81.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.24</td>
    <td align="right">      477.88</td>
    <td align="right">      331.92</td>
    <td align="right">      164.82</td>
    <td align="right">      167.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      343.85</td>
    <td align="right">      425.92</td>
    <td align="right">      514.79</td>
    <td align="right">      209.69</td>
    <td align="right">      305.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      891.58</td>
    <td align="right">      314.62</td>
    <td align="right">     1028.59</td>
    <td align="right">      557.32</td>
    <td align="right">      471.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1054.80</td>
    <td align="right">      202.79</td>
    <td align="right">     1123.86</td>
    <td align="right">      554.92</td>
    <td align="right">      568.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1107.96</td>
    <td align="right">      132.21</td>
    <td align="right">     1125.20</td>
    <td align="right">      524.90</td>
    <td align="right">      600.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1041.81</td>
    <td align="right">      133.41</td>
    <td align="right">     1053.36</td>
    <td align="right">      471.89</td>
    <td align="right">      581.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      897.94</td>
    <td align="right">      148.91</td>
    <td align="right">      894.28</td>
    <td align="right">      418.69</td>
    <td align="right">      475.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      625.80</td>
    <td align="right">      214.17</td>
    <td align="right">      670.37</td>
    <td align="right">      327.64</td>
    <td align="right">      342.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      255.89</td>
    <td align="right">      332.85</td>
    <td align="right">      365.11</td>
    <td align="right">      169.95</td>
    <td align="right">      195.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.70</td>
    <td align="right">      466.59</td>
    <td align="right">      190.97</td>
    <td align="right">       90.09</td>
    <td align="right">      100.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.21</td>
    <td align="right">      569.72</td>
    <td align="right">      100.45</td>
    <td align="right">       44.44</td>
    <td align="right">       56.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6542.12</td>
    <td align="right">     4018.09</td>
    <td align="right">     7537.15</td>
    <td align="right">     3590.92</td>
    <td align="right">     3946.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.21</td>
    <td align="right">      132.21</td>
    <td align="right">      100.45</td>
    <td align="right">       44.44</td>
    <td align="right">       56.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1107.96</td>
    <td align="right">      599.02</td>
    <td align="right">     1125.20</td>
    <td align="right">      557.32</td>
    <td align="right">      600.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [kWh]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [kWh]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      152.52</td>
    <td align="right">      639.88</td>
    <td align="right">      268.23</td>
    <td align="right">      151.76</td>
    <td align="right">      116.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      458.31</td>
    <td align="right">      522.03</td>
    <td align="right">      584.88</td>
    <td align="right">      364.26</td>
    <td align="right">      220.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      580.50</td>
    <td align="right">      475.19</td>
    <td align="right">      715.96</td>
    <td align="right">      352.79</td>
    <td align="right">      363.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1056.12</td>
    <td align="right">      364.84</td>
    <td align="right">     1124.70</td>
    <td align="right">      614.67</td>
    <td align="right">      510.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1043.48</td>
    <td align="right">      223.05</td>
    <td align="right">     1061.91</td>
    <td align="right">      468.85</td>
    <td align="right">      593.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      985.51</td>
    <td align="right">      136.17</td>
    <td align="right">      966.92</td>
    <td align="right">      350.70</td>
    <td align="right">      616.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      956.32</td>
    <td align="right">      135.84</td>
    <td align="right">      932.40</td>
    <td align="right">      330.01</td>
    <td align="right">      602.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1002.53</td>
    <td align="right">      158.22</td>
    <td align="right">      942.88</td>
    <td align="right">      430.66</td>
    <td align="right">      512.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      870.97</td>
    <td align="right">      237.07</td>
    <td align="right">      853.40</td>
    <td align="right">      462.32</td>
    <td align="right">      391.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      505.68</td>
    <td align="right">      370.10</td>
    <td align="right">      580.58</td>
    <td align="right">      336.46</td>
    <td align="right">      244.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      279.49</td>
    <td align="right">      508.28</td>
    <td align="right">      364.72</td>
    <td align="right">      226.26</td>
    <td align="right">      138.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.13</td>
    <td align="right">      617.95</td>
    <td align="right">      212.10</td>
    <td align="right">      129.34</td>
    <td align="right">       82.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8022.57</td>
    <td align="right">     4388.61</td>
    <td align="right">     8608.69</td>
    <td align="right">     4218.08</td>
    <td align="right">     4390.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.13</td>
    <td align="right">      135.84</td>
    <td align="right">      212.10</td>
    <td align="right">      129.34</td>
    <td align="right">       82.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1056.12</td>
    <td align="right">      639.88</td>
    <td align="right">     1124.70</td>
    <td align="right">      614.67</td>
    <td align="right">      616.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.10</td>
    <td align="right">        1.53</td>
    <td align="right">        0.76</td>
    <td align="right">        4.55</td>
    <td align="right">        -5.9</td>
    <td align="right">       12.99</td>
    <td align="right">       27.79</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.07</td>
    <td align="right">        1.31</td>
    <td align="right">        0.26</td>
    <td align="right">        4.71</td>
    <td align="right">       -10.4</td>
    <td align="right">       25.93</td>
    <td align="right">       85.39</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.40</td>
    <td align="right">        3.24</td>
    <td align="right">        1.80</td>
    <td align="right">        4.41</td>
    <td align="right">        -7.3</td>
    <td align="right">       50.13</td>
    <td align="right">       99.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.38</td>
    <td align="right">        4.46</td>
    <td align="right">        0.94</td>
    <td align="right">        4.36</td>
    <td align="right">       -10.2</td>
    <td align="right">       62.70</td>
    <td align="right">      262.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.03</td>
    <td align="right">        9.98</td>
    <td align="right">        7.42</td>
    <td align="right">        3.67</td>
    <td align="right">        -1.6</td>
    <td align="right">       76.58</td>
    <td align="right">      281.55</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.86</td>
    <td align="right">       13.62</td>
    <td align="right">       11.38</td>
    <td align="right">        3.77</td>
    <td align="right">        4.41</td>
    <td align="right">       88.05</td>
    <td align="right">      270.20</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.43</td>
    <td align="right">       14.40</td>
    <td align="right">       12.42</td>
    <td align="right">        4.17</td>
    <td align="right">        6.01</td>
    <td align="right">       86.09</td>
    <td align="right">      232.24</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.74</td>
    <td align="right">       15.29</td>
    <td align="right">       13.83</td>
    <td align="right">        3.48</td>
    <td align="right">        6.45</td>
    <td align="right">       66.96</td>
    <td align="right">      208.60</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.00</td>
    <td align="right">       12.13</td>
    <td align="right">       10.79</td>
    <td align="right">        3.90</td>
    <td align="right">        2.36</td>
    <td align="right">       50.03</td>
    <td align="right">      155.30</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.13</td>
    <td align="right">        8.14</td>
    <td align="right">        7.18</td>
    <td align="right">        4.27</td>
    <td align="right">        -0.6</td>
    <td align="right">       29.53</td>
    <td align="right">       77.02</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.23</td>
    <td align="right">        4.54</td>
    <td align="right">        3.74</td>
    <td align="right">        3.93</td>
    <td align="right">        -3.2</td>
    <td align="right">       15.61</td>
    <td align="right">       44.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.59</td>
    <td align="right">        3.04</td>
    <td align="right">        2.33</td>
    <td align="right">        4.42</td>
    <td align="right">        -3.4</td>
    <td align="right">        8.42</td>
    <td align="right">       23.07</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.46</td>
    <td align="right">        7.68</td>
    <td align="right">        6.11</td>
    <td align="right">        4.13</td>
    <td align="right">        -1.9</td>
    <td align="right">       47.86</td>
    <td align="right">      147.48</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.07</td>
    <td align="right">        1.31</td>
    <td align="right">        0.26</td>
    <td align="right">        3.48</td>
    <td align="right">       -10.4</td>
    <td align="right">        8.42</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.74</td>
    <td align="right">       15.29</td>
    <td align="right">       13.83</td>
    <td align="right">        4.71</td>
    <td align="right">        6.45</td>
    <td align="right">       88.05</td>
    <td align="right">      281.55</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.60</td>
    <td align="right">24-JAN-23:10</td>
    <td align="right">        8.51</td>
    <td align="right">        7.50</td>
    <td align="right">        9.30</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.30</td>
    <td align="right">01-FEB-21:10</td>
    <td align="right">        7.42</td>
    <td align="right">        6.60</td>
    <td align="right">       10.30</td>
    <td align="right">        3.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.50</td>
    <td align="right">31-MAR-15:10</td>
    <td align="right">       13.33</td>
    <td align="right">       10.40</td>
    <td align="right">        3.50</td>
    <td align="right">        1.80</td>
    <td align="right">      154.50</td>
    <td align="right">      349.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.30</td>
    <td align="right">24-APR-14:09</td>
    <td align="right">       11.06</td>
    <td align="right">        3.50</td>
    <td align="right">        3.80</td>
    <td align="right">        -4.1</td>
    <td align="right">      114.50</td>
    <td align="right">      777.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.40</td>
    <td align="right">31-MAY-14:09</td>
    <td align="right">       18.65</td>
    <td align="right">       16.20</td>
    <td align="right">        8.50</td>
    <td align="right">        6.95</td>
    <td align="right">      111.00</td>
    <td align="right">      788.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.70</td>
    <td align="right">27-JUN-14:09</td>
    <td align="right">       20.11</td>
    <td align="right">       16.90</td>
    <td align="right">        4.70</td>
    <td align="right">       11.07</td>
    <td align="right">      127.00</td>
    <td align="right">      638.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.30</td>
    <td align="right">26-JUL-13:09</td>
    <td align="right">       19.29</td>
    <td align="right">       14.50</td>
    <td align="right">        3.50</td>
    <td align="right">       12.41</td>
    <td align="right">      114.50</td>
    <td align="right">      725.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.50</td>
    <td align="right">27-AUG-14:09</td>
    <td align="right">       20.92</td>
    <td align="right">       17.40</td>
    <td align="right">        3.50</td>
    <td align="right">       13.16</td>
    <td align="right">       99.00</td>
    <td align="right">      718.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.40</td>
    <td align="right">16-SEP-14:09</td>
    <td align="right">       19.49</td>
    <td align="right">       16.60</td>
    <td align="right">        2.40</td>
    <td align="right">       10.88</td>
    <td align="right">      194.50</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.50</td>
    <td align="right">13-OCT-23:10</td>
    <td align="right">       15.46</td>
    <td align="right">       14.90</td>
    <td align="right">        7.50</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.80</td>
    <td align="right">06-NOV-13:09</td>
    <td align="right">       10.25</td>
    <td align="right">        9.00</td>
    <td align="right">        3.40</td>
    <td align="right">        -6.0</td>
    <td align="right">       57.50</td>
    <td align="right">      555.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.20</td>
    <td align="right">03-DEC-14:09</td>
    <td align="right">        9.78</td>
    <td align="right">        9.40</td>
    <td align="right">        5.80</td>
    <td align="right">        7.55</td>
    <td align="right">       20.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.42</td>
    <td align="right">        3.50</td>
    <td align="right">        2.40</td>
    <td align="right">        -6.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.92</td>
    <td align="right">       17.40</td>
    <td align="right">       10.30</td>
    <td align="right">       13.16</td>
    <td align="right">      194.50</td>
    <td align="right">      788.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -7.2</td>
    <td align="right">07-JAN-09:30</td>
    <td align="right">        -7.4</td>
    <td align="right">        -8.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -30.2</td>
    <td align="right">       10.83</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -7.3</td>
    <td align="right">16-FEB-07:09</td>
    <td align="right">        -7.7</td>
    <td align="right">        -8.6</td>
    <td align="right">        1.90</td>
    <td align="right">       -28.8</td>
    <td align="right">        8.50</td>
    <td align="right">      105.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.6</td>
    <td align="right">24-MAR-06:10</td>
    <td align="right">        -3.8</td>
    <td align="right">        -4.2</td>
    <td align="right">        2.20</td>
    <td align="right">       -26.5</td>
    <td align="right">       18.50</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -6.1</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">        -6.8</td>
    <td align="right">        -8.4</td>
    <td align="right">        1.70</td>
    <td align="right">       -27.6</td>
    <td align="right">       33.00</td>
    <td align="right">      310.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">03-MAY-05:10</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.5</td>
    <td align="right">        1.30</td>
    <td align="right">       -16.0</td>
    <td align="right">       36.50</td>
    <td align="right">      332.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.20</td>
    <td align="right">02-JUN-04:10</td>
    <td align="right">        5.57</td>
    <td align="right">        3.80</td>
    <td align="right">        2.30</td>
    <td align="right">        -8.5</td>
    <td align="right">       28.50</td>
    <td align="right">      254.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.80</td>
    <td align="right">18-JUL-03:10</td>
    <td align="right">        9.21</td>
    <td align="right">        8.70</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.60</td>
    <td align="right">22-AUG-04:10</td>
    <td align="right">        8.52</td>
    <td align="right">        8.40</td>
    <td align="right">        2.20</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.70</td>
    <td align="right">19-SEP-04:10</td>
    <td align="right">        1.58</td>
    <td align="right">        1.50</td>
    <td align="right">        2.10</td>
    <td align="right">       -12.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.7</td>
    <td align="right">30-OCT-04:10</td>
    <td align="right">        -3.8</td>
    <td align="right">        -4.0</td>
    <td align="right">        2.30</td>
    <td align="right">       -21.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -6.1</td>
    <td align="right">27-NOV-22:10</td>
    <td align="right">        -6.5</td>
    <td align="right">        -7.4</td>
    <td align="right">        2.70</td>
    <td align="right">       -26.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.1</td>
    <td align="right">24-DEC-09:09</td>
    <td align="right">        -4.7</td>
    <td align="right">        -5.7</td>
    <td align="right">        3.80</td>
    <td align="right">        -6.4</td>
    <td align="right">       15.50</td>
    <td align="right">       62.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -7.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.7</td>
    <td align="right">        -8.6</td>
    <td align="right">        1.30</td>
    <td align="right">       -30.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.21</td>
    <td align="right">        8.70</td>
    <td align="right">        3.80</td>
    <td align="right">        -1.2</td>
    <td align="right">       36.50</td>
    <td align="right">      332.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.51</td>
    <td align="right">24-JAN-23:10</td>
    <td align="right">        9.60</td>
    <td align="right">        7.50</td>
    <td align="right">        9.30</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.42</td>
    <td align="right">01-FEB-21:10</td>
    <td align="right">        8.30</td>
    <td align="right">        6.60</td>
    <td align="right">       10.30</td>
    <td align="right">        3.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.37</td>
    <td align="right">31-MAR-14:09</td>
    <td align="right">       17.00</td>
    <td align="right">       10.80</td>
    <td align="right">        3.50</td>
    <td align="right">        2.85</td>
    <td align="right">      199.00</td>
    <td align="right">      344.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.29</td>
    <td align="right">13-APR-14:09</td>
    <td align="right">       17.00</td>
    <td align="right">        6.60</td>
    <td align="right">        6.70</td>
    <td align="right">        -5.3</td>
    <td align="right">      105.00</td>
    <td align="right">      762.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.65</td>
    <td align="right">31-MAY-14:09</td>
    <td align="right">       23.40</td>
    <td align="right">       16.20</td>
    <td align="right">        8.50</td>
    <td align="right">        6.95</td>
    <td align="right">      111.00</td>
    <td align="right">      788.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.72</td>
    <td align="right">27-JUN-10:09</td>
    <td align="right">       25.40</td>
    <td align="right">       18.60</td>
    <td align="right">        5.60</td>
    <td align="right">       10.88</td>
    <td align="right">      126.00</td>
    <td align="right">      735.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.29</td>
    <td align="right">29-JUL-12:09</td>
    <td align="right">       27.70</td>
    <td align="right">       18.40</td>
    <td align="right">        2.60</td>
    <td align="right">       16.67</td>
    <td align="right">      180.50</td>
    <td align="right">      442.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.95</td>
    <td align="right">28-AUG-16:10</td>
    <td align="right">       26.10</td>
    <td align="right">       20.20</td>
    <td align="right">        3.70</td>
    <td align="right">       11.84</td>
    <td align="right">       75.50</td>
    <td align="right">      558.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.69</td>
    <td align="right">16-SEP-15:10</td>
    <td align="right">       25.10</td>
    <td align="right">       17.10</td>
    <td align="right">        2.30</td>
    <td align="right">       10.88</td>
    <td align="right">      155.00</td>
    <td align="right">      218.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.46</td>
    <td align="right">13-OCT-23:10</td>
    <td align="right">       16.50</td>
    <td align="right">       14.90</td>
    <td align="right">        7.50</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.28</td>
    <td align="right">12-NOV-13:09</td>
    <td align="right">       10.80</td>
    <td align="right">        9.80</td>
    <td align="right">        2.70</td>
    <td align="right">        6.75</td>
    <td align="right">       51.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.78</td>
    <td align="right">03-DEC-14:09</td>
    <td align="right">       10.20</td>
    <td align="right">        9.40</td>
    <td align="right">        5.80</td>
    <td align="right">        7.55</td>
    <td align="right">       20.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        6.60</td>
    <td align="right">        2.30</td>
    <td align="right">        -5.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.70</td>
    <td align="right">       20.20</td>
    <td align="right">       10.30</td>
    <td align="right">       16.67</td>
    <td align="right">      199.00</td>
    <td align="right">      788.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.90</td>
    <td align="right">24-JAN-15:10</td>
    <td align="right">        8.80</td>
    <td align="right">        8.32</td>
    <td align="right">        9.20</td>
    <td align="right">        7.55</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.70</td>
    <td align="right">01-FEB-20:10</td>
    <td align="right">        7.90</td>
    <td align="right">        7.27</td>
    <td align="right">       10.10</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.80</td>
    <td align="right">31-MAR-12:09</td>
    <td align="right">       15.80</td>
    <td align="right">       12.85</td>
    <td align="right">        3.40</td>
    <td align="right">        4.31</td>
    <td align="right">      274.50</td>
    <td align="right">      165.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.00</td>
    <td align="right">29-APR-06:10</td>
    <td align="right">        7.90</td>
    <td align="right">        7.43</td>
    <td align="right">        3.50</td>
    <td align="right">        -2.1</td>
    <td align="right">       72.00</td>
    <td align="right">      216.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.20</td>
    <td align="right">31-MAY-12:09</td>
    <td align="right">       22.60</td>
    <td align="right">       18.37</td>
    <td align="right">        8.60</td>
    <td align="right">        6.75</td>
    <td align="right">      119.00</td>
    <td align="right">      816.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.20</td>
    <td align="right">29-JUN-09:09</td>
    <td align="right">       22.50</td>
    <td align="right">       20.28</td>
    <td align="right">        2.60</td>
    <td align="right">       10.69</td>
    <td align="right">      221.50</td>
    <td align="right">      419.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.50</td>
    <td align="right">29-JUL-10:09</td>
    <td align="right">       26.60</td>
    <td align="right">       21.00</td>
    <td align="right">        3.30</td>
    <td align="right">       14.28</td>
    <td align="right">      156.00</td>
    <td align="right">      434.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.30</td>
    <td align="right">28-AUG-12:09</td>
    <td align="right">       23.50</td>
    <td align="right">       21.23</td>
    <td align="right">        3.70</td>
    <td align="right">       13.54</td>
    <td align="right">      220.00</td>
    <td align="right">      389.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.20</td>
    <td align="right">16-SEP-16:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.53</td>
    <td align="right">        2.30</td>
    <td align="right">        9.72</td>
    <td align="right">      101.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.90</td>
    <td align="right">13-OCT-23:10</td>
    <td align="right">       16.50</td>
    <td align="right">       15.46</td>
    <td align="right">        7.50</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.90</td>
    <td align="right">12-NOV-14:09</td>
    <td align="right">       10.60</td>
    <td align="right">       10.17</td>
    <td align="right">        2.90</td>
    <td align="right">        7.15</td>
    <td align="right">       26.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.50</td>
    <td align="right">03-DEC-12:09</td>
    <td align="right">        9.90</td>
    <td align="right">        9.65</td>
    <td align="right">        5.60</td>
    <td align="right">        8.35</td>
    <td align="right">       29.00</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.90</td>
    <td align="right">        7.27</td>
    <td align="right">        2.30</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       21.23</td>
    <td align="right">       10.10</td>
    <td align="right">       14.28</td>
    <td align="right">      274.50</td>
    <td align="right">      816.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.58</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.61</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.31</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.09</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.23</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       18.06</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.19</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       39.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.92</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       48.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.42</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       50.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.12</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       44.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       13.43</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       36.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.62</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.40</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       11.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.81</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.36</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">        2.40</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.39</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       24.47</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.19</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">        2.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.62</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       50.32</td>
    <td align="right">        0.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::DHWOFFCIE></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> DHW OFFCIE</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_DHW OFFCIE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [kWh]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [kWh]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [kWh]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE SIDE HEAT TRANSFER ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2041.58</td>
    <td align="right">     -2041.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1844.85</td>
    <td align="right">     -1844.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2041.22</td>
    <td align="right">     -2041.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1978.19</td>
    <td align="right">     -1978.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2041.58</td>
    <td align="right">     -2041.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1976.01</td>
    <td align="right">     -1976.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2043.77</td>
    <td align="right">     -2043.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2041.58</td>
    <td align="right">     -2041.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1978.55</td>
    <td align="right">     -1978.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2041.22</td>
    <td align="right">     -2041.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1976.00</td>
    <td align="right">     -1976.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2043.77</td>
    <td align="right">     -2043.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    24048.31</td>
    <td align="right">    -24048.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1844.85</td>
    <td align="right">     -2043.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2043.77</td>
    <td align="right">     -1844.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::Environment></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      188.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      239.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      324.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      404.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      477.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      496.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      490.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      431.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      270.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      155.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4029.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      155.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::BASEMENT></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MECH_FLR_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::STORAGE_FLR_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CAFE_FLR_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::LOBBY_FLR_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::BANQUET_FLR_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::DINING_FLR_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::BASEMENT></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    16691.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    15098.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15087.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13485.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.92</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11889.48</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      835.81</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9222.44</td>
    <td align="right">      260.17</td>
    <td align="right">        0.00</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2403.19</td>
    <td align="right">        0.00</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9198.90</td>
    <td align="right">      522.09</td>
    <td align="right">        0.00</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2513.65</td>
    <td align="right">        0.00</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9025.01</td>
    <td align="right">      400.55</td>
    <td align="right">        0.00</td>
    <td align="right">        4.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2956.32</td>
    <td align="right">        0.00</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13166.23</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      397.54</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12611.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13930.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    15514.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   154921.68</td>
    <td align="right">     1214.06</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9112.42</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9025.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16691.71</td>
    <td align="right">      522.09</td>
    <td align="right">        0.00</td>
    <td align="right">        4.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2956.32</td>
    <td align="right">        0.00</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::RETAIL_1_FLR_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> RETAIL_1_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_RETAIL_1_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      197.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      374.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      443.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      549.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">       36.86</td>
    <td align="right">       41.44</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      594.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.61</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      468.22</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.40</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.81</td>
    <td align="right">       70.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      222.93</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.82</td>
    <td align="right">       93.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      217.27</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.94</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      449.41</td>
    <td align="right">       12.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      509.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      359.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">      132.81</td>
    <td align="right">       22.44</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      210.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      323.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4489.86</td>
    <td align="right">      314.83</td>
    <td align="right">        0.00</td>
    <td align="right">        3.46</td>
    <td align="right">        0.00</td>
    <td align="right">      994.14</td>
    <td align="right">     1267.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      197.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      594.80</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">      374.54</td>
    <td align="right">      222.93</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::RETAIL_2_FLR_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> RETAIL_2_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_RETAIL_2_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      654.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      592.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      618.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      662.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      596.73</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.99</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      382.34</td>
    <td align="right">       21.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      363.19</td>
    <td align="right">       37.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.69</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      344.91</td>
    <td align="right">       40.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      625.38</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      560.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      564.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      608.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6575.65</td>
    <td align="right">      103.27</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      617.18</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      344.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      662.53</td>
    <td align="right">       40.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::MECH_FLR_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> MECH_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_MECH_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1384.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1252.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1262.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1182.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1118.73</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.64</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      850.25</td>
    <td align="right">       25.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.40</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      846.32</td>
    <td align="right">       49.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      208.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      835.92</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">      221.52</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1223.91</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1104.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1165.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1287.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    13515.52</td>
    <td align="right">      116.73</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
    <td align="right">        0.01</td>
    <td align="right">        0.09</td>
    <td align="right">      720.09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      835.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1384.88</td>
    <td align="right">       49.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">        0.01</td>
    <td align="right">        0.09</td>
    <td align="right">      221.52</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::STORAGE_FLR_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> STORAGE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_STORAGE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      798.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      725.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      676.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      643.20</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      488.28</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.58</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      486.46</td>
    <td align="right">       31.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.91</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      480.39</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">      129.35</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      703.42</td>
    <td align="right">        1.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      628.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      668.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      742.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7764.72</td>
    <td align="right">       73.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">        0.01</td>
    <td align="right">        0.08</td>
    <td align="right">      424.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      480.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      798.74</td>
    <td align="right">       31.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.01</td>
    <td align="right">        0.04</td>
    <td align="right">      129.35</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::LAUNDRY_FLR_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> LAUNDRY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_LAUNDRY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      657.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      594.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      599.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      601.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      587.97</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.03</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      390.13</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.43</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      370.23</td>
    <td align="right">       34.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.98</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      365.42</td>
    <td align="right">       31.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      627.49</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.95</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      520.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      550.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      610.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6476.70</td>
    <td align="right">       88.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">      538.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      365.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      657.70</td>
    <td align="right">       34.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">      164.98</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CAFE_FLR_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CAFE_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CAFE_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      586.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1026.10</td>
    <td align="right">        1.21</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1270.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      338.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1544.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">       95.94</td>
    <td align="right">      131.09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1635.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      509.73</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1286.80</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      497.84</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      711.64</td>
    <td align="right">      193.92</td>
    <td align="right">        0.00</td>
    <td align="right">        1.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      608.96</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      673.56</td>
    <td align="right">      259.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      597.43</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      633.11</td>
    <td align="right">      325.93</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1230.61</td>
    <td align="right">       37.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      495.52</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1418.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.82</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1013.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">      364.52</td>
    <td align="right">       71.15</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      622.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      879.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    12626.27</td>
    <td align="right">      873.52</td>
    <td align="right">        0.00</td>
    <td align="right">        9.96</td>
    <td align="right">        0.00</td>
    <td align="right">     2704.11</td>
    <td align="right">     3551.70</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      586.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1635.27</td>
    <td align="right">      325.93</td>
    <td align="right">        0.00</td>
    <td align="right">        1.68</td>
    <td align="right">        0.00</td>
    <td align="right">     1026.10</td>
    <td align="right">      608.96</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::LOBBY_FLR_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_LOBBY_FLR_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    11026.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9974.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10291.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10516.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">       59.72</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9266.17</td>
    <td align="right">       31.21</td>
    <td align="right">        0.00</td>
    <td align="right">        1.60</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">      792.35</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6380.52</td>
    <td align="right">      323.75</td>
    <td align="right">        0.00</td>
    <td align="right">        3.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2225.37</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6365.09</td>
    <td align="right">      562.80</td>
    <td align="right">        0.00</td>
    <td align="right">        3.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2142.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6013.70</td>
    <td align="right">      599.36</td>
    <td align="right">        0.00</td>
    <td align="right">        4.35</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">     2341.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9657.46</td>
    <td align="right">       32.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      806.41</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8902.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9346.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    10241.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   107982.56</td>
    <td align="right">     1549.45</td>
    <td align="right">        0.00</td>
    <td align="right">       14.43</td>
    <td align="right">        0.01</td>
    <td align="right">        3.71</td>
    <td align="right">     8367.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6013.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11026.02</td>
    <td align="right">      599.36</td>
    <td align="right">        0.00</td>
    <td align="right">        4.35</td>
    <td align="right">        0.01</td>
    <td align="right">        1.49</td>
    <td align="right">     2341.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::ROOM_1_FLR_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> ROOM_1_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_ROOM_1_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1255.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      576.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1040.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">      276.43</td>
    <td align="right">       56.03</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1408.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">      418.28</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1018.62</td>
    <td align="right">       55.96</td>
    <td align="right">        0.00</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      630.52</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.31</td>
    <td align="right">      198.01</td>
    <td align="right">        0.00</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      754.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.45</td>
    <td align="right">      243.35</td>
    <td align="right">        0.00</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      673.96</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      398.92</td>
    <td align="right">      276.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      563.41</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1053.64</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      396.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1022.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.94</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      539.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      580.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1152.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8009.85</td>
    <td align="right">      794.64</td>
    <td align="right">        0.00</td>
    <td align="right">       10.66</td>
    <td align="right">        0.00</td>
    <td align="right">     3915.74</td>
    <td align="right">     3494.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1408.89</td>
    <td align="right">      276.87</td>
    <td align="right">        0.00</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">     1255.86</td>
    <td align="right">      754.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::ROOM_2_FLR_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> ROOM_2_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_ROOM_2_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1313.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      179.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1020.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      766.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">      487.27</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1252.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        7.96</td>
    <td align="right">      216.30</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1046.44</td>
    <td align="right">       42.24</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.57</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      486.99</td>
    <td align="right">      177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      664.44</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      457.70</td>
    <td align="right">      207.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      635.66</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      492.04</td>
    <td align="right">      209.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      504.80</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1053.32</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.82</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      823.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      343.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      752.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1220.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6928.82</td>
    <td align="right">      646.55</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">     4903.00</td>
    <td align="right">     2728.79</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1252.72</td>
    <td align="right">      209.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">     1313.70</td>
    <td align="right">      664.44</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::ROOM_3_MULT19_FLR_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> ROOM_3_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_ROOM_3_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5673.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8606.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11412.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2138.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13584.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">      929.06</td>
    <td align="right">      198.55</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15485.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2144.63</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11319.02</td>
    <td align="right">      345.45</td>
    <td align="right">        0.00</td>
    <td align="right">        6.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2875.57</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7421.50</td>
    <td align="right">     1220.47</td>
    <td align="right">        0.00</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3681.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7073.78</td>
    <td align="right">     1818.28</td>
    <td align="right">        0.00</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3612.43</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6668.38</td>
    <td align="right">     2460.65</td>
    <td align="right">        0.00</td>
    <td align="right">        7.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3440.65</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10914.20</td>
    <td align="right">      202.81</td>
    <td align="right">        0.00</td>
    <td align="right">        6.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3260.39</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11255.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9047.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3270.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5549.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7608.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   115406.66</td>
    <td align="right">     6047.67</td>
    <td align="right">        0.00</td>
    <td align="right">       39.85</td>
    <td align="right">        0.00</td>
    <td align="right">    22552.63</td>
    <td align="right">    19214.09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5549.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15485.98</td>
    <td align="right">     2460.65</td>
    <td align="right">        0.00</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">     8606.57</td>
    <td align="right">     3681.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::ROOM_4_MULT19_FLR_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> ROOM_4_MULT19_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_ROOM_4_MULT19_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7279.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8572.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8255.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6075.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12984.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1183.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11936.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11652.87</td>
    <td align="right">       10.99</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      640.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8784.03</td>
    <td align="right">      495.47</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3513.46</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8976.95</td>
    <td align="right">      753.53</td>
    <td align="right">        0.00</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3286.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9442.75</td>
    <td align="right">      361.82</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1968.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10390.72</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">       34.76</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10427.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      247.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9435.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3645.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8190.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6540.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   117757.90</td>
    <td align="right">     1636.56</td>
    <td align="right">        0.00</td>
    <td align="right">       14.56</td>
    <td align="right">        2.41</td>
    <td align="right">    26266.18</td>
    <td align="right">     9443.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7279.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12984.60</td>
    <td align="right">      753.53</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        2.41</td>
    <td align="right">     8572.77</td>
    <td align="right">     3513.46</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::ROOM_5_FLR_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> ROOM_5_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_ROOM_5_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1262.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      490.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      709.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      970.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      327.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1496.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        8.37</td>
    <td align="right">      328.53</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      996.64</td>
    <td align="right">       53.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      624.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      429.18</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      696.89</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      415.80</td>
    <td align="right">      243.86</td>
    <td align="right">        0.00</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      661.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      416.81</td>
    <td align="right">      270.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      549.47</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1005.64</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.81</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      968.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      495.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      611.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1157.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     7825.73</td>
    <td align="right">      779.35</td>
    <td align="right">        0.00</td>
    <td align="right">        9.14</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.98</td>
    <td align="right">     3282.03</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1496.83</td>
    <td align="right">      270.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">     1262.75</td>
    <td align="right">      696.89</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::ROOM_6_FLR_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> ROOM_6_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_ROOM_6_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1321.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       82.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      628.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      562.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1377.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">       22.17</td>
    <td align="right">       68.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1040.85</td>
    <td align="right">       35.06</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      449.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      469.65</td>
    <td align="right">      176.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      648.52</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.71</td>
    <td align="right">      211.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      645.99</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      496.74</td>
    <td align="right">      203.12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.81</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1082.34</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      787.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      795.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1220.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6725.13</td>
    <td align="right">      631.02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5145.79</td>
    <td align="right">     2467.56</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1377.17</td>
    <td align="right">      211.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">     1321.20</td>
    <td align="right">      648.52</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORRIDOR_FLR_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_3</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORRIDOR_FLR_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    13127.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11875.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12119.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12341.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.35</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11159.89</td>
    <td align="right">       36.27</td>
    <td align="right">        0.00</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1241.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7140.89</td>
    <td align="right">      416.96</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3545.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6925.34</td>
    <td align="right">      701.36</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3637.49</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6775.91</td>
    <td align="right">      626.12</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3434.55</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11586.72</td>
    <td align="right">       28.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      598.39</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10270.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10991.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12197.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   126511.56</td>
    <td align="right">     1809.68</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12503.61</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6775.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13127.39</td>
    <td align="right">      701.36</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3637.49</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::ROOM_1_FLR_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> ROOM_1_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_ROOM_1_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       51.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      168.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">      153.05</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        5.90</td>
    <td align="right">      115.70</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.36</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.78</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       84.02</td>
    <td align="right">       53.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      202.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       88.29</td>
    <td align="right">       65.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.70</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.02</td>
    <td align="right">       74.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.94</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.68</td>
    <td align="right">        5.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      210.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.29</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       44.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1555.94</td>
    <td align="right">      213.83</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1315.06</td>
    <td align="right">      941.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      325.16</td>
    <td align="right">       74.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">      328.15</td>
    <td align="right">      202.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::ROOM_2_FLR_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> ROOM_2_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_ROOM_2_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      331.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      290.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       96.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.78</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      277.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">       22.04</td>
    <td align="right">       61.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      251.48</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.62</td>
    <td align="right">       48.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.55</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      101.87</td>
    <td align="right">       58.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      114.49</td>
    <td align="right">       58.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.96</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.54</td>
    <td align="right">        2.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      119.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1326.84</td>
    <td align="right">      180.89</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">     1540.12</td>
    <td align="right">      735.14</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      277.21</td>
    <td align="right">       58.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">      331.68</td>
    <td align="right">      184.55</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::ROOM_3_MULT9_FLR_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> ROOM_3_MULT9_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_ROOM_3_MULT9_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      192.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1712.76</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1104.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">      802.38</td>
    <td align="right">       26.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1480.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">      439.79</td>
    <td align="right">      204.81</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1832.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        8.19</td>
    <td align="right">      912.42</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1452.36</td>
    <td align="right">       83.58</td>
    <td align="right">        0.00</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      818.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      711.95</td>
    <td align="right">      260.78</td>
    <td align="right">        0.00</td>
    <td align="right">        2.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      901.14</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      691.67</td>
    <td align="right">      337.66</td>
    <td align="right">        0.00</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      832.78</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      592.94</td>
    <td align="right">      423.32</td>
    <td align="right">        0.00</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      763.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1403.60</td>
    <td align="right">       52.64</td>
    <td align="right">        0.00</td>
    <td align="right">        2.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      764.81</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1530.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">      235.41</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      773.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      825.67</td>
    <td align="right">      113.47</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1563.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    11976.30</td>
    <td align="right">     1157.98</td>
    <td align="right">        0.00</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">     5352.38</td>
    <td align="right">     5575.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      192.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1832.70</td>
    <td align="right">      423.32</td>
    <td align="right">        0.00</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">     1712.76</td>
    <td align="right">      912.42</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::BANQUET_FLR_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> BANQUET_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_BANQUET_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      165.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2628.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2285.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1393.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1095.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2037.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1806.02</td>
    <td align="right">        1.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.53</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1531.67</td>
    <td align="right">       62.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      394.07</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1549.60</td>
    <td align="right">      100.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.64</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1545.07</td>
    <td align="right">       52.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">      262.53</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1599.39</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        0.15</td>
    <td align="right">        3.07</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1768.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1138.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      225.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2368.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    15001.70</td>
    <td align="right">      220.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        0.25</td>
    <td align="right">     9634.21</td>
    <td align="right">     1116.84</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      165.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2037.90</td>
    <td align="right">      100.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.22</td>
    <td align="right">     2628.27</td>
    <td align="right">      394.07</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::DINING_FLR_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> DINING_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_DINING_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2739.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2431.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1045.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1442.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2027.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1806.40</td>
    <td align="right">        1.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">       86.74</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1532.61</td>
    <td align="right">       65.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1556.50</td>
    <td align="right">      103.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      384.07</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1538.42</td>
    <td align="right">       51.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">      261.84</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1567.27</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        2.65</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1676.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      862.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1439.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2506.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    13851.16</td>
    <td align="right">      224.71</td>
    <td align="right">        0.00</td>
    <td align="right">        1.72</td>
    <td align="right">        0.30</td>
    <td align="right">    10751.16</td>
    <td align="right">     1149.43</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2027.93</td>
    <td align="right">      103.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.28</td>
    <td align="right">     2739.69</td>
    <td align="right">      414.12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::KITCHEN_FLR_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> KITCHEN_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_KITCHEN_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      870.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      780.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      241.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      535.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      796.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">       37.28</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      684.04</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.30</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      352.91</td>
    <td align="right">      101.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      368.53</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      340.98</td>
    <td align="right">      123.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.24</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      362.09</td>
    <td align="right">      115.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.69</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      642.66</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      428.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       47.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      669.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      808.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.50</td>
    <td align="right">      360.16</td>
    <td align="right">        0.00</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">     3853.30</td>
    <td align="right">     1300.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      796.35</td>
    <td align="right">      123.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">      870.18</td>
    <td align="right">      368.53</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORRIDOR_FLR_6></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORRIDOR_FLR_6</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORRIDOR_FLR_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [kWh]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2143.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1327.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2922.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3107.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2906.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2712.60</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1861.70</td>
    <td align="right">      127.64</td>
    <td align="right">        0.00</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      867.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1813.93</td>
    <td align="right">      203.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      892.11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1877.65</td>
    <td align="right">      169.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      715.55</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2737.47</td>
    <td align="right">        7.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2403.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2411.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2392.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      831.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    29289.23</td>
    <td align="right">      518.02</td>
    <td align="right">        0.00</td>
    <td align="right">        4.77</td>
    <td align="right">        0.00</td>
    <td align="right">     2829.28</td>
    <td align="right">     2888.46</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1813.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3107.15</td>
    <td align="right">      203.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1327.76</td>
    <td align="right">      892.11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HeatEmissionsReportMonthly::Environment></a>
<p>Report:<b> HeatEmissionsReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-03-04
    01:04:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HeatEmissionsReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE TOTAL SURFACE HEAT EMISSION TO AIR [kWh]</td>
    <td align="right">SITE TOTAL ZONE EXFILTRATION HEAT LOSS [kWh]</td>
    <td align="right">SITE TOTAL ZONE EXHAUST AIR HEAT LOSS [kWh]</td>
    <td align="right">AIR SYSTEM RELIEF AIR TOTAL HEAT LOSS ENERGY [kWh]</td>
    <td align="right">HVAC SYSTEM TOTAL HEAT REJECTION ENERGY [kWh]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     -2572.1</td>
    <td align="right">      931.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9039.11</td>
    <td align="right">      861.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    38195.25</td>
    <td align="right">      808.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    87143.27</td>
    <td align="right">      645.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   115115.12</td>
    <td align="right">      341.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   125897.19</td>
    <td align="right">      208.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   118477.48</td>
    <td align="right">      222.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    87556.76</td>
    <td align="right">      145.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    48551.16</td>
    <td align="right">      294.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    16227.86</td>
    <td align="right">      531.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      -451.1</td>
    <td align="right">      673.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     -5551.2</td>
    <td align="right">      837.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   637628.75</td>
    <td align="right">     6500.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     -5551.2</td>
    <td align="right">      145.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   125897.19</td>
    <td align="right">      931.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
