<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> HotelLarge RUNPERIOD 1 ** Lund.Sol SN SWE SRC-TMYx WMO#=026330
  2026-03-04
  01:18:07
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.03.04 01:18</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>HotelLarge</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Lund.Sol SN SWE SRC-TMYx WMO#=026330</b></p>
<p>Simulation Timestamp: <b>2026-03-04
  01:18:07</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:18:07</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">  2460719.99</td>
    <td align="right">      216.89</td>
    <td align="right">      216.89</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">  2460719.99</td>
    <td align="right">      216.89</td>
    <td align="right">      216.89</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">  7793100.19</td>
    <td align="right">      686.90</td>
    <td align="right">      686.90</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">  7793100.19</td>
    <td align="right">      686.90</td>
    <td align="right">      686.90</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating Water [kWh]</td>
    <td align="right">District Heating Steam [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  1728592.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   194649.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   176846.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   336582.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    24048.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      415.83</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  2460719.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      415.83</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Electricity appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating Water [kWh]</td>
    <td align="right">District Heating Steam [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">  1728592.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   194649.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">   176846.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">   336582.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">    24048.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      415.83</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating Water [kWh]</td>
    <td align="right">District Heating Steam [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">  1728592.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">   194649.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">   176846.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">   336582.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">    24048.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      415.83</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Water Intensity [kWh/m2]</td>
    <td align="right">District Heating Steam Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      171.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       29.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      216.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Water Intensity [kWh/m2]</td>
    <td align="right">District Heating Steam Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      171.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       29.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      216.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right"> 2460719.985</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right"> 2460719.985</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right"> 2460719.985</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right"> 2460719.985</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      415.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      415.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      415.83</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5030.67</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#ControlSummary::EntireFacility">Control Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME HOTELLARGE</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEHOTELLARGE::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5C</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5C::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_PORTANGELES</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_WA_PORTANGELES::Environment">Environment</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneCoolingSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneHeatingSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneElectricSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#SpaceGainsMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#PeakSpaceGainsMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::BASEMENT">BASEMENT</a>    |   
<a href="#ComfortReportSimple55Monthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::RETAIL_1_FLR_1_WALL_SOUTH_WINDOW">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CAFE_FLR_1_WALL_SOUTH_WINDOW">CAFE_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::LOBBY_FLR_1_WALL_SOUTH_WINDOW">LOBBY_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_1_FLR_3_WALL_SOUTH_WINDOW">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_1_FLR_3_WALL_WEST_WINDOW">ROOM_1_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_2_FLR_3_WALL_NORTH_WINDOW">ROOM_2_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_2_FLR_3_WALL_WEST_WINDOW">ROOM_2_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_5_FLR_3_WALL_EAST_WINDOW">ROOM_5_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_5_FLR_3_WALL_SOUTH_WINDOW">ROOM_5_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_6_FLR_3_WALL_NORTH_WINDOW">ROOM_6_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_6_FLR_3_WALL_EAST_WINDOW">ROOM_6_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_1_FLR_6_WALL_SOUTH_WINDOW">ROOM_1_FLR_6_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_1_FLR_6_WALL_WEST_WINDOW">ROOM_1_FLR_6_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_2_FLR_6_WALL_NORTH_WINDOW">ROOM_2_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_2_FLR_6_WALL_WEST_WINDOW">ROOM_2_FLR_6_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::BANQUET_FLR_6_WALL_NORTH_WINDOW">BANQUET_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::DINING_FLR_6_WALL_NORTH_WINDOW">DINING_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::KITCHEN_FLR_6_WALL_NORTH_WINDOW">KITCHEN_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::KITCHEN_FLR_6_WALL_EAST_WINDOW">KITCHEN_FLR_6_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::RETAIL_1_FLR_1_WALL_SOUTH_WINDOW">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CAFE_FLR_1_WALL_SOUTH_WINDOW">CAFE_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::LOBBY_FLR_1_WALL_SOUTH_WINDOW">LOBBY_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_1_FLR_3_WALL_SOUTH_WINDOW">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_1_FLR_3_WALL_WEST_WINDOW">ROOM_1_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_2_FLR_3_WALL_NORTH_WINDOW">ROOM_2_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_2_FLR_3_WALL_WEST_WINDOW">ROOM_2_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_5_FLR_3_WALL_EAST_WINDOW">ROOM_5_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_5_FLR_3_WALL_SOUTH_WINDOW">ROOM_5_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_6_FLR_3_WALL_NORTH_WINDOW">ROOM_6_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_6_FLR_3_WALL_EAST_WINDOW">ROOM_6_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_1_FLR_6_WALL_SOUTH_WINDOW">ROOM_1_FLR_6_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_1_FLR_6_WALL_WEST_WINDOW">ROOM_1_FLR_6_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_2_FLR_6_WALL_NORTH_WINDOW">ROOM_2_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_2_FLR_6_WALL_WEST_WINDOW">ROOM_2_FLR_6_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::BANQUET_FLR_6_WALL_NORTH_WINDOW">BANQUET_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::DINING_FLR_6_WALL_NORTH_WINDOW">DINING_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_NORTH_WINDOW">KITCHEN_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_EAST_WINDOW">KITCHEN_FLR_6_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#WindowZoneSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::DHWOFFCIE">DHW OFFCIE</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::Environment">Environment</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>HeatEmissionsReportMonthly</b></p> |
<a href="#HeatEmissionsReportMonthly::Environment">Environment</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:18:07</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.03.04 01:18</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Lund.Sol SN SWE SRC-TMYx WMO#=026330</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       55.71</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       13.21</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       86.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4559.59</td>
    <td align="right">     1873.43</td>
    <td align="right">      406.47</td>
    <td align="right">     1873.22</td>
    <td align="right">      406.47</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4025.82</td>
    <td align="right">     1662.30</td>
    <td align="right">      350.71</td>
    <td align="right">     1662.10</td>
    <td align="right">      350.71</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1213.79</td>
    <td align="right">      432.95</td>
    <td align="right">       85.85</td>
    <td align="right">      609.15</td>
    <td align="right">       85.85</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       26.62</td>
    <td align="right">       23.11</td>
    <td align="right">       21.12</td>
    <td align="right">       32.52</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.15</td>
    <td align="right">       26.05</td>
    <td align="right">       24.48</td>
    <td align="right">       36.65</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4559.59</td>
    <td align="right">     1873.43</td>
    <td align="right">      406.47</td>
    <td align="right">     1873.22</td>
    <td align="right">      406.47</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4025.82</td>
    <td align="right">     1662.30</td>
    <td align="right">      350.71</td>
    <td align="right">     1662.10</td>
    <td align="right">      350.71</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1213.79</td>
    <td align="right">      432.95</td>
    <td align="right">       85.85</td>
    <td align="right">      609.15</td>
    <td align="right">       85.85</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       26.62</td>
    <td align="right">       23.11</td>
    <td align="right">       21.12</td>
    <td align="right">       32.52</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.15</td>
    <td align="right">       26.05</td>
    <td align="right">       24.48</td>
    <td align="right">       36.65</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1978.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1978.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4826.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      533.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">       67.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      265.76</td>
    <td align="right">        1.00</td>
    <td align="right">       68.84</td>
    <td align="right">        0.00</td>
    <td align="right">       23.26</td>
    <td align="right">       23.26</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">       77.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      307.76</td>
    <td align="right">        1.00</td>
    <td align="right">       26.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      164.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      650.80</td>
    <td align="right">        1.00</td>
    <td align="right">       62.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       94.76</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      375.47</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       78.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      309.22</td>
    <td align="right">        1.00</td>
    <td align="right">       85.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">      188.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      748.35</td>
    <td align="right">        1.00</td>
    <td align="right">      152.17</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
    <td align="right">       65.50</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     1308.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5183.56</td>
    <td align="right">        1.00</td>
    <td align="right">      434.79</td>
    <td align="right">        0.00</td>
    <td align="right">       85.08</td>
    <td align="right">       85.08</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">       24.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.75</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      389.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1186.91</td>
    <td align="right">        4.00</td>
    <td align="right">       48.31</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">       15.94</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">        9.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        6.74</td>
    <td align="right">        6.74</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       32.19</td>
    <td align="right">       32.19</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       32.19</td>
    <td align="right">       32.19</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">      103.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      314.87</td>
    <td align="right">        1.00</td>
    <td align="right">       87.33</td>
    <td align="right">        0.00</td>
    <td align="right">       26.37</td>
    <td align="right">       26.37</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      412.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1256.16</td>
    <td align="right">        1.00</td>
    <td align="right">       85.47</td>
    <td align="right">        0.00</td>
    <td align="right">       28.20</td>
    <td align="right">       28.20</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4025.82</td>
    <td align="right">      533.77</td>
    <td align="right">     1213.79</td>
    <td align="right">     1213.79</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4025.82</td>
    <td align="right">      533.77</td>
    <td align="right">     1213.79</td>
    <td align="right">     1213.79</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1978.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">       67.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">GENERAL</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">       77.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">GENERAL</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      164.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">GENERAL</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       94.76</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">GENERAL</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       78.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">GENERAL</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">      188.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">GENERAL</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     1308.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">GENERAL</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        4.00</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">GENERAL</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        4.00</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">GENERAL</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">       24.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       76.00</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">GENERAL</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       76.00</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">GENERAL</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        4.00</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">GENERAL</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        4.00</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">GENERAL</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      389.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        4.00</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">GENERAL</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">GENERAL</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">GENERAL</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">GENERAL</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">GENERAL</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">GENERAL</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">      103.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">GENERAL</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      412.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">GENERAL</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.6000</td>
    <td align="right">       20.00</td>
    <td align="right">      9.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">    11345.29</td>
    <td align="right">    11345.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.9078</td>
    <td align="right">       38.90</td>
    <td align="right">      4.6276</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11345.29</td>
    <td align="right">    11345.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:18:07</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">07-JAN-08:49</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   631659.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    24855.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    65994.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     3441.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   725952.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   631659.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">    24855.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">    65994.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">     3441.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:18:07</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Gasoline [kWh]</td>
    <td align="right">Source Diesel [kWh]</td>
    <td align="right">Source Coal [kWh]</td>
    <td align="right">Source Fuel Oil No 1 [kWh]</td>
    <td align="right">Source Fuel Oil No 2 [kWh]</td>
    <td align="right">Source Propane [kWh]</td>
    <td align="right">Source Other Fuel 1 [kWh]</td>
    <td align="right">Source Other Fuel 2 [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating Water [kWh]</td>
    <td align="right">Source District Heating Steam [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  5474450.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   616456.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   560074.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">  1065956.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    76161.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">  7793100.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating Water [kWh/m2]</td>
    <td align="right">Source District Heating Steam [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      482.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       54.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       49.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       93.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      686.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating Water [kWh/m2]</td>
    <td align="right">Source District Heating Steam [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      482.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       54.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       49.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       93.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      686.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:18:07</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:18:07</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_CEILING</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH | ROOM_3_MULT19_FLR_3_WALL_SOUTH | ROOM_5_FLR_3_WALL_SOUTH | CORRIDOR_FLR_3_WALL_1_SOUTH | CORRIDOR_FLR_3_WALL_2_SOUTH | ROOM_1_FLR_6_WALL_SOUTH | ROOM_3_MULT9_FLR_6_WALL_SOUTH | KITCHEN_FLR_6_WALL_1_SOUTH | CORRIDOR_FLR_6_WALL_2_SOUTH |</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_CEILING</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH | ROOM_3_MULT19_FLR_3_WALL_SOUTH | ROOM_5_FLR_3_WALL_SOUTH | CORRIDOR_FLR_3_WALL_1_SOUTH | CORRIDOR_FLR_3_WALL_2_SOUTH | ROOM_1_FLR_6_WALL_SOUTH | ROOM_3_MULT9_FLR_6_WALL_SOUTH | KITCHEN_FLR_6_WALL_1_SOUTH | CORRIDOR_FLR_6_WALL_2_SOUTH |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_CEILING_2</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH | ROOM_3_MULT19_FLR_3_WALL_SOUTH | ROOM_5_FLR_3_WALL_SOUTH | CORRIDOR_FLR_3_WALL_1_SOUTH | CORRIDOR_FLR_3_WALL_2_SOUTH | ROOM_1_FLR_6_WALL_SOUTH | ROOM_3_MULT9_FLR_6_WALL_SOUTH | KITCHEN_FLR_6_WALL_1_SOUTH | CORRIDOR_FLR_6_WALL_2_SOUTH |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST</td>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST_DOOR |</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1_WALL_NORTH</td>
    <td align="right">STORAGE_FLR_1_WALL_NORTH_ROLLDOOR |</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST</td>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_EAST</td>
    <td align="right">CAFE_FLR_1_WALL_EAST_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH</td>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH_DOOR1 | LOBBY_FLR_1_WALL_1_NORTH_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">LOBBY_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">ROOM_5_FLR_3_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">ROOM_6_FLR_3_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH</td>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST</td>
    <td align="right">ROOM_1_FLR_6_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH</td>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST</td>
    <td align="right">ROOM_2_FLR_6_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH</td>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH</td>
    <td align="right">BANQUET_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH</td>
    <td align="right">DINING_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH</td>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST</td>
    <td align="right">KITCHEN_FLR_6_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH</td>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH</td>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:18:07</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-04
    01:18:07</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7.60</td>
    <td align="right">5.30</td>
    <td align="right">4.20</td>
    <td align="right">4.20</td>
    <td align="right">5.90</td>
    <td align="right">8.40</td>
    <td align="right">11.10</td>
    <td align="right">13.40</td>
    <td align="right">14.60</td>
    <td align="right">14.40</td>
    <td align="right">12.80</td>
    <td align="right">10.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5.40</td>
    <td align="right">2.98</td>
    <td align="right">2.32</td>
    <td align="right">2.89</td>
    <td align="right">6.16</td>
    <td align="right">9.83</td>
    <td align="right">13.27</td>
    <td align="right">15.77</td>
    <td align="right">16.49</td>
    <td align="right">15.32</td>
    <td align="right">12.50</td>
    <td align="right">8.94</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Lund.Sol SN SWE SRC-TMYx WMO#=026330</td>
    <td align="right">55.71</td>
    <td align="right">13.21</td>
    <td align="right">1.00</td>
    <td align="right">86.00</td>
    <td align="right">100296</td>
    <td align="right">1.1921</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HotelLarge</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">22</td>
    <td align="right">213</td>
    <td align="right">36</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.45</td>
    <td align="right">11.51</td>
    <td align="right">-1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">86.56</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">-2.44</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">4826.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1978.83</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">2.90</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">265.76</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">67.07</td>
    <td align="right">68.84</td>
    <td align="right">45.58</td>
    <td align="right">23.26</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">9.14</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">5.79</td>
    <td align="right">12.50</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">307.76</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.67</td>
    <td align="right">26.57</td>
    <td align="right">24.62</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">61.87</td>
    <td align="right">17.68</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.95</td>
    <td align="right">69.80</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">650.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">164.24</td>
    <td align="right">62.80</td>
    <td align="right">62.80</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">74.37</td>
    <td align="right">17.68</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">69.80</td>
    <td align="right">78.94</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">375.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">94.76</td>
    <td align="right">36.23</td>
    <td align="right">28.80</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.28</td>
    <td align="right">14.33</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">81.99</td>
    <td align="right">86.56</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">309.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">78.04</td>
    <td align="right">85.75</td>
    <td align="right">83.80</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">70.26</td>
    <td align="right">2.90</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.95</td>
    <td align="right">86.56</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">748.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">188.86</td>
    <td align="right">152.17</td>
    <td align="right">84.72</td>
    <td align="right">65.50</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.29</td>
    <td align="right">12.45</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">81.99</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">5183.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1308.19</td>
    <td align="right">434.79</td>
    <td align="right">345.80</td>
    <td align="right">85.08</td>
    <td align="right">18</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">10.06</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">14.33</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">18.59</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">14.33</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.76</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.53</td>
    <td align="right">9.14</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">76</td>
    <td align="right">1</td>
    <td align="right">6.71</td>
    <td align="right">10.36</td>
    <td align="right">5.79</td>
    <td align="right">12.50</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">74.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.52</td>
    <td align="right">11.15</td>
    <td align="right">7.47</td>
    <td align="right">3.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">19.51</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">76</td>
    <td align="right">1</td>
    <td align="right">10.36</td>
    <td align="right">14.02</td>
    <td align="right">16.15</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">74.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.53</td>
    <td align="right">11.15</td>
    <td align="right">7.47</td>
    <td align="right">3.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.28</td>
    <td align="right">10.06</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">81.99</td>
    <td align="right">86.56</td>
    <td align="right">5.79</td>
    <td align="right">14.33</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.28</td>
    <td align="right">18.59</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">81.99</td>
    <td align="right">86.56</td>
    <td align="right">14.33</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.76</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43.28</td>
    <td align="right">14.33</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">81.99</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">1186.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">389.40</td>
    <td align="right">48.31</td>
    <td align="right">32.37</td>
    <td align="right">15.94</td>
    <td align="right">20</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">10.06</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">14.33</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">118.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">18.59</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">14.33</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.76</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.93</td>
    <td align="right">7.62</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.28</td>
    <td align="right">5.79</td>
    <td align="right">9.45</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">74.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.53</td>
    <td align="right">20.44</td>
    <td align="right">13.70</td>
    <td align="right">6.74</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">26.37</td>
    <td align="right">17.68</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">10.36</td>
    <td align="right">42.37</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">1010.89</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">331.66</td>
    <td align="right">97.55</td>
    <td align="right">65.36</td>
    <td align="right">32.19</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">63.55</td>
    <td align="right">17.68</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">47.55</td>
    <td align="right">79.55</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">1010.89</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">331.66</td>
    <td align="right">97.55</td>
    <td align="right">65.36</td>
    <td align="right">32.19</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">82.99</td>
    <td align="right">14.11</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.55</td>
    <td align="right">86.56</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">314.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">103.30</td>
    <td align="right">87.33</td>
    <td align="right">60.96</td>
    <td align="right">26.37</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.51</td>
    <td align="right">13.35</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">81.99</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">1256.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">412.12</td>
    <td align="right">85.47</td>
    <td align="right">57.27</td>
    <td align="right">28.20</td>
    <td align="right">15</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Solar View Factor Check Values</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Solar View Factor Check Values-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone/Enclosure Name</td>
    <td align="right">Original Check Value</td>
    <td align="right">Calculated Fixed Check Value</td>
    <td align="right">Final Check Value</td>
    <td align="right">Number of Iterations</td>
    <td align="right">Fixed RowSum Convergence</td>
    <td align="right">Used RowSum Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT</td>
    <td align="right">1.065814E-014</td>
    <td align="right">9.915671E-004</td>
    <td align="right">9.915671E-004</td>
    <td align="right">64</td>
    <td align="right">9.915671E-004</td>
    <td align="right">9.915671E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">0.000000</td>
    <td align="right">6.292835E-004</td>
    <td align="right">6.292835E-004</td>
    <td align="right">11</td>
    <td align="right">6.292835E-004</td>
    <td align="right">6.292835E-004</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.170500E-004</td>
    <td align="right">8.170500E-004</td>
    <td align="right">11</td>
    <td align="right">8.170500E-004</td>
    <td align="right">8.170500E-004</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.048467E-004</td>
    <td align="right">8.048467E-004</td>
    <td align="right">12</td>
    <td align="right">8.048467E-004</td>
    <td align="right">8.048467E-004</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">0.000000</td>
    <td align="right">7.558691E-004</td>
    <td align="right">7.558691E-004</td>
    <td align="right">12</td>
    <td align="right">7.558691E-004</td>
    <td align="right">7.558691E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">8.881784E-016</td>
    <td align="right">9.451153E-004</td>
    <td align="right">9.451153E-004</td>
    <td align="right">9</td>
    <td align="right">9.451153E-004</td>
    <td align="right">9.451153E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">3.552714E-015</td>
    <td align="right">9.869868E-004</td>
    <td align="right">9.869868E-004</td>
    <td align="right">12</td>
    <td align="right">9.869868E-004</td>
    <td align="right">9.869868E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">0.000000</td>
    <td align="right">8.991096E-004</td>
    <td align="right">8.991096E-004</td>
    <td align="right">27</td>
    <td align="right">8.991096E-004</td>
    <td align="right">8.991096E-004</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
    <td align="right">11</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
    <td align="right">11</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">0.000000</td>
    <td align="right">8.281748E-004</td>
    <td align="right">8.281748E-004</td>
    <td align="right">9</td>
    <td align="right">8.281748E-004</td>
    <td align="right">8.281748E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.285838E-004</td>
    <td align="right">8.285838E-004</td>
    <td align="right">9</td>
    <td align="right">8.285838E-004</td>
    <td align="right">8.285838E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
    <td align="right">11</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
    <td align="right">11</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">2.486900E-014</td>
    <td align="right">9.884622E-004</td>
    <td align="right">9.884622E-004</td>
    <td align="right">14</td>
    <td align="right">9.884622E-004</td>
    <td align="right">9.884622E-004</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">0.000000</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
    <td align="right">11</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">2.664535E-015</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
    <td align="right">11</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">0.000000</td>
    <td align="right">6.460790E-004</td>
    <td align="right">6.460790E-004</td>
    <td align="right">9</td>
    <td align="right">6.460790E-004</td>
    <td align="right">6.460790E-004</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.797073E-004</td>
    <td align="right">8.797073E-004</td>
    <td align="right">13</td>
    <td align="right">8.797073E-004</td>
    <td align="right">8.797073E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.797073E-004</td>
    <td align="right">8.797073E-004</td>
    <td align="right">13</td>
    <td align="right">8.797073E-004</td>
    <td align="right">8.797073E-004</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">7.105427E-015</td>
    <td align="right">7.263336E-004</td>
    <td align="right">7.263336E-004</td>
    <td align="right">14</td>
    <td align="right">7.263336E-004</td>
    <td align="right">7.263336E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">1.065814E-014</td>
    <td align="right">8.067957E-004</td>
    <td align="right">8.067957E-004</td>
    <td align="right">17</td>
    <td align="right">8.067957E-004</td>
    <td align="right">8.067957E-004</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT</td>
    <td align="right">1978.83</td>
    <td align="right">98.9</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">67.07</td>
    <td align="right">3.4</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">77.67</td>
    <td align="right">3.9</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">164.24</td>
    <td align="right">8.2</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">94.76</td>
    <td align="right">4.7</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">78.04</td>
    <td align="right">3.9</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">188.86</td>
    <td align="right">9.4</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">1308.19</td>
    <td align="right">65.4</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">24.52</td>
    <td align="right">1.2</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">24.53</td>
    <td align="right">1.2</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">389.40</td>
    <td align="right">19.5</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">24.53</td>
    <td align="right">1.2</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">16.6</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">16.6</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">5.2</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">412.12</td>
    <td align="right">20.6</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">7.600</td>
    <td align="right">9.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.600</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
    <td align="right">Cooling Effect Calculation</td>
    <td align="right">Ankle Draft Calculation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">BASEMENT</td>
    <td align="right">1978.83</td>
    <td align="right">98.9</td>
    <td align="right">98.9</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">98.9</td>
    <td align="right">19.8</td>
    <td align="right">89.0</td>
    <td align="right">19.8</td>
    <td align="right">89.0</td>
    <td align="right">98.9</td>
    <td align="right">98.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">67.07</td>
    <td align="right">3.4</td>
    <td align="right">3.4</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.4</td>
    <td align="right">0.7</td>
    <td align="right">3.0</td>
    <td align="right">0.7</td>
    <td align="right">3.0</td>
    <td align="right">3.4</td>
    <td align="right">3.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">77.67</td>
    <td align="right">3.9</td>
    <td align="right">3.9</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.9</td>
    <td align="right">0.8</td>
    <td align="right">3.5</td>
    <td align="right">0.8</td>
    <td align="right">3.5</td>
    <td align="right">3.9</td>
    <td align="right">3.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">164.24</td>
    <td align="right">8.2</td>
    <td align="right">8.2</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">8.2</td>
    <td align="right">1.6</td>
    <td align="right">7.4</td>
    <td align="right">1.6</td>
    <td align="right">7.4</td>
    <td align="right">8.2</td>
    <td align="right">8.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">94.76</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.7</td>
    <td align="right">0.9</td>
    <td align="right">4.3</td>
    <td align="right">0.9</td>
    <td align="right">4.3</td>
    <td align="right">4.7</td>
    <td align="right">4.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">78.04</td>
    <td align="right">3.9</td>
    <td align="right">3.9</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.9</td>
    <td align="right">0.8</td>
    <td align="right">3.5</td>
    <td align="right">0.8</td>
    <td align="right">3.5</td>
    <td align="right">3.9</td>
    <td align="right">3.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">188.86</td>
    <td align="right">9.4</td>
    <td align="right">9.4</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.4</td>
    <td align="right">1.9</td>
    <td align="right">8.5</td>
    <td align="right">1.9</td>
    <td align="right">8.5</td>
    <td align="right">9.4</td>
    <td align="right">9.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">1308.19</td>
    <td align="right">65.4</td>
    <td align="right">65.4</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">65.4</td>
    <td align="right">13.1</td>
    <td align="right">58.9</td>
    <td align="right">13.1</td>
    <td align="right">58.9</td>
    <td align="right">65.4</td>
    <td align="right">65.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.4</td>
    <td align="right">2.0</td>
    <td align="right">0.6</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.4</td>
    <td align="right">2.0</td>
    <td align="right">0.6</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">24.52</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">24.53</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.4</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.4</td>
    <td align="right">2.0</td>
    <td align="right">0.6</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.4</td>
    <td align="right">2.0</td>
    <td align="right">0.6</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">389.40</td>
    <td align="right">19.5</td>
    <td align="right">19.5</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.5</td>
    <td align="right">3.9</td>
    <td align="right">17.5</td>
    <td align="right">3.9</td>
    <td align="right">17.5</td>
    <td align="right">19.5</td>
    <td align="right">19.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.4</td>
    <td align="right">2.0</td>
    <td align="right">0.6</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.4</td>
    <td align="right">2.0</td>
    <td align="right">0.6</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">24.53</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.2</td>
    <td align="right">1.2</td>
    <td align="right">0.4</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">16.6</td>
    <td align="right">16.6</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">16.6</td>
    <td align="right">3.3</td>
    <td align="right">14.9</td>
    <td align="right">3.3</td>
    <td align="right">14.9</td>
    <td align="right">16.6</td>
    <td align="right">16.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">16.6</td>
    <td align="right">16.6</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">16.6</td>
    <td align="right">3.3</td>
    <td align="right">14.9</td>
    <td align="right">3.3</td>
    <td align="right">14.9</td>
    <td align="right">16.6</td>
    <td align="right">16.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">5.2</td>
    <td align="right">5.2</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">5.2</td>
    <td align="right">1.0</td>
    <td align="right">4.6</td>
    <td align="right">1.0</td>
    <td align="right">4.6</td>
    <td align="right">5.2</td>
    <td align="right">5.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">412.12</td>
    <td align="right">20.6</td>
    <td align="right">20.6</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">20.6</td>
    <td align="right">4.1</td>
    <td align="right">18.5</td>
    <td align="right">4.1</td>
    <td align="right">18.5</td>
    <td align="right">20.6</td>
    <td align="right">20.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_LIGHTS</td>
    <td align="right">LTG_SCH_BASEMENT</td>
    <td align="right">BASEMENT</td>
    <td align="right">1978.83</td>
    <td align="right">98.9</td>
    <td align="right">15039.109</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">15039.109</td>
    <td align="right">1029.251</td>
    <td align="right">9263.4</td>
    <td align="right">1029.251</td>
    <td align="right">8234.147</td>
    <td align="right">15039.109</td>
    <td align="right">15039.109</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RETAIL_1_FLR_1_LIGHTS</td>
    <td align="right">LTG_SCH_RETAIL</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">67.07</td>
    <td align="right">3.4</td>
    <td align="right">509.742</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">509.742</td>
    <td align="right">38.245</td>
    <td align="right">344.2</td>
    <td align="right">38.245</td>
    <td align="right">305.959</td>
    <td align="right">509.742</td>
    <td align="right">509.742</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RETAIL_2_FLR_1_LIGHTS</td>
    <td align="right">LTG_SCH_RETAIL</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">77.67</td>
    <td align="right">3.9</td>
    <td align="right">590.284</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">590.284</td>
    <td align="right">44.288</td>
    <td align="right">398.6</td>
    <td align="right">44.288</td>
    <td align="right">354.302</td>
    <td align="right">590.284</td>
    <td align="right">590.284</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MECH_FLR_1_LIGHTS</td>
    <td align="right">LTG_SCH_MECHANIC</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">164.24</td>
    <td align="right">8.2</td>
    <td align="right">1248.248</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1248.248</td>
    <td align="right">82.462</td>
    <td align="right">742.2</td>
    <td align="right">82.462</td>
    <td align="right">659.699</td>
    <td align="right">1248.248</td>
    <td align="right">1248.248</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STORAGE_FLR_1_LIGHTS</td>
    <td align="right">LTG_SCH_STORAGE</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">94.76</td>
    <td align="right">4.7</td>
    <td align="right">720.170</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">720.170</td>
    <td align="right">36.314</td>
    <td align="right">326.8</td>
    <td align="right">36.314</td>
    <td align="right">290.487</td>
    <td align="right">720.170</td>
    <td align="right">720.170</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LAUNDRY_FLR_1_LIGHTS</td>
    <td align="right">LTG_SCH_LAUNDRY</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">78.04</td>
    <td align="right">3.9</td>
    <td align="right">593.100</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">593.100</td>
    <td align="right">48.977</td>
    <td align="right">440.8</td>
    <td align="right">48.977</td>
    <td align="right">391.817</td>
    <td align="right">593.100</td>
    <td align="right">593.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CAFE_FLR_1_LIGHTS</td>
    <td align="right">LTG_SCH_DINING</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">188.86</td>
    <td align="right">9.4</td>
    <td align="right">1435.350</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1435.350</td>
    <td align="right">88.050</td>
    <td align="right">792.4</td>
    <td align="right">88.050</td>
    <td align="right">704.398</td>
    <td align="right">1435.350</td>
    <td align="right">1435.350</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LOBBY_FLR_1_LIGHTS</td>
    <td align="right">LTG_SCH_LOBBY</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">1308.19</td>
    <td align="right">65.4</td>
    <td align="right">9942.214</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">9942.214</td>
    <td align="right">703.722</td>
    <td align="right">6333.5</td>
    <td align="right">703.722</td>
    <td align="right">5629.779</td>
    <td align="right">9942.214</td>
    <td align="right">9942.214</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_1_FLR_3_LIGHTS</td>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">296.567</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">296.567</td>
    <td align="right">17.942</td>
    <td align="right">163.1</td>
    <td align="right">17.942</td>
    <td align="right">163.112</td>
    <td align="right">296.567</td>
    <td align="right">296.567</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_2_FLR_3_LIGHTS</td>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">296.533</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">296.533</td>
    <td align="right">17.940</td>
    <td align="right">163.1</td>
    <td align="right">17.940</td>
    <td align="right">163.093</td>
    <td align="right">296.533</td>
    <td align="right">296.533</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_3_MULT19_FLR_3_LIGHTS</td>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">24.52</td>
    <td align="right">1.2</td>
    <td align="right">186.381</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">186.381</td>
    <td align="right">11.276</td>
    <td align="right">102.5</td>
    <td align="right">11.276</td>
    <td align="right">102.510</td>
    <td align="right">186.381</td>
    <td align="right">186.381</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_4_MULT19_FLR_3_LIGHTS</td>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">24.53</td>
    <td align="right">1.2</td>
    <td align="right">186.432</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">186.432</td>
    <td align="right">11.279</td>
    <td align="right">102.5</td>
    <td align="right">11.279</td>
    <td align="right">102.538</td>
    <td align="right">186.432</td>
    <td align="right">186.432</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_5_FLR_3_LIGHTS</td>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">296.567</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">296.567</td>
    <td align="right">17.942</td>
    <td align="right">163.1</td>
    <td align="right">17.942</td>
    <td align="right">163.112</td>
    <td align="right">296.567</td>
    <td align="right">296.567</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_6_FLR_3_LIGHTS</td>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">296.533</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">296.533</td>
    <td align="right">17.940</td>
    <td align="right">163.1</td>
    <td align="right">17.940</td>
    <td align="right">163.093</td>
    <td align="right">296.533</td>
    <td align="right">296.533</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_FLR_3_LIGHTS</td>
    <td align="right">LTG_SCH_CORRIDOR</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">389.40</td>
    <td align="right">19.5</td>
    <td align="right">2959.476</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2959.476</td>
    <td align="right">209.475</td>
    <td align="right">1885.3</td>
    <td align="right">209.475</td>
    <td align="right">1675.803</td>
    <td align="right">2959.476</td>
    <td align="right">2959.476</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_1_FLR_6_LIGHTS</td>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">296.567</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">296.567</td>
    <td align="right">17.942</td>
    <td align="right">163.1</td>
    <td align="right">17.942</td>
    <td align="right">163.112</td>
    <td align="right">296.567</td>
    <td align="right">296.567</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_2_FLR_6_LIGHTS</td>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">296.533</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">296.533</td>
    <td align="right">17.940</td>
    <td align="right">163.1</td>
    <td align="right">17.940</td>
    <td align="right">163.093</td>
    <td align="right">296.533</td>
    <td align="right">296.533</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_3_MULT9_FLR_6_LIGHTS</td>
    <td align="right">LTG_SCH_GUESTROOM</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">24.53</td>
    <td align="right">1.2</td>
    <td align="right">186.432</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">186.432</td>
    <td align="right">11.279</td>
    <td align="right">102.5</td>
    <td align="right">11.279</td>
    <td align="right">102.538</td>
    <td align="right">186.432</td>
    <td align="right">186.432</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BANQUET_FLR_6_LIGHTS</td>
    <td align="right">LTG_SCH_DINING</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">16.6</td>
    <td align="right">2520.597</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2520.597</td>
    <td align="right">154.623</td>
    <td align="right">1391.6</td>
    <td align="right">154.623</td>
    <td align="right">1236.983</td>
    <td align="right">2520.597</td>
    <td align="right">2520.597</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">DINING_FLR_6_LIGHTS</td>
    <td align="right">LTG_SCH_DINING</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">16.6</td>
    <td align="right">2520.597</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2520.597</td>
    <td align="right">154.623</td>
    <td align="right">1391.6</td>
    <td align="right">154.623</td>
    <td align="right">1236.983</td>
    <td align="right">2520.597</td>
    <td align="right">2520.597</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">KITCHEN_FLR_6_LIGHTS</td>
    <td align="right">LTG_SCH_KITCHEN</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">5.2</td>
    <td align="right">785.114</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">785.114</td>
    <td align="right">51.867</td>
    <td align="right">466.8</td>
    <td align="right">51.867</td>
    <td align="right">414.933</td>
    <td align="right">785.114</td>
    <td align="right">785.114</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORRIDOR_FLR_6_LIGHTS</td>
    <td align="right">LTG_SCH_CORRIDOR</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">412.12</td>
    <td align="right">20.6</td>
    <td align="right">3132.148</td>
    <td align="right">7.600</td>
    <td align="right">152.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3132.148</td>
    <td align="right">221.697</td>
    <td align="right">1995.3</td>
    <td align="right">221.697</td>
    <td align="right">1773.579</td>
    <td align="right">3132.148</td>
    <td align="right">3132.148</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_MISCPLUG_EQUIP</td>
    <td align="right">BASEMENT_EQUIP_SCH</td>
    <td align="right">BASEMENT</td>
    <td align="right">1978.83</td>
    <td align="right">98.9</td>
    <td align="right">17809.472</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">17809.472</td>
    <td align="right">3392.399</td>
    <td align="right">16113.897</td>
    <td align="right">3392.399</td>
    <td align="right">15265.797</td>
    <td align="right">17809.472</td>
    <td align="right">17809.472</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RETAIL_1_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">67.07</td>
    <td align="right">3.4</td>
    <td align="right">603.642</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">603.642</td>
    <td align="right">120.728</td>
    <td align="right">573.460</td>
    <td align="right">120.728</td>
    <td align="right">543.278</td>
    <td align="right">603.642</td>
    <td align="right">603.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RETAIL_2_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">77.67</td>
    <td align="right">3.9</td>
    <td align="right">699.020</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">699.020</td>
    <td align="right">139.804</td>
    <td align="right">664.069</td>
    <td align="right">139.804</td>
    <td align="right">629.118</td>
    <td align="right">699.020</td>
    <td align="right">699.020</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MECH_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">164.24</td>
    <td align="right">8.2</td>
    <td align="right">1478.189</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1478.189</td>
    <td align="right">295.638</td>
    <td align="right">1404.279</td>
    <td align="right">295.638</td>
    <td align="right">1330.370</td>
    <td align="right">1478.189</td>
    <td align="right">1478.189</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STORAGE_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">94.76</td>
    <td align="right">4.7</td>
    <td align="right">852.833</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">852.833</td>
    <td align="right">170.567</td>
    <td align="right">810.192</td>
    <td align="right">170.567</td>
    <td align="right">767.550</td>
    <td align="right">852.833</td>
    <td align="right">852.833</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LAUNDRY_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">78.04</td>
    <td align="right">3.9</td>
    <td align="right">702.355</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">702.355</td>
    <td align="right">140.471</td>
    <td align="right">667.237</td>
    <td align="right">140.471</td>
    <td align="right">632.120</td>
    <td align="right">702.355</td>
    <td align="right">702.355</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CAFE_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">188.86</td>
    <td align="right">9.4</td>
    <td align="right">1699.757</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1699.757</td>
    <td align="right">339.951</td>
    <td align="right">1614.769</td>
    <td align="right">339.951</td>
    <td align="right">1529.781</td>
    <td align="right">1699.757</td>
    <td align="right">1699.757</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LOBBY_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">1308.19</td>
    <td align="right">65.4</td>
    <td align="right">11773.675</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">11773.675</td>
    <td align="right">2354.735</td>
    <td align="right">11184.991</td>
    <td align="right">2354.735</td>
    <td align="right">10596.308</td>
    <td align="right">11773.675</td>
    <td align="right">11773.675</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_1_FLR_3_MISCPLUG_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">351.198</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">351.198</td>
    <td align="right">42.144</td>
    <td align="right">316.078</td>
    <td align="right">45.656</td>
    <td align="right">316.078</td>
    <td align="right">351.198</td>
    <td align="right">351.198</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_2_FLR_3_MISCPLUG_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">351.157</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">351.157</td>
    <td align="right">42.139</td>
    <td align="right">316.041</td>
    <td align="right">45.650</td>
    <td align="right">316.041</td>
    <td align="right">351.157</td>
    <td align="right">351.157</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_3_MULT19_FLR_3_MISCPLUG_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">24.52</td>
    <td align="right">1.2</td>
    <td align="right">220.715</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">220.715</td>
    <td align="right">26.486</td>
    <td align="right">198.643</td>
    <td align="right">28.693</td>
    <td align="right">198.643</td>
    <td align="right">220.715</td>
    <td align="right">220.715</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_4_MULT19_FLR_3_MISCPLUG_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">24.53</td>
    <td align="right">1.2</td>
    <td align="right">220.775</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">220.775</td>
    <td align="right">26.493</td>
    <td align="right">198.697</td>
    <td align="right">28.701</td>
    <td align="right">198.697</td>
    <td align="right">220.775</td>
    <td align="right">220.775</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_5_FLR_3_MISCPLUG_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">351.198</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">351.198</td>
    <td align="right">42.144</td>
    <td align="right">316.078</td>
    <td align="right">45.656</td>
    <td align="right">316.078</td>
    <td align="right">351.198</td>
    <td align="right">351.198</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_6_FLR_3_MISCPLUG_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">351.157</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">351.157</td>
    <td align="right">42.139</td>
    <td align="right">316.041</td>
    <td align="right">45.650</td>
    <td align="right">316.041</td>
    <td align="right">351.157</td>
    <td align="right">351.157</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_FLR_3_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">389.40</td>
    <td align="right">19.5</td>
    <td align="right">3504.642</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">3504.642</td>
    <td align="right">700.928</td>
    <td align="right">3329.410</td>
    <td align="right">700.928</td>
    <td align="right">3154.178</td>
    <td align="right">3504.642</td>
    <td align="right">3504.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_1_FLR_6_MISCPLUG_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">351.198</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">351.198</td>
    <td align="right">42.144</td>
    <td align="right">316.078</td>
    <td align="right">45.656</td>
    <td align="right">316.078</td>
    <td align="right">351.198</td>
    <td align="right">351.198</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_2_FLR_6_MISCPLUG_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">2.0</td>
    <td align="right">351.157</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">351.157</td>
    <td align="right">42.139</td>
    <td align="right">316.041</td>
    <td align="right">45.650</td>
    <td align="right">316.041</td>
    <td align="right">351.157</td>
    <td align="right">351.157</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_3_MULT9_FLR_6_MISCPLUG_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">24.53</td>
    <td align="right">1.2</td>
    <td align="right">220.775</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">220.775</td>
    <td align="right">26.493</td>
    <td align="right">198.697</td>
    <td align="right">28.701</td>
    <td align="right">198.697</td>
    <td align="right">220.775</td>
    <td align="right">220.775</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BANQUET_FLR_6_MISCPLUG_EQUIP</td>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">16.6</td>
    <td align="right">2984.917</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">895.475</td>
    <td align="right">298.492</td>
    <td align="right">895.475</td>
    <td align="right">298.492</td>
    <td align="right">895.475</td>
    <td align="right">895.475</td>
    <td align="right">895.475</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">DINING_FLR_6_MISCPLUG_EQUIP</td>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">16.6</td>
    <td align="right">2984.917</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">895.475</td>
    <td align="right">298.492</td>
    <td align="right">895.475</td>
    <td align="right">298.492</td>
    <td align="right">895.475</td>
    <td align="right">895.475</td>
    <td align="right">895.475</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">KITCHEN_FLR_6_MISCPLUG_EQUIP</td>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">5.2</td>
    <td align="right">929.740</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">278.922</td>
    <td align="right">92.974</td>
    <td align="right">278.922</td>
    <td align="right">92.974</td>
    <td align="right">278.922</td>
    <td align="right">278.922</td>
    <td align="right">278.922</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORRIDOR_FLR_6_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">412.12</td>
    <td align="right">20.6</td>
    <td align="right">3709.122</td>
    <td align="right">9.000</td>
    <td align="right">180.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">3709.122</td>
    <td align="right">741.824</td>
    <td align="right">3523.666</td>
    <td align="right">741.824</td>
    <td align="right">3338.210</td>
    <td align="right">3709.122</td>
    <td align="right">3709.122</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EXTERNAL WALL</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">16</td>
    <td align="right">0.167</td>
    <td align="right">0.9422</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ROOF</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">11</td>
    <td align="right">0.167</td>
    <td align="right">0.6309</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FLOOR ON GROUND</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">11</td>
    <td align="right">0.167</td>
    <td align="right">0.511</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">INTERNAL SLAB</td>
    <td align="right">4</td>
    <td align="right">3</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">6.21</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CEILING</td>
    <td align="right">5</td>
    <td align="right">3</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">6.21</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">INTERNAL WALL</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">8.462</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">2.101</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Cement render 20mm</td>
    <td align="right">0.0200</td>
    <td align="right">1.000</td>
    <td align="right">2000.000</td>
    <td align="right">920.000</td>
    <td align="right">0.02</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Solid brick</td>
    <td align="right">0.1200</td>
    <td align="right">0.770</td>
    <td align="right">1800.000</td>
    <td align="right">920.000</td>
    <td align="right">0.1558</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Lightweight concrete</td>
    <td align="right">0.1654</td>
    <td align="right">0.190</td>
    <td align="right">600.000</td>
    <td align="right">1050.000</td>
    <td align="right">0.8705</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Cement render 15mm</td>
    <td align="right">0.0150</td>
    <td align="right">1.000</td>
    <td align="right">2000.000</td>
    <td align="right">920.000</td>
    <td align="right">0.015</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Asphalt felt</td>
    <td align="right">0.0030</td>
    <td align="right">0.230</td>
    <td align="right">1100.000</td>
    <td align="right">1500.000</td>
    <td align="right">0.01304</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Timber boarding 22mm</td>
    <td align="right">0.0220</td>
    <td align="right">0.140</td>
    <td align="right">550.000</td>
    <td align="right">1880.000</td>
    <td align="right">0.1571</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Roof Mineral Wool</td>
    <td align="right">0.0597</td>
    <td align="right">0.045</td>
    <td align="right">30.000</td>
    <td align="right">840.000</td>
    <td align="right">1.327</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Concrete 2300</td>
    <td align="right">0.1500</td>
    <td align="right">1.700</td>
    <td align="right">2300.000</td>
    <td align="right">920.000</td>
    <td align="right">0.08824</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Vinyll flooring</td>
    <td align="right">0.0030</td>
    <td align="right">0.170</td>
    <td align="right">1200.000</td>
    <td align="right">1470.000</td>
    <td align="right">0.01765</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Cement screed</td>
    <td align="right">0.0600</td>
    <td align="right">1.400</td>
    <td align="right">2100.000</td>
    <td align="right">920.000</td>
    <td align="right">0.04286</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Mineral wool 0.045</td>
    <td align="right">0.0827</td>
    <td align="right">0.045</td>
    <td align="right">30.000</td>
    <td align="right">840.000</td>
    <td align="right">1.838</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Concrete ground slab</td>
    <td align="right">0.1000</td>
    <td align="right">1.700</td>
    <td align="right">2300.000</td>
    <td align="right">920.000</td>
    <td align="right">0.05882</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Gypsum board 13mm</td>
    <td align="right">0.0130</td>
    <td align="right">0.220</td>
    <td align="right">900.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.05909</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Cement screed</td>
    <td align="right">0.0600</td>
    <td align="right">1.400</td>
    <td align="right">2100.000</td>
    <td align="right">920.000</td>
    <td align="right">0.04286</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Gypsum board 13mm</td>
    <td align="right">0.0130</td>
    <td align="right">0.220</td>
    <td align="right">900.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.05909</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Gypsum board 13mm</td>
    <td align="right">0.0130</td>
    <td align="right">0.220</td>
    <td align="right">900.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.05909</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Cement screed</td>
    <td align="right">0.0600</td>
    <td align="right">1.400</td>
    <td align="right">2100.000</td>
    <td align="right">920.000</td>
    <td align="right">0.04286</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Gypsum board 13mm</td>
    <td align="right">0.0130</td>
    <td align="right">0.220</td>
    <td align="right">900.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.05909</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Gypsum board 13mm</td>
    <td align="right">0.0130</td>
    <td align="right">0.220</td>
    <td align="right">900.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.05909</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Gypsum board 13mm</td>
    <td align="right">0.0130</td>
    <td align="right">0.220</td>
    <td align="right">900.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.05909</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.476</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16</td>
    <td align="right">1.2681947E-07</td>
    <td align="right">4.1221677E-19</td>
    <td align="right">8.719895E-08</td>
    <td align="right">-2.9244895E-13</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">15</td>
    <td align="right">-1.1756306E-05</td>
    <td align="right">-1.0533309E-15</td>
    <td align="right">-1.2037537E-05</td>
    <td align="right">9.8166341E-09</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">14</td>
    <td align="right">0.0004716109</td>
    <td align="right">-3.2016233E-14</td>
    <td align="right">0.0005666477</td>
    <td align="right">-7.5598673E-07</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">13</td>
    <td align="right">-0.010877545</td>
    <td align="right">-1.696138E-13</td>
    <td align="right">-0.013927336</td>
    <td align="right">2.5535509E-05</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">12</td>
    <td align="right">0.16175207</td>
    <td align="right">5.5621829E-12</td>
    <td align="right">0.21030834</td>
    <td align="right">-0.00050096136</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">11</td>
    <td align="right">-1.649068</td>
    <td align="right">3.4433361E-10</td>
    <td align="right">-2.1212881</td>
    <td align="right">0.0063841264</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">10</td>
    <td align="right">11.965698</td>
    <td align="right">7.7023521E-09</td>
    <td align="right">15.009726</td>
    <td align="right">-0.05605025</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">9</td>
    <td align="right">-63.272727</td>
    <td align="right">7.8805846E-08</td>
    <td align="right">-76.781363</td>
    <td align="right">0.35090186</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">8</td>
    <td align="right">247.33275</td>
    <td align="right">3.8612703E-07</td>
    <td align="right">289.1308</td>
    <td align="right">-1.5986554</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">7</td>
    <td align="right">-719.65675</td>
    <td align="right">9.3535092E-07</td>
    <td align="right">-808.84638</td>
    <td align="right">5.3560998</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">6</td>
    <td align="right">1558.7349</td>
    <td align="right">1.0992306E-06</td>
    <td align="right">1683.4633</td>
    <td align="right">-13.227577</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">5</td>
    <td align="right">-2494.763</td>
    <td align="right">6.144123E-07</td>
    <td align="right">-2589.98</td>
    <td align="right">23.938907</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">4</td>
    <td align="right">2901.3621</td>
    <td align="right">1.3682687E-07</td>
    <td align="right">2897.9507</td>
    <td align="right">-31.251255</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">3</td>
    <td align="right">-2377.2197</td>
    <td align="right">1.8797043E-08</td>
    <td align="right">-2287.2676</td>
    <td align="right">28.553886</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">2</td>
    <td align="right">1297.8076</td>
    <td align="right">-3.6546615E-09</td>
    <td align="right">1204.6009</td>
    <td align="right">-17.278943</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">1</td>
    <td align="right">-422.93345</td>
    <td align="right">1.3995479E-09</td>
    <td align="right">-379.28502</td>
    <td align="right">6.2067758</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">0</td>
    <td align="right">62.140446</td>
    <td align="right">-2.236728E-10</td>
    <td align="right">53.929308</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">11</td>
    <td align="right">-7.9009725E-10</td>
    <td align="right">-1.396955E-14</td>
    <td align="right">-2.284801E-13</td>
    <td align="right">2.4275184E-15</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">10</td>
    <td align="right">2.2721394E-06</td>
    <td align="right">1.1082321E-13</td>
    <td align="right">1.1750185E-08</td>
    <td align="right">-1.2412024E-10</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">9</td>
    <td align="right">-0.00023243304</td>
    <td align="right">1.6849549E-10</td>
    <td align="right">-2.6553803E-05</td>
    <td align="right">2.8069241E-07</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">8</td>
    <td align="right">0.0092033785</td>
    <td align="right">4.5372295E-08</td>
    <td align="right">0.0023021681</td>
    <td align="right">-2.4784547E-05</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">7</td>
    <td align="right">-0.18369601</td>
    <td align="right">2.7673386E-06</td>
    <td align="right">-0.07820243</td>
    <td align="right">0.00086415257</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">6</td>
    <td align="right">2.0259702</td>
    <td align="right">4.9663907E-05</td>
    <td align="right">1.329447</td>
    <td align="right">-0.015231105</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">5</td>
    <td align="right">-12.805357</td>
    <td align="right">0.00029572552</td>
    <td align="right">-12.183592</td>
    <td align="right">0.14666527</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">4</td>
    <td align="right">47.300795</td>
    <td align="right">0.00060002209</td>
    <td align="right">61.072184</td>
    <td align="right">-0.78553833</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">3</td>
    <td align="right">-102.62725</td>
    <td align="right">0.0003893213</td>
    <td align="right">-167.23352</td>
    <td align="right">2.332132</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">2</td>
    <td align="right">127.54192</td>
    <td align="right">6.5660022E-05</td>
    <td align="right">247.58412</td>
    <td align="right">-3.7692562</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">1</td>
    <td align="right">-83.448667</td>
    <td align="right">1.6141144E-06</td>
    <td align="right">-185.43255</td>
    <td align="right">3.0881619</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">0</td>
    <td align="right">22.188719</td>
    <td align="right">-7.5657564E-10</td>
    <td align="right">54.941243</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">11</td>
    <td align="right">-2.3429903E-11</td>
    <td align="right">9.2573438E-15</td>
    <td align="right">-1.305629E-12</td>
    <td align="right">4.235108E-15</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">10</td>
    <td align="right">1.3163765E-08</td>
    <td align="right">1.1596501E-12</td>
    <td align="right">1.7863686E-09</td>
    <td align="right">-5.8344261E-12</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">9</td>
    <td align="right">-3.3237009E-06</td>
    <td align="right">6.5628917E-10</td>
    <td align="right">-8.5877873E-07</td>
    <td align="right">3.0441872E-09</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">8</td>
    <td align="right">0.00038764411</td>
    <td align="right">1.0761925E-07</td>
    <td align="right">0.00017551678</td>
    <td align="right">-6.8680417E-07</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">7</td>
    <td align="right">-0.019664258</td>
    <td align="right">5.5839152E-06</td>
    <td align="right">-0.015407735</td>
    <td align="right">6.8105693E-05</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">6</td>
    <td align="right">0.4393599</td>
    <td align="right">9.6708264E-05</td>
    <td align="right">0.53165462</td>
    <td align="right">-0.0028207882</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">5</td>
    <td align="right">-4.817284</td>
    <td align="right">0.00057494111</td>
    <td align="right">-7.0935724</td>
    <td align="right">0.045638806</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">4</td>
    <td align="right">27.722688</td>
    <td align="right">0.0011589713</td>
    <td align="right">45.304171</td>
    <td align="right">-0.34881945</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">3</td>
    <td align="right">-86.634194</td>
    <td align="right">0.00072794149</td>
    <td align="right">-149.68814</td>
    <td align="right">1.3699602</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">2</td>
    <td align="right">145.65798</td>
    <td align="right">0.00011300951</td>
    <td align="right">255.73829</td>
    <td align="right">-2.7776332</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">1</td>
    <td align="right">-121.78538</td>
    <td align="right">2.271001E-06</td>
    <td align="right">-213.08434</td>
    <td align="right">2.7083629</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">39.438797</td>
    <td align="right">2.4563226E-10</td>
    <td align="right">68.309844</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">7</td>
    <td align="right">-3.9640656E-13</td>
    <td align="right">1.7578802E-14</td>
    <td align="right">-3.9641019E-13</td>
    <td align="right">7.378086E-16</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">6</td>
    <td align="right">1.2995509E-08</td>
    <td align="right">1.6051456E-09</td>
    <td align="right">1.2995509E-08</td>
    <td align="right">-1.6527869E-13</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">5</td>
    <td align="right">-5.6325007E-05</td>
    <td align="right">6.824609E-06</td>
    <td align="right">-5.6325007E-05</td>
    <td align="right">4.9047556E-09</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">4</td>
    <td align="right">0.034510786</td>
    <td align="right">0.0024478306</td>
    <td align="right">0.034510786</td>
    <td align="right">-1.3747309E-05</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">3</td>
    <td align="right">-1.9505584</td>
    <td align="right">0.084768682</td>
    <td align="right">-1.9505584</td>
    <td align="right">0.006064903</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">2</td>
    <td align="right">15.401612</td>
    <td align="right">0.34385416</td>
    <td align="right">15.401612</td>
    <td align="right">-0.26559264</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">1</td>
    <td align="right">-35.392725</td>
    <td align="right">0.16718263</td>
    <td align="right">-35.392725</td>
    <td align="right">1.1626221</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">0</td>
    <td align="right">22.509055</td>
    <td align="right">0.0035781734</td>
    <td align="right">22.509055</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">7</td>
    <td align="right">-3.9641019E-13</td>
    <td align="right">1.7578802E-14</td>
    <td align="right">-3.9640656E-13</td>
    <td align="right">7.378086E-16</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">6</td>
    <td align="right">1.2995509E-08</td>
    <td align="right">1.6051456E-09</td>
    <td align="right">1.2995509E-08</td>
    <td align="right">-1.6527869E-13</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">5</td>
    <td align="right">-5.6325007E-05</td>
    <td align="right">6.824609E-06</td>
    <td align="right">-5.6325007E-05</td>
    <td align="right">4.9047556E-09</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">4</td>
    <td align="right">0.034510786</td>
    <td align="right">0.0024478306</td>
    <td align="right">0.034510786</td>
    <td align="right">-1.3747309E-05</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">3</td>
    <td align="right">-1.9505584</td>
    <td align="right">0.084768682</td>
    <td align="right">-1.9505584</td>
    <td align="right">0.006064903</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">2</td>
    <td align="right">15.401612</td>
    <td align="right">0.34385416</td>
    <td align="right">15.401612</td>
    <td align="right">-0.26559264</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">1</td>
    <td align="right">-35.392725</td>
    <td align="right">0.16718263</td>
    <td align="right">-35.392725</td>
    <td align="right">1.1626221</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">0</td>
    <td align="right">22.509055</td>
    <td align="right">0.0035781734</td>
    <td align="right">22.509055</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">4</td>
    <td align="right">2.3557471E-11</td>
    <td align="right">8.9959538E-12</td>
    <td align="right">2.3557471E-11</td>
    <td align="right">-2.823072E-21</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">3</td>
    <td align="right">-0.00022089579</td>
    <td align="right">7.4638844E-05</td>
    <td align="right">-0.00022089579</td>
    <td align="right">2.0835995E-11</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">2</td>
    <td align="right">0.71790876</td>
    <td align="right">0.24726871</td>
    <td align="right">0.71790876</td>
    <td align="right">-9.3502455E-05</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">1</td>
    <td align="right">-14.584476</td>
    <td align="right">4.5178689</td>
    <td align="right">-14.584476</td>
    <td align="right">0.14561451</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">0</td>
    <td align="right">21.096995</td>
    <td align="right">2.4649946</td>
    <td align="right">21.096995</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">-0</td>
    <td align="right">-0</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">0</td>
    <td align="right">2.1009573</td>
    <td align="right">2.1009573</td>
    <td align="right">2.1009573</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">Conductance (Before Adjusted) {W/m2-K}</td>
    <td align="right">Convection Coefficient Adjustment Ratio</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WINDOWS</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">3.144</td>
    <td align="right">3.144</td>
    <td align="right">1.000</td>
    <td align="right">0.762</td>
    <td align="right">0.699</td>
    <td align="right">0.812</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WINDOW_1961</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.10334E-002</td>
    <td align="right">0.69719</td>
    <td align="right">0.13496</td>
    <td align="right">0.13496</td>
    <td align="right">0.81000</td>
    <td align="right">0.14977</td>
    <td align="right">0.14914</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">7.43388E-002</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface View Factor Check Values</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface View Factor Check Values-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone/Enclosure Name</td>
    <td align="right">Original Check Value</td>
    <td align="right">Calculated Fixed Check Value</td>
    <td align="right">Final Check Value</td>
    <td align="right">Number of Iterations</td>
    <td align="right">Fixed RowSum Convergence</td>
    <td align="right">Used RowSum Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT</td>
    <td align="right">1.065814E-014</td>
    <td align="right">9.915671E-004</td>
    <td align="right">9.915671E-004</td>
    <td align="right">64</td>
    <td align="right">9.915671E-004</td>
    <td align="right">9.915671E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">0.000000</td>
    <td align="right">6.292835E-004</td>
    <td align="right">6.292835E-004</td>
    <td align="right">11</td>
    <td align="right">6.292835E-004</td>
    <td align="right">6.292835E-004</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.170500E-004</td>
    <td align="right">8.170500E-004</td>
    <td align="right">11</td>
    <td align="right">8.170500E-004</td>
    <td align="right">8.170500E-004</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.048467E-004</td>
    <td align="right">8.048467E-004</td>
    <td align="right">12</td>
    <td align="right">8.048467E-004</td>
    <td align="right">8.048467E-004</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">0.000000</td>
    <td align="right">7.558691E-004</td>
    <td align="right">7.558691E-004</td>
    <td align="right">12</td>
    <td align="right">7.558691E-004</td>
    <td align="right">7.558691E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">8.881784E-016</td>
    <td align="right">9.451153E-004</td>
    <td align="right">9.451153E-004</td>
    <td align="right">9</td>
    <td align="right">9.451153E-004</td>
    <td align="right">9.451153E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">3.552714E-015</td>
    <td align="right">9.869868E-004</td>
    <td align="right">9.869868E-004</td>
    <td align="right">12</td>
    <td align="right">9.869868E-004</td>
    <td align="right">9.869868E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">0.000000</td>
    <td align="right">8.991096E-004</td>
    <td align="right">8.991096E-004</td>
    <td align="right">27</td>
    <td align="right">8.991096E-004</td>
    <td align="right">8.991096E-004</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
    <td align="right">11</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
    <td align="right">11</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">0.000000</td>
    <td align="right">8.281748E-004</td>
    <td align="right">8.281748E-004</td>
    <td align="right">9</td>
    <td align="right">8.281748E-004</td>
    <td align="right">8.281748E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">1.776357E-015</td>
    <td align="right">8.285838E-004</td>
    <td align="right">8.285838E-004</td>
    <td align="right">9</td>
    <td align="right">8.285838E-004</td>
    <td align="right">8.285838E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
    <td align="right">11</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
    <td align="right">11</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">2.486900E-014</td>
    <td align="right">9.884622E-004</td>
    <td align="right">9.884622E-004</td>
    <td align="right">14</td>
    <td align="right">9.884622E-004</td>
    <td align="right">9.884622E-004</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">0.000000</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
    <td align="right">11</td>
    <td align="right">8.444726E-004</td>
    <td align="right">8.444726E-004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">2.664535E-015</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
    <td align="right">11</td>
    <td align="right">8.444002E-004</td>
    <td align="right">8.444002E-004</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">0.000000</td>
    <td align="right">6.460790E-004</td>
    <td align="right">6.460790E-004</td>
    <td align="right">9</td>
    <td align="right">6.460790E-004</td>
    <td align="right">6.460790E-004</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.797073E-004</td>
    <td align="right">8.797073E-004</td>
    <td align="right">13</td>
    <td align="right">8.797073E-004</td>
    <td align="right">8.797073E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">8.881784E-016</td>
    <td align="right">8.797073E-004</td>
    <td align="right">8.797073E-004</td>
    <td align="right">13</td>
    <td align="right">8.797073E-004</td>
    <td align="right">8.797073E-004</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">7.105427E-015</td>
    <td align="right">7.263336E-004</td>
    <td align="right">7.263336E-004</td>
    <td align="right">14</td>
    <td align="right">7.263336E-004</td>
    <td align="right">7.263336E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">1.065814E-014</td>
    <td align="right">8.067957E-004</td>
    <td align="right">8.067957E-004</td>
    <td align="right">17</td>
    <td align="right">8.067957E-004</td>
    <td align="right">8.067957E-004</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_CEILING_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_CEILING_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_CEILING_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_CEILING_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEMENT_CEILING_5</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEMENT_CEILING_6</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEMENT_CEILING_7</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEMENT_CEILING_8</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">RETAIL_1_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">RETAIL_1_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">RETAIL_1_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RETAIL_1_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">RETAIL_1_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">1782.60</td>
    <td align="right">399.29</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST_DOOR</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">RETAIL_2_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">RETAIL_2_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">RETAIL_2_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">RETAIL_2_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">RETAIL_2_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">MECH_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">MECH_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MECH_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">MECH_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">MECH_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">MECH_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">STORAGE_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">STORAGE_FLR_1_WALL_NORTH_ROLLDOOR</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">STORAGE_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">STORAGE_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">STORAGE_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">STORAGE_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">STORAGE_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">LAUNDRY_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST_DOOR</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">LAUNDRY_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">LAUNDRY_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">LAUNDRY_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">LAUNDRY_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">CAFE_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">CAFE_FLR_1_WALL_EAST_DOOR</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">CAFE_FLR_1_WALL_1_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">CAFE_FLR_1_WALL_2_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">CAFE_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">CAFE_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">CAFE_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">1782.60</td>
    <td align="right">399.29</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH_DOOR1</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH_DOOR2</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">LOBBY_FLR_1_WALL_2_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">LOBBY_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">LOBBY_FLR_1_WALL_3_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">LOBBY_FLR_1_WALL_3_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">LOBBY_FLR_1_WALL_4_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">LOBBY_FLR_1_WALL_3_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">LOBBY_FLR_1_WALL_4_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">LOBBY_FLR_1_WALL_1_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">LOBBY_FLR_1_WALL_2_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">LOBBY_FLR_1_WALL_3_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">LOBBY_FLR_1_FLOOR_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">LOBBY_FLR_1_FLOOR_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">LOBBY_FLR_1_CEILING_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">LOBBY_FLR_1_CEILING_2</td>
    <td align="right">0</td>
    <td align="right">1782.60</td>
    <td align="right">399.29</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ROOM_1_FLR_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">ROOM_1_FLR_3_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ROOM_1_FLR_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">ROOM_1_FLR_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ROOM_2_FLR_3_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">ROOM_2_FLR_3_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">ROOM_2_FLR_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">ROOM_2_FLR_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">ROOM_3_MULT19_FLR_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
